OSU 80 Ton Compressor Load Stand
38.537790,61.725314,104.873106,123.300964,69.335576,71.248571,39.826039,14.377927,103.461818,11.073579,61.568161,38.822291,121.785110,104.337376,120.638885,104.103456,82.770863,104.060831,-0.060718,-2.115837,32.025740,-235.670380,106.111246,2.240332,15.176058,5.011813,2.302842,162.902256,10.626023,295824.882881,0.925699,19.210309,16.892652,2.704964,0.073491,0.050654,100.835591,84.679752,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.135604,67.717567,91.836298,100.000000,10.563405,15.000000,58.847575,85.449561,0.000000,30.635036,29.536247,0.217583,15.991284,48.642074,39.902318,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.643569,61.710153,104.829262,123.307363,69.323969,71.252356,39.769739,14.377357,103.588892,11.078342,61.587006,38.830979,121.770760,104.391769,120.636270,103.975925,82.752583,104.013247,-0.060521,-2.114117,32.025740,-235.669644,106.158155,2.243036,15.159560,4.997678,11.696352,828.567105,10.650662,295830.555933,0.928912,19.298806,16.879740,2.710580,0.074036,0.050241,100.860129,84.684351,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.132006,67.723113,91.826296,100.000000,10.569912,15.000000,58.847575,85.515231,0.000000,30.635036,29.531587,0.216433,15.992330,49.361587,39.909458,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.826952,61.706018,104.805653,123.299016,69.327713,71.255414,39.798412,14.376072,103.604768,11.079095,61.583626,38.856335,121.775868,104.337320,120.613558,104.005606,82.775013,104.083462,-0.060474,-2.114112,32.025740,-235.672399,105.923390,2.015416,15.180763,5.007666,27.104339,1918.682297,10.697785,295929.297548,0.931051,19.486554,16.895396,2.721306,0.073725,0.050586,100.904930,84.693683,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.146135,67.718975,91.821393,100.000000,10.575677,15.000000,58.847575,85.465397,0.000000,30.635036,29.527207,0.216100,16.027111,49.166455,39.907147,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
39.099769,61.712083,104.892719,123.302077,69.364839,71.255437,39.754602,14.384920,103.602502,11.058327,61.632186,38.946889,121.777085,104.317540,120.626143,104.044279,82.746678,104.114673,-0.060513,-2.112941,32.025740,-235.665184,105.713605,2.076752,15.176112,4.984660,14.574857,1032.872885,10.660762,295909.763468,0.929619,19.330899,16.883905,2.712722,0.073972,0.050095,100.977673,84.674786,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.128755,67.736495,91.832182,100.000000,10.572643,15.000000,58.847575,85.379414,0.000000,30.635036,29.524017,0.220908,15.988399,49.256574,39.899259,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
39.067743,61.733309,104.838339,123.304581,69.360564,71.255454,39.737764,14.376500,103.598169,11.060498,61.660899,38.803971,121.752556,104.393367,120.638025,104.059980,82.730734,104.052384,-0.060393,-2.110621,32.025740,-235.678341,105.728191,2.200265,15.162282,4.962807,8.985578,637.048600,10.602014,295812.548172,0.924226,19.083896,16.905401,2.699302,0.073836,0.051021,101.035724,84.682940,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.150044,67.760757,91.849573,100.000000,10.590618,15.000000,58.847575,85.404244,0.000000,30.635036,29.520104,0.218696,16.002589,49.060629,39.907481,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
39.027006,61.744335,104.865006,123.317380,69.344146,71.256930,39.776318,14.372647,103.637300,11.052013,61.641334,38.771691,121.772486,104.390823,120.612521,104.075522,82.720511,104.076772,-0.060241,-2.108275,32.025740,-235.681214,105.606537,2.345466,15.192177,5.004980,5.219376,369.678305,10.527323,295740.980178,0.918262,18.730272,16.953254,2.682694,0.073762,0.051342,101.054938,84.665397,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.143378,67.740342,91.839860,100.000000,10.577204,15.000000,58.847575,85.350625,0.000000,30.635036,29.517128,0.216863,15.979583,47.654814,39.907973,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.886591,61.744887,104.890002,123.311537,69.312486,71.255475,39.777831,14.366368,103.549302,11.018266,61.644499,38.868560,121.786095,104.327780,120.642616,104.079021,82.693782,104.060045,-0.060036,-2.105483,32.025740,-235.681939,106.338225,2.399539,15.259196,5.003682,11.491514,813.890801,10.532033,295794.749326,0.919516,18.793621,16.930242,2.683501,0.077120,0.050348,101.078801,84.690117,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.147436,67.761469,91.879750,100.000000,10.587060,15.000000,58.847575,85.343272,0.000000,30.635036,29.513888,0.215579,15.996279,48.158250,39.903144,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.858267,61.733309,104.895415,123.304581,69.295364,71.253911,39.740673,14.379355,103.526659,11.006575,61.634465,38.881221,121.799302,104.330296,120.650749,104.081577,82.715400,104.078255,-0.059978,-2.103145,32.025740,-235.670096,106.278606,2.593787,15.255391,4.976257,26.261515,1861.720800,10.547822,295842.085086,0.919709,18.858268,16.955719,2.686986,0.076837,0.050383,101.123995,84.703124,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.165172,67.780504,91.866356,100.000000,10.593797,15.000000,58.847575,85.319848,0.000000,30.635036,29.510220,0.214778,16.004789,48.638182,39.900380,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.818456,61.728622,104.893194,123.299294,69.298588,71.252352,39.796697,14.378641,103.618614,10.970336,61.641907,38.958153,121.786041,104.316987,120.625316,104.019909,82.683470,104.201605,-0.059805,-2.100860,32.025740,-235.671953,106.262719,2.577286,15.192970,5.011525,15.253292,1079.807997,10.593232,295930.438096,0.923257,19.043969,16.971985,2.697331,0.076246,0.050475,101.104331,84.667181,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.132028,67.738945,91.828280,100.000000,10.599167,15.000000,58.847575,85.338760,0.000000,30.635036,29.505880,0.217872,16.044618,49.138528,39.904373,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.658852,61.735514,104.906847,123.296790,69.288666,71.252337,39.780778,14.382066,103.608147,11.014521,61.644797,38.838125,121.785564,104.406294,120.626798,104.076628,82.679769,104.089619,-0.059601,-2.098533,32.025740,-235.661831,106.403197,3.293701,15.185343,4.973913,5.427194,384.354609,10.602032,295896.907145,0.924804,19.069803,16.961758,2.699436,0.073990,0.050756,101.123925,84.670422,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.138160,67.739270,91.818549,100.000000,10.604495,15.000000,58.847575,85.317173,0.000000,30.635036,29.501759,0.215390,15.995251,49.362690,39.896240,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.685723,61.747643,104.950679,123.296234,69.297109,71.252297,39.772034,14.372790,103.577461,11.045894,61.703959,38.897561,121.778295,104.282999,120.639506,103.979344,82.688007,104.086056,-0.059674,-2.096154,32.025740,-235.675844,106.330452,2.975502,15.215508,5.018016,2.408442,170.603683,10.613632,295945.888847,0.924498,19.117732,17.070802,2.702148,0.073804,0.050573,101.190439,84.705155,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.139581,67.770234,91.754689,100.000000,10.595296,15.000000,58.847575,85.288266,0.000000,30.635036,29.498219,0.216195,15.973074,48.714914,39.907088,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.725183,61.765286,104.918095,123.303468,69.317116,71.253794,39.794831,14.378070,103.598921,11.017805,61.722682,38.821784,121.786036,104.310527,120.664896,104.064321,82.701491,104.032896,-0.059685,-2.093896,32.025740,-235.671708,105.928978,2.975502,15.266192,4.991259,13.604385,963.124112,10.664526,296023.620678,0.929022,19.335985,17.004495,2.713657,0.073908,0.050775,101.267290,84.684757,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.166041,67.775135,91.730005,100.000000,10.596484,15.000000,58.847575,85.221785,0.000000,30.635036,29.495073,0.218453,15.983441,49.512630,39.905642,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.762675,61.773831,104.868694,123.306807,69.341214,71.251161,39.749916,14.383350,103.700793,10.983400,61.698847,38.809846,121.771161,104.312699,120.615506,104.150112,82.671541,104.162892,-0.059784,-2.091559,32.025740,-235.666264,105.982390,2.602601,15.228093,4.975626,26.638714,1888.021899,10.661099,296012.630299,0.928554,19.312483,16.994029,2.712905,0.073758,0.050641,101.320413,84.688724,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.131601,67.780954,91.656254,100.000000,10.604070,15.000000,58.847575,85.205717,0.000000,30.635036,29.492411,0.215390,15.975436,49.312354,39.908386,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.825361,61.773004,104.883010,123.309868,69.359764,71.251160,39.748598,14.378784,103.669423,10.915019,61.693409,39.024570,121.777502,104.341340,120.608923,104.054929,82.644128,104.163386,-0.059999,-2.089205,32.025740,-235.672464,105.942091,2.221782,15.161038,4.992395,19.490983,1381.471438,10.646336,296000.159639,0.927057,19.277836,16.947291,2.709299,0.072943,0.050049,101.385224,84.638935,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.120485,67.783535,91.608075,100.000000,10.617119,15.000000,58.847575,85.140843,0.000000,30.635036,29.489494,0.214310,16.001363,48.735060,39.900420,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.958002,61.769145,104.850780,123.300407,69.346768,71.249646,39.819887,14.370650,103.562245,10.921886,61.690076,38.887461,121.774543,104.309322,120.648290,103.978181,82.667014,104.205856,-0.059947,-2.090385,32.025740,-235.676188,105.870488,1.948277,15.194845,4.985074,16.860063,1192.859132,10.629500,296021.839463,0.927118,19.236736,17.058537,2.705404,0.075025,0.050885,101.430043,84.667075,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.121081,67.793702,91.606048,100.000000,10.615327,15.000000,58.847575,85.185499,0.000000,30.635036,29.486176,0.216100,15.989698,49.350013,39.902996,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.881161,61.763080,104.905817,123.298738,69.329482,71.251174,39.730966,14.374217,103.639687,10.923258,61.702675,38.901749,121.755021,104.349697,120.633047,104.004566,82.647915,104.030349,-0.059989,-2.091658,32.025740,-235.670497,105.705350,1.828861,15.215995,5.000256,9.547584,677.008835,10.611541,296031.054767,0.925524,19.152986,17.086258,2.701405,0.073503,0.050428,101.424150,84.670859,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.145190,67.808309,91.600494,100.000000,10.615715,15.000000,58.847575,85.202749,0.000000,30.635036,29.482675,0.216672,16.027435,49.514911,39.906773,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.812025,61.761151,104.828689,123.292060,69.319279,71.254769,39.784899,14.373932,103.657379,10.979904,61.683875,38.833402,121.757106,104.347448,120.605347,103.961254,82.646208,104.083933,-0.060191,-2.092652,32.025740,-235.673559,105.762823,2.004139,15.149120,4.974220,5.708885,404.262072,10.567119,295935.677966,0.920430,18.974003,17.089914,2.691380,0.073904,0.050297,101.394465,84.674866,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.120018,67.805949,91.577357,100.000000,10.630569,15.000000,58.847575,85.223339,0.000000,30.635036,29.478051,0.216243,16.034792,48.899152,39.910471,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.804670,61.764459,104.866296,123.284547,69.313751,71.257051,39.765091,14.377642,103.475588,10.916347,61.669629,38.836300,121.761335,104.340526,120.642115,104.023800,82.626494,104.114088,-0.060298,-2.094924,32.025740,-235.670829,106.026771,2.033736,15.215328,5.043655,8.612320,610.166261,10.596387,295992.258296,0.924472,19.069333,16.999275,2.698114,0.073068,0.051865,101.437194,84.702508,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.131140,67.813357,91.597093,100.000000,10.627321,15.000000,58.847575,85.229449,0.000000,30.635036,29.474745,0.214966,16.040742,48.905241,39.903665,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.723273,61.759772,104.794913,123.278148,69.321433,71.256320,39.739112,14.366939,103.353748,10.902093,61.641786,38.842653,121.771616,104.297269,120.642614,104.031350,82.641250,104.080858,-0.060159,-2.094935,32.025740,-235.684472,106.069911,1.865310,15.268193,4.946273,7.694592,545.503336,10.610433,296037.055020,0.925044,19.158764,17.034501,2.700933,0.073941,0.050390,101.555683,84.726205,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.135403,67.803903,91.604012,100.000000,10.642725,15.000000,58.847575,85.234036,0.000000,30.635036,29.471126,0.214217,15.993809,49.067207,39.906065,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.678557,61.749573,104.831840,123.268409,69.317564,71.254763,39.765055,14.379640,103.662107,10.927916,61.647407,38.887517,121.771417,104.391763,120.639671,104.051222,82.619792,104.022712,-0.060332,-2.096078,32.025740,-235.671281,106.222928,1.891194,15.205862,4.980801,10.236709,725.251736,10.616910,296078.843415,0.925732,19.171799,17.073072,2.702414,0.073706,0.051592,101.575491,84.707649,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.114033,67.797868,91.622426,100.000000,10.644590,15.000000,58.847575,85.254188,0.000000,30.635036,29.467189,0.217198,15.996639,49.388762,39.906399,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.829453,61.743233,104.860909,123.254775,69.301993,71.250177,39.752546,14.379925,103.665007,10.951335,61.610891,38.962686,121.802694,104.434907,120.635333,104.067643,82.606002,104.085846,-0.060193,-2.096663,32.025740,-235.665605,106.542189,1.912865,15.167601,4.976816,26.685584,1891.218718,10.634466,296086.265370,0.928427,19.274853,17.037535,2.706251,0.073709,0.050191,101.516776,84.677574,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.108196,67.787438,91.638314,100.000000,10.637949,15.000000,58.847575,85.265793,0.000000,30.635036,29.463279,0.217487,16.002265,49.643517,39.901570,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.848306,61.733584,104.898404,123.249767,69.320261,71.247919,39.730840,14.375787,103.603666,10.961458,61.691098,38.826648,121.791019,104.294175,120.664401,104.096589,82.608747,104.145371,-0.060183,-2.095457,32.025740,-235.674154,106.093606,1.914592,15.181088,4.981432,20.248691,1435.817357,10.651525,296116.837361,0.928940,19.323913,17.022621,2.710335,0.073888,0.050703,101.462640,84.677050,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.119881,67.795411,91.670165,100.000000,10.643864,15.000000,58.847575,85.097369,0.000000,30.635036,29.458165,0.215958,16.018745,49.040532,39.906389,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.871051,61.740200,104.855313,123.248654,69.341618,71.249439,39.791927,14.391770,103.524528,10.975897,61.673481,38.927911,121.775625,104.434810,120.619585,104.116646,82.593078,104.143071,-0.060335,-2.093074,32.025740,-235.656864,105.819166,1.871599,15.260332,5.001536,26.145560,1851.113174,10.607081,296046.768443,0.925246,19.117804,17.075903,2.700551,0.074537,0.050434,101.370062,84.696494,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.123888,67.784452,91.689049,100.000000,10.654161,15.000000,58.847575,85.030933,0.000000,30.635036,29.454633,0.215816,15.998172,48.771163,39.902957,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.919938,61.753156,104.909529,123.262288,69.349080,71.250940,39.788390,14.380782,103.670603,10.973499,61.660873,38.919034,121.746030,104.299497,120.623257,104.130431,82.586008,104.221865,-0.060131,-2.090778,32.025740,-235.668669,106.049816,1.846879,15.283050,4.907435,14.663176,1038.249353,10.604537,296017.411047,0.925213,19.083240,17.110378,2.700205,0.074458,0.050895,101.350733,84.675164,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.105786,67.769212,91.699449,100.000000,10.658356,15.000000,58.847575,85.115298,0.000000,30.635036,29.451507,0.217198,16.003347,49.104668,39.899102,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.838463,61.740752,104.919223,123.267575,69.378303,71.247973,39.768024,14.381067,103.754569,10.972792,61.622281,38.878710,121.758176,104.326938,120.648358,103.978005,82.595114,104.243862,-0.060419,-2.087911,32.025740,-235.672305,105.766205,1.715344,15.260602,5.013130,19.043100,1349.067321,10.593489,296041.323151,0.923241,19.059807,17.124608,2.697517,0.074092,0.051049,101.311220,84.691591,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.115345,67.764236,91.712103,100.000000,10.672909,15.000000,58.847575,85.174765,0.000000,30.635036,29.447043,0.215107,15.978176,49.085839,39.914198,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.797098,61.720352,104.919873,123.251158,69.382688,71.247946,39.793334,14.379783,103.687582,10.966561,61.628753,38.875477,121.756718,104.450305,120.637099,104.088524,82.578987,104.108557,-0.060655,-2.085580,32.025740,-235.670158,106.344461,2.455622,15.241814,4.957902,17.189529,1216.980583,10.584614,296048.798584,0.922115,19.008222,17.180923,2.695521,0.073202,0.050913,101.331052,84.675093,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.083927,67.742299,91.742266,100.000000,10.672499,15.000000,58.847575,85.135009,0.000000,30.635036,29.442821,0.215249,16.001976,48.732468,39.905347,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.882970,61.721179,104.917387,123.247263,69.411614,71.249480,39.826094,14.381067,103.639182,10.961328,61.618206,38.869127,121.751690,104.375686,120.626575,103.995281,82.552685,104.216764,-0.060676,-2.082621,32.025740,-235.666587,106.171818,2.718419,15.184189,5.015888,17.992476,1272.779601,10.609784,296047.396875,0.924619,19.103414,17.185560,2.701426,0.076085,0.050177,101.355730,84.684743,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.098511,67.736537,91.760740,100.000000,10.670245,15.000000,58.847575,85.189151,0.000000,30.635036,29.436989,0.218648,15.988814,49.323234,39.904737,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.644878,61.720077,104.919533,123.247819,69.409098,71.252525,39.779222,14.369936,103.552216,10.959329,61.613207,38.882036,121.755576,104.375024,120.637131,104.044289,82.589473,104.176576,-0.060655,-2.080225,32.025740,-235.680985,106.507562,2.652656,15.180475,5.001824,5.383896,381.303101,10.622106,296065.715512,0.925051,19.137708,17.117121,2.704323,0.073993,0.050321,101.359728,84.698607,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.119641,67.766880,91.784201,100.000000,10.701746,15.000000,58.847575,85.071698,0.000000,30.635036,29.432990,0.219380,16.028751,49.348101,39.905111,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
39.132730,61.717596,104.893959,123.252549,69.424418,71.254878,39.803108,14.378784,103.430314,10.988973,61.624884,38.798944,121.754332,104.350337,120.635493,104.108386,82.580093,104.262473,-0.060883,-2.079607,32.025740,-235.670831,105.837017,2.555223,15.190085,5.014446,5.682756,402.227732,10.595626,296072.615914,0.922100,19.025043,17.211058,2.698286,0.074179,0.051802,101.347343,84.693327,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.106706,67.737266,91.759140,100.000000,10.667491,15.000000,58.847575,85.065345,0.000000,30.635036,29.427770,0.217872,16.031420,48.459813,39.905190,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
39.031008,61.716217,104.921018,123.247819,69.463486,71.257953,39.772998,14.379355,103.797311,11.006371,61.629408,38.833302,121.751920,104.363341,120.638564,104.096408,82.584946,104.110577,-0.060938,-2.080154,32.025740,-235.674997,105.806914,2.421292,15.193493,4.946255,2.630053,186.297157,10.669806,296135.818273,0.929389,19.339086,17.149157,2.714966,0.073642,0.051156,101.374106,84.697760,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.104978,67.740110,91.781339,100.000000,10.678708,15.000000,58.847575,84.966708,0.000000,30.635036,29.423622,0.218114,15.991645,48.636274,39.909143,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
39.090080,61.722006,104.914240,123.257001,69.501398,71.258630,39.790297,14.376215,103.663912,11.029052,61.633616,38.881980,121.755222,104.461297,120.646575,104.117715,82.582538,104.297286,-0.061311,-2.082402,32.025740,-235.676013,106.379562,2.307935,15.253678,5.010317,3.025240,214.196666,10.517302,295951.030741,0.916310,18.692459,17.212205,2.680466,0.073956,0.050749,101.409769,84.706779,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.103915,67.728643,91.759132,100.000000,10.680999,15.000000,58.847575,85.058199,0.000000,30.635036,29.418772,0.215343,16.034611,48.272772,39.894902,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.809988,61.723936,104.979894,123.257280,69.523257,71.258634,39.820149,14.371648,103.472046,11.078149,61.619072,38.912825,121.774348,104.437754,120.640647,104.130587,82.570705,104.137641,-0.061486,-2.082398,32.025740,-235.679599,106.167784,2.351683,15.203356,4.961148,5.262096,372.293884,10.551684,295997.466861,0.919632,18.824880,17.112424,2.688145,0.073780,0.050715,101.365768,84.725563,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.112162,67.740657,91.780192,100.000000,10.701935,15.000000,58.847575,85.083860,0.000000,30.635036,29.413933,0.215532,15.988021,48.376911,39.901934,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.794725,61.718423,104.967845,123.253106,69.535252,71.261650,39.776830,14.375073,103.684834,11.093670,61.626514,38.875641,121.747755,104.402573,120.636743,104.168727,82.579650,104.182529,-0.061489,-2.082936,32.025740,-235.674704,106.078208,2.009074,15.273350,5.020216,17.172142,1216.254033,10.533219,295985.512505,0.917748,18.752936,17.231503,2.683910,0.073859,0.050951,101.294077,84.703081,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.111764,67.708637,91.791067,100.000000,10.705507,15.000000,58.847575,85.067222,0.000000,30.635036,29.409876,0.216338,16.016220,48.913722,39.906173,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.789366,61.724212,104.933204,123.254497,69.548137,71.266317,39.760903,14.377214,103.676025,11.075888,61.624245,38.908969,121.737945,104.360218,120.624566,104.097201,82.560252,104.163612,-0.061379,-2.085881,32.025740,-235.675177,106.085896,1.922860,15.321292,4.946147,21.925154,1553.518411,10.625901,296119.308516,0.924242,19.124244,17.143586,2.704971,0.074291,0.050477,101.078535,84.671899,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.106756,67.708192,91.779961,100.000000,10.719063,15.000000,58.847575,85.049405,0.000000,30.635036,29.404574,0.215484,16.038181,49.300879,39.903537,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.731661,61.726968,104.974591,123.258393,69.529394,71.266324,39.807932,14.373361,103.703061,11.089492,61.639778,38.767694,121.774025,104.391863,120.625822,104.188364,82.525226,104.129233,-0.061431,-2.085872,32.025740,-235.675600,106.403139,1.922834,15.265416,5.024308,27.706256,1960.822181,10.629719,296121.863498,0.925670,19.138917,17.162700,2.705725,0.076253,0.050532,100.974166,84.683858,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.115554,67.673327,91.818120,100.000000,10.712276,15.000000,58.847575,85.034193,0.000000,30.635036,29.399952,0.216005,16.028896,49.134770,39.904816,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.764750,61.733033,104.929661,123.265349,69.518135,71.267423,39.851014,14.374360,103.661567,11.151576,61.629094,38.874927,121.782918,104.459278,120.624147,104.166057,82.598945,104.199935,-0.061429,-2.085880,32.025740,-235.679012,105.962141,1.922794,15.321401,4.954495,18.721083,1323.492771,10.628670,296174.011415,0.926253,19.151797,17.170275,2.705205,0.075142,0.050319,100.923446,84.663599,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.114196,67.696098,91.842931,100.000000,10.738190,15.000000,58.847575,85.072069,0.000000,30.635036,29.396276,0.218162,16.025488,49.324536,39.904560,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.744558,61.728071,104.928404,123.268966,69.529417,71.267420,39.857520,14.383921,103.673906,11.272608,61.632164,38.863372,121.773913,104.433668,120.607287,104.148890,82.527558,104.201661,-0.061284,-2.085908,32.025740,-235.664060,105.997645,1.943279,15.360581,4.920381,12.306009,869.835129,10.650803,296247.028315,0.926659,19.230936,17.183810,2.710304,0.073762,0.050051,100.797856,84.654370,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.112530,67.704829,91.824069,100.000000,10.735337,15.000000,58.847575,84.906625,0.000000,30.635036,29.391206,0.216863,16.040796,49.308071,39.903124,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
39.113328,61.727520,104.960057,123.270079,69.530655,71.267453,39.799720,14.378070,103.680477,11.200478,61.641480,38.940364,121.792041,104.377924,120.612904,104.122015,82.513816,104.196953,-0.061109,-2.082957,32.025740,-235.674158,105.809056,1.922537,15.347581,4.944650,7.191076,509.030541,10.636341,296146.947640,0.924830,19.193191,17.154283,2.706832,0.073454,0.050191,100.819235,84.674514,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.114326,67.713703,91.856589,100.000000,10.741011,15.000000,58.847575,84.884292,0.000000,30.635036,29.386274,0.215958,16.032430,48.754224,39.910009,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.965980,61.715666,105.016672,123.268966,69.532227,71.272167,39.806575,14.373218,103.684123,11.129064,61.638677,38.818069,121.755189,104.433271,120.616361,104.095976,82.474676,104.204507,-0.060870,-2.080728,32.025740,-235.678193,106.617387,2.252025,15.280940,4.981757,10.054402,711.592601,10.642334,296244.613207,0.925189,19.214960,17.226749,2.708210,0.075796,0.050780,100.833758,84.653820,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.117571,67.737345,91.800463,100.000000,10.732173,15.000000,58.847575,85.007624,0.000000,30.635036,29.381336,0.216290,16.008630,49.073994,39.903783,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
39.029109,61.721455,104.952385,123.269244,69.513372,71.272941,39.799158,14.378070,103.657922,11.164824,61.608940,38.842901,121.723031,104.437960,120.626874,104.136683,82.477763,104.222908,-0.060697,-2.077960,32.025740,-235.674321,106.361022,2.182268,15.358219,4.907453,5.671928,401.501183,10.532133,296107.318811,0.917066,18.727882,17.237549,2.683486,0.073692,0.049991,100.674981,84.630386,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.134922,67.723957,91.754969,100.000000,10.753366,15.000000,58.847575,84.970594,0.000000,30.635036,29.375963,0.216005,16.041409,48.769397,39.902642,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.846334,61.721179,104.971906,123.273139,69.502191,71.278261,39.749225,14.376643,103.629365,11.183017,61.626905,38.815484,121.738180,104.470231,120.625193,104.125640,82.490913,104.264414,-0.060629,-2.077365,32.025740,-235.673788,106.138515,2.187410,15.203860,4.980495,8.481772,601.157044,10.583467,296229.453236,0.920702,18.910005,17.281410,2.695086,0.075737,0.050306,100.566898,84.581095,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.121112,67.725085,91.718217,100.000000,10.758903,15.000000,58.847575,85.023440,0.000000,30.635036,29.370912,0.217872,15.996675,48.931738,39.906262,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.851046,61.721455,104.883941,123.272861,69.501178,71.282095,39.807976,14.376929,103.565909,11.181498,61.596774,38.913719,121.744221,104.435182,120.622229,104.100338,82.425336,104.215890,-0.060458,-2.077960,32.025740,-235.674319,105.804977,2.134222,15.317470,4.959742,8.972709,635.014261,10.557755,296207.987029,0.919282,18.832618,17.289819,2.689080,0.073435,0.050099,100.392871,84.602962,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.122123,67.714033,91.677192,100.000000,10.764750,15.000000,58.847575,84.980772,0.000000,30.635036,29.366000,0.218017,16.045989,48.877302,39.901020,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.801204,61.714012,104.892384,123.268688,69.485615,71.282857,39.754563,14.378356,103.752511,11.166254,61.627428,38.990030,121.765609,104.484540,120.620135,104.117574,82.437868,104.182873,-0.060440,-2.079670,32.025740,-235.671422,106.492650,2.042436,15.174940,5.008514,10.285270,728.884484,10.616842,296289.652775,0.925201,19.073440,17.302598,2.702235,0.073255,0.050818,100.359877,84.594661,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.131108,67.713891,91.671790,100.000000,10.761118,15.000000,58.847575,84.826986,0.000000,30.635036,29.360878,0.216576,15.999596,48.729647,39.892817,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
39.039154,61.718147,105.005989,123.270357,69.467626,71.279840,39.794191,14.381352,103.668069,11.148727,61.622662,38.887767,121.790930,104.523525,120.595721,104.194726,82.450358,104.235985,-0.060448,-2.080867,32.025740,-235.671039,105.607411,2.064644,15.273115,4.926475,10.469986,741.235829,10.606853,296389.495870,0.923764,19.067489,17.337862,2.699643,0.073942,0.050120,100.400564,84.600596,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.115223,67.713771,91.653804,100.000000,10.778563,15.000000,58.847575,84.776420,0.000000,30.635036,29.355584,0.216815,15.975309,48.651428,39.914444,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
39.074562,61.714839,105.008480,123.273974,69.471699,71.278350,39.749606,14.381352,103.809279,11.127380,61.534696,38.878996,121.738705,104.486391,120.621407,104.311582,82.446540,104.250840,-0.060639,-2.080897,32.025740,-235.668589,105.860470,2.121668,15.201679,4.971569,9.195326,651.724905,10.623118,296389.770828,0.926286,19.125937,17.304698,2.703328,0.074561,0.051028,100.431278,84.592299,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.137018,67.707752,91.664997,100.000000,10.789809,15.000000,58.847575,84.841479,0.000000,30.635036,29.350325,0.216911,16.009423,49.050226,39.913323,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.872764,61.683414,104.960141,123.266462,69.444872,71.284365,39.775635,14.377499,103.668465,11.150111,61.609984,38.871569,121.768873,104.491372,120.653193,104.151432,82.464480,104.344441,-0.060684,-2.080260,32.025740,-235.673585,106.429304,1.956039,15.291362,4.942342,10.877465,770.443128,10.561115,296265.278664,0.919221,18.816087,17.325394,2.689761,0.074004,0.050761,100.443249,84.575525,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.171077,67.728179,91.731709,100.000000,10.788532,15.000000,58.847575,84.900034,0.000000,30.635036,29.344200,0.216005,15.988129,48.710219,39.909625,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.881343,61.694440,104.983655,123.263679,69.427224,71.281365,39.821361,14.398620,103.837006,11.171504,61.597425,39.003797,121.764000,104.438388,120.624795,104.226661,82.440695,104.213258,-0.060545,-2.079705,32.025740,-235.645604,106.284166,1.208759,15.275117,5.041582,16.671727,1179.490617,10.550234,296246.302330,0.919321,18.766181,17.338492,2.687387,0.073816,0.050372,100.417538,84.579533,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.148902,67.718005,91.724760,100.000000,10.794202,15.000000,58.847575,84.801940,0.000000,30.635036,29.337336,0.215437,16.046998,48.638572,39.901443,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.726520,61.700505,104.951984,123.271748,69.406580,71.282894,39.788594,14.369080,103.747158,11.205410,61.549742,38.944206,121.780735,104.485079,120.618824,104.088904,82.411846,104.277582,-0.060671,-2.079726,32.025740,-235.679881,106.395595,0.994414,15.246953,4.990213,18.028892,1276.557659,10.607254,296304.168625,0.923898,19.000757,17.379001,2.700095,0.074462,0.050159,100.430534,84.569922,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.155028,67.708339,91.743550,100.000000,10.822444,15.000000,58.847575,84.849846,0.000000,30.635036,29.332106,0.215674,16.029094,49.106457,39.903813,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
39.010085,61.677073,105.045357,123.264792,69.428841,71.281372,39.818013,14.375644,103.848025,11.203354,61.551750,38.900252,121.792382,104.428172,120.634411,104.095142,82.430582,104.209545,-0.060393,-2.079199,32.025740,-235.673480,106.204248,1.092739,15.280183,4.978421,15.922765,1126.597798,10.606877,296328.602461,0.922603,19.000453,17.320857,2.700104,0.077486,0.050258,100.473332,84.593919,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.129209,67.719475,91.766136,100.000000,10.811364,15.000000,58.847575,84.787684,0.000000,30.635036,29.325880,0.218648,16.030266,49.234191,39.897843,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
39.034429,61.682311,104.975850,123.258671,69.402353,71.281199,39.842079,14.383636,103.739976,11.192780,61.570522,38.876893,121.756533,104.517466,120.615748,104.134100,82.429805,104.336539,-0.060555,-2.076340,32.025740,-235.668266,106.009107,1.178253,15.261233,4.981955,15.287125,1080.970476,10.651753,296444.161113,0.927398,19.211284,17.389890,2.710080,0.074887,0.050052,100.508626,84.617619,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.115677,67.708401,91.754039,100.000000,10.815924,15.000000,58.847575,84.902310,0.000000,30.635036,29.319736,0.216576,16.006448,49.388316,39.905317,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
39.011976,61.679830,104.979477,123.262566,69.358482,71.289007,39.751893,14.378641,103.693142,11.177197,61.563836,38.930376,121.764611,104.516070,120.643044,104.095205,82.428961,104.259229,-0.060482,-2.072788,32.025740,-235.666563,106.243955,1.319431,15.282671,4.961040,27.367905,1939.606929,10.573034,296271.777547,0.919340,18.813290,17.328650,2.692774,0.072999,0.050739,100.490973,84.633093,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.171537,67.736129,91.731760,100.000000,10.838715,15.000000,58.847575,84.721828,0.000000,30.635036,29.312939,0.216290,15.995251,48.356488,39.903291,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.937059,61.670182,104.994328,123.254497,69.334104,71.293570,39.789105,14.390771,103.762638,11.159664,61.550397,38.918953,121.768089,104.545049,120.616741,104.178557,82.393273,104.295355,-0.060687,-2.073958,32.025740,-235.659497,106.329344,1.157001,15.241400,4.966305,15.833220,1121.076020,10.558697,296267.778726,0.918173,18.786470,17.408744,2.689314,0.073382,0.050467,100.431566,84.619516,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.146599,67.748981,91.683092,100.000000,10.844828,15.000000,58.847575,84.682694,0.000000,30.635036,29.307836,0.215532,15.988688,48.752773,39.905681,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.857485,61.669631,105.059866,123.244759,69.353502,71.298201,39.774473,14.379925,103.957560,11.099290,61.544822,38.969833,121.754887,104.503613,120.610963,104.234858,82.382072,104.286632,-0.060991,-2.076303,32.025740,-235.669036,105.938664,1.405608,15.273259,4.971407,23.432277,1659.739979,10.567033,296307.850793,0.920925,18.813558,17.361310,2.690955,0.073530,0.050690,100.427802,84.674828,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.164131,67.773636,91.662296,100.000000,10.845514,15.000000,58.847575,84.770169,0.000000,30.635036,29.301553,0.216338,15.978519,48.855758,39.912851,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.800806,61.658604,104.982809,123.243368,69.353972,71.300434,39.742789,14.363942,103.505199,11.112649,61.562716,38.934033,121.730861,104.493192,120.632757,104.137386,82.334636,104.244693,-0.060907,-2.076896,32.025740,-235.689593,106.204946,1.335515,15.239777,5.014536,6.055418,429.255382,10.591895,296396.459920,0.922021,18.902659,17.419562,2.696514,0.073819,0.050428,100.437414,84.669522,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.165211,67.763485,91.688997,100.000000,10.873999,15.000000,58.847575,84.767696,0.000000,30.635036,29.294075,0.216911,16.015048,49.143099,39.911828,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.956129,61.656674,105.105712,123.240307,69.337207,71.301971,39.786254,14.388202,103.819561,11.132248,61.541461,38.960892,121.727597,104.522196,120.605186,104.200435,82.329702,104.331311,-0.061122,-2.076878,32.025740,-235.659779,105.964726,1.413255,15.164320,4.993963,3.576948,253.285041,10.623735,296463.497124,0.924467,19.007156,17.425316,2.703723,0.072992,0.050172,100.546755,84.671127,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.165069,67.770832,91.682497,100.000000,10.874497,15.000000,58.847575,84.725319,0.000000,30.635036,29.287901,0.215910,15.999019,49.107110,39.905386,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.685354,61.658053,105.048010,123.241142,69.338902,71.300445,39.769251,14.372790,103.760511,11.132194,61.557694,38.946292,121.732330,104.503021,120.606791,104.233916,82.348512,104.207017,-0.061321,-2.078058,32.025740,-235.675191,105.838855,1.573580,15.244212,5.056799,10.127023,717.404999,10.633499,296548.400271,0.926672,19.071054,17.446557,2.705686,0.074729,0.050172,100.581205,84.648693,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.148099,67.745076,91.682497,100.000000,10.883047,15.000000,58.847575,84.711434,0.000000,30.635036,29.281618,0.217583,15.973849,49.022437,39.907481,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
39.064643,61.664669,104.935085,123.236133,69.339138,71.302685,39.778088,14.365655,103.736541,11.124990,61.517268,38.992761,121.719609,104.499485,120.583466,104.281216,82.323520,104.343861,-0.061515,-2.079756,32.025740,-235.682979,106.523513,1.660560,15.183883,5.001284,10.145687,718.567478,10.598313,296494.953278,0.921675,18.864002,17.505584,2.698053,0.073406,0.050559,100.547108,84.594392,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.124241,67.704091,91.673952,100.000000,10.881599,15.000000,58.847575,84.617975,0.000000,30.635036,29.275791,0.216815,15.999885,49.086628,39.904934,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.931972,61.654745,105.033038,123.235855,69.359601,71.302701,39.803168,14.379783,103.815391,11.270239,61.539765,38.948736,121.758998,104.492510,120.613905,104.269104,82.352162,104.354234,-0.061919,-2.082678,32.025740,-235.669995,106.249666,1.448794,15.187687,4.924131,17.327220,1226.425729,10.675742,296578.052052,0.929050,19.223383,17.409142,2.715447,0.073537,0.050657,100.430948,84.594003,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.168075,67.735986,91.680444,100.000000,10.893110,15.000000,58.847575,84.669388,0.000000,30.635036,29.268152,0.217342,16.016978,49.065149,39.903498,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
