OSU 80 Ton Compressor Load Stand
38.860728,61.653367,105.064870,123.241142,69.381844,71.303480,39.848645,14.374931,103.805472,11.294128,61.551045,38.964514,121.746293,104.546058,120.627441,104.237524,82.356700,104.431329,-0.062008,-2.082715,32.025740,-235.676481,106.469157,1.283233,15.211433,5.006458,18.456889,1304.893098,10.547901,296468.093861,0.919115,18.729060,17.519600,2.686191,0.073177,0.050489,100.356065,84.561002,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.140915,67.722894,91.633143,100.000000,10.913607,15.000000,58.847575,84.540269,0.000000,30.635036,29.261793,0.215154,16.021521,48.649276,39.910176,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.828788,61.657501,105.066150,123.243924,69.403654,71.306511,39.768683,14.377785,103.672183,11.285353,61.537286,38.900931,121.767595,104.502127,120.609974,104.249505,82.339095,104.406432,-0.062129,-2.082663,32.025740,-235.674117,106.335610,1.221189,15.162427,5.008730,17.059912,1208.552606,10.598416,296477.087821,0.921908,18.893933,17.497433,2.697861,0.073744,0.050672,100.286323,84.580968,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.151054,67.718083,91.631906,100.000000,10.918955,15.000000,58.847575,84.567795,0.000000,30.635036,29.255654,0.218550,16.041066,48.763665,39.895148,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.846556,61.655572,105.041095,123.248376,69.425440,71.308803,39.713908,14.385348,103.933564,11.226770,61.541952,38.962911,121.771288,104.591483,120.604267,104.232458,82.338363,104.355718,-0.062213,-2.080344,32.025740,-235.664756,105.981451,1.807176,15.206908,5.002564,26.094297,1851.113174,10.623697,296503.827328,0.922693,18.986608,17.541004,2.703626,0.073860,0.050010,100.199450,84.581461,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.156214,67.720346,91.610140,100.000000,10.924554,15.000000,58.847575,84.627080,0.000000,30.635036,29.248236,0.215390,15.994764,49.377105,39.901413,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.877308,61.649507,105.084169,123.253662,69.438953,71.312587,39.784652,14.370364,103.734223,11.262076,61.516461,39.008029,121.776214,104.466406,120.610377,104.253167,82.336630,104.306943,-0.062404,-2.078015,32.025740,-235.676800,105.623180,1.864056,15.205267,4.935527,26.017659,1842.394577,10.634221,296556.269343,0.925422,19.032953,17.543075,2.705883,0.074311,0.050715,100.232214,84.535267,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.173467,67.751379,91.569577,100.000000,10.925498,15.000000,58.847575,84.587130,0.000000,30.635036,29.241924,0.217583,16.012398,48.657963,39.903931,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.812168,61.637654,105.115147,123.251158,69.446095,71.322423,39.780436,14.382066,103.788909,11.286509,61.513058,38.989842,121.792949,104.546486,120.617733,104.302353,82.333696,104.282079,-0.062612,-2.076900,32.025740,-235.667058,106.048979,1.788500,15.189670,5.002095,13.205519,935.224603,10.626370,296557.052560,0.926264,19.007539,17.512158,2.704000,0.073253,0.050282,100.104703,84.475633,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.178349,67.748370,91.550487,100.000000,10.958791,15.000000,58.847575,84.527307,0.000000,30.635036,29.233486,0.215013,16.036757,49.335482,39.903567,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
39.065469,61.614499,105.088972,123.241142,69.455255,71.324693,39.748900,14.364513,103.717258,11.264641,61.511714,38.990645,121.788767,104.628066,120.613936,104.212275,82.305387,104.383366,-0.062688,-2.076832,32.025740,-235.683958,106.574256,1.882844,15.247764,4.947517,10.363762,734.551572,10.621809,296556.279345,0.923859,18.960848,17.483441,2.702969,0.074318,0.050469,100.050904,84.508177,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.155662,67.759318,91.493737,100.000000,10.972009,15.000000,58.847575,84.562448,0.000000,30.635036,29.224835,0.216053,15.985370,48.817274,39.898030,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.838472,61.623044,105.177935,123.237803,69.460841,71.326961,39.790736,14.379355,103.786034,11.240240,61.482964,39.034400,121.779392,104.544920,120.599450,104.249445,82.309858,104.373231,-0.062543,-2.079131,32.025740,-235.675487,106.331633,1.995699,15.296212,4.980567,17.385431,1230.930337,10.646019,296617.120767,0.925739,19.035080,17.470848,2.708304,0.073356,0.050406,100.037651,84.488160,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.141159,67.741445,91.466999,100.000000,10.982238,15.000000,58.847575,84.448513,0.000000,30.635036,29.216508,0.212825,16.039804,49.513346,39.894145,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.987917,61.612845,105.116925,123.238637,69.467086,71.336073,39.793845,14.378926,103.868469,11.244247,61.486034,38.978581,121.751958,104.501633,120.602151,104.249831,82.283841,104.457525,-0.062751,-2.079169,32.025740,-235.668238,106.362531,1.995684,15.243059,5.067906,18.045639,1277.574829,10.565253,296537.183770,0.919938,18.677805,17.562391,2.690073,0.073296,0.050640,100.029785,84.522990,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.138624,67.718932,91.483745,100.000000,10.976748,15.000000,58.847575,84.467154,0.000000,30.635036,29.209430,0.218017,15.978356,48.901266,39.907284,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.996354,61.611466,105.064739,123.239194,69.464836,71.338309,39.824595,14.391913,103.777509,11.234523,61.509250,39.044521,121.733840,104.494661,120.591057,104.307963,82.216679,104.324084,-0.062879,-2.079186,32.025740,-235.654598,105.955383,2.122383,15.245853,4.951141,25.308421,1790.373618,10.644688,296643.659243,0.924845,18.985694,17.551594,2.708086,0.076065,0.050163,100.056548,84.494339,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.118999,67.696754,91.475962,100.000000,10.999294,15.000000,58.847575,84.521540,0.000000,30.635036,29.200767,0.213611,15.995449,50.016087,39.911740,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.915284,61.634070,105.008484,123.264514,69.467615,71.345141,39.758634,14.377357,103.890434,11.185928,61.481333,38.999102,121.722358,104.550120,120.567405,104.340833,82.221152,104.362908,-0.063136,-2.079700,32.025740,-235.675525,105.906075,2.331374,15.212713,5.015023,13.858599,982.014405,10.593516,296644.212340,0.921025,18.778268,17.630204,2.696141,0.072878,0.050772,100.141489,84.516750,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.132963,67.669566,91.497385,100.000000,10.999533,15.000000,58.847575,84.577345,0.000000,30.635036,29.193449,0.215579,16.043789,48.590257,39.909802,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
39.135858,61.629384,105.112610,123.263123,69.504257,71.345081,39.817211,14.396051,103.778378,11.210074,61.541416,38.968903,121.735223,104.618708,120.584211,104.297433,82.265048,104.382092,-0.063301,-2.080309,32.025740,-235.656994,105.994764,2.286114,15.271348,4.969514,2.351621,166.389695,10.585969,296736.472485,0.920123,18.765773,17.614094,2.694220,0.075161,0.051359,100.285891,84.545853,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.154900,67.660777,91.465551,100.000000,11.024170,15.000000,58.847575,84.459311,0.000000,30.635036,29.185348,0.216529,16.028607,49.557117,39.905455,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.821490,61.643443,105.059247,123.270635,69.515553,71.346547,39.751210,14.378356,103.737638,11.229016,61.589600,38.998802,121.747525,104.552100,120.597318,104.272241,82.221193,104.330933,-0.063196,-2.079191,32.025740,-235.667992,106.265044,2.078790,15.274161,4.979413,16.488586,1168.592372,10.606710,296814.289597,0.923872,18.895278,17.633857,2.698387,0.074906,0.050190,100.355114,84.535557,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.146784,67.645980,91.447241,100.000000,11.022572,15.000000,58.847575,84.478208,0.000000,30.635036,29.177464,0.217535,16.012813,49.201049,39.907914,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
39.042098,61.659155,105.105428,123.266740,69.482125,71.347270,39.743199,14.378641,103.815393,11.219177,61.573985,38.954742,121.766146,104.550096,120.620282,104.284423,82.203806,104.378231,-0.063356,-2.075670,32.025740,-235.671300,105.713363,1.622364,15.265290,5.035632,27.021639,1915.485479,10.549481,296659.231246,0.916865,18.600136,17.601934,2.685839,0.073416,0.050465,100.405392,84.565535,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.158230,67.657043,91.428415,100.000000,11.042592,15.000000,58.847575,84.347544,0.000000,30.635036,29.170856,0.217583,16.030104,48.720952,39.900115,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.940396,61.667150,105.040806,123.275365,69.472195,71.345005,39.772954,14.379355,103.854841,11.242410,61.582424,38.997689,121.740953,104.534451,120.609941,104.316103,82.239907,104.273655,-0.063508,-2.072749,32.025740,-235.668953,106.555486,1.870433,15.285268,4.967134,27.708580,1962.711210,10.641366,296867.731307,0.926505,19.028542,17.613856,2.706214,0.073605,0.050584,100.431143,84.571766,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.136913,67.648562,91.399790,100.000000,11.053429,15.000000,58.847575,84.364079,0.000000,30.635036,29.165082,0.218842,16.029292,48.917982,39.897646,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.818462,61.682587,105.212453,123.276478,69.491858,71.348026,39.696260,14.381352,103.774630,11.192734,61.571831,38.922204,121.741966,104.651122,120.585870,104.262199,82.211504,104.329685,-0.063461,-2.072814,32.025740,-235.665322,105.857044,2.356384,15.272250,5.006837,10.694010,758.963642,10.578616,296816.445994,0.921061,18.753218,17.660766,2.692105,0.077303,0.050920,100.368060,84.495296,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.144210,67.635907,91.366013,100.000000,11.073110,15.000000,58.847575,84.362306,0.000000,30.635036,29.157967,0.215910,16.025849,48.618759,39.900626,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.741653,61.673490,105.029756,123.270079,69.482940,71.357955,39.767400,14.378926,103.845097,11.152772,61.558786,38.958113,121.736745,104.550217,120.614349,104.344359,82.205231,104.355989,-0.063739,-2.071659,32.025740,-235.666604,106.450474,2.306933,15.227426,5.037651,10.955207,776.110216,10.603296,296808.318037,0.922968,18.895226,17.559376,2.697477,0.073737,0.050245,100.328658,84.504132,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.149876,67.621201,91.361018,100.000000,11.060934,15.000000,58.847575,84.329060,0.000000,30.635036,29.151196,0.217872,16.045862,48.451749,39.903773,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
39.110665,61.665220,105.046055,123.251437,69.459227,71.365547,39.815336,14.389915,103.802805,11.130520,61.559199,39.021244,121.711673,104.704179,120.590804,104.281844,82.220768,104.333840,-0.063813,-2.068189,32.025740,-235.658393,105.901990,2.210879,15.201607,4.996884,16.005892,1132.555506,10.659188,296924.426139,0.927975,19.071689,17.622766,2.710371,0.073762,0.050351,100.357102,84.525750,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.119561,67.607024,91.368300,100.000000,11.081295,15.000000,58.847575,84.332813,0.000000,30.635036,29.143415,0.215816,16.025398,49.368576,39.902170,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.876827,61.655572,105.080575,123.252549,69.435200,71.370081,39.776758,14.380211,103.862725,11.050574,61.535331,38.996596,121.732649,104.641637,120.615342,104.285993,82.200180,104.445750,-0.063834,-2.066955,32.025740,-235.670384,106.654075,2.315875,15.219385,4.997245,27.514275,1948.761455,10.665511,296998.294013,0.928414,19.164226,17.645459,2.711029,0.075795,0.050075,100.498392,84.559879,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.143459,67.630577,91.407424,100.000000,11.080255,15.000000,58.847575,84.211518,0.000000,30.635036,29.135851,0.216100,16.014724,48.953030,39.905445,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
39.165847,61.656123,105.038819,123.248654,69.432209,71.370048,39.791602,14.370221,103.758759,10.986290,61.563193,38.968576,121.743472,104.524663,120.616383,104.283990,82.204653,104.310229,-0.063760,-2.066915,32.025740,-235.676289,106.476521,2.315864,15.272142,4.961941,11.938805,845.277749,10.554445,296846.312549,0.917893,18.669083,17.616097,2.685867,0.073311,0.050524,100.629356,84.607172,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.143732,67.630435,91.413469,100.000000,11.099282,15.000000,58.847575,84.290945,0.000000,30.635036,29.128005,0.216815,16.044203,48.904924,39.911828,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
39.081044,61.653367,105.051661,123.248098,69.409661,71.370007,39.776007,14.380211,103.910939,11.013767,61.572456,38.937306,121.744806,104.581929,120.565588,104.293979,82.138502,104.388126,-0.063939,-2.066904,32.025740,-235.666627,106.350273,1.888257,15.306850,4.999228,7.246287,513.244529,10.630209,296982.454656,0.924814,18.967548,17.706521,2.702910,0.076254,0.051139,100.715974,84.553022,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.123573,67.613961,91.357311,100.000000,11.107337,15.000000,58.847575,84.213541,0.000000,30.635036,29.120706,0.216433,16.046079,49.191100,39.894794,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.961923,61.653091,105.140353,123.246428,69.387219,71.371566,39.737641,14.381210,103.805377,11.033115,61.545771,38.979077,121.767411,104.589471,120.596855,104.338982,82.145001,104.288732,-0.064140,-2.066917,32.025740,-235.665954,106.035070,2.118811,15.211018,4.996506,27.259712,1932.632052,10.537304,296854.537155,0.917074,18.587484,17.617470,2.681898,0.074936,0.051066,100.866910,84.603152,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.125966,67.646320,91.328527,100.000000,11.120508,15.000000,58.847575,84.154204,0.000000,30.635036,29.111985,0.215437,16.047665,48.600398,39.901521,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.683758,61.645648,105.128642,123.240585,69.388457,71.373854,39.770814,14.384349,103.827802,11.054788,61.542876,38.907170,121.744886,104.510981,120.598594,104.274649,82.171604,104.389816,-0.064345,-2.069862,32.025740,-235.667225,106.204469,2.237393,15.241959,4.946399,10.108960,716.097209,10.564479,296975.631465,0.919587,18.696182,17.732246,2.688046,0.073040,0.050780,101.028293,84.612553,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.144402,67.677710,91.348380,100.000000,11.116771,15.000000,58.847575,84.274403,0.000000,30.635036,29.104153,0.217487,16.001814,48.811713,39.908465,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
39.048032,61.645372,104.994393,123.231960,69.389798,71.379187,39.813734,14.376215,103.694802,11.073836,61.578810,38.839097,121.760126,104.501539,120.595829,104.287865,82.122250,104.394741,-0.064565,-2.073390,32.025740,-235.671112,106.790885,2.396658,15.301675,5.021568,4.462431,315.768316,10.610349,297022.507206,0.923546,18.852779,17.663699,2.698541,0.073408,0.049956,100.997596,84.574751,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.138571,67.685177,91.387371,100.000000,11.148833,15.000000,58.847575,84.147702,0.000000,30.635036,29.096388,0.214684,16.033367,49.250308,39.907353,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.949400,61.658053,105.086213,123.234742,69.390803,71.379250,39.769947,14.377785,103.748181,11.094843,61.538797,38.976952,121.754787,104.493620,120.595968,104.227014,82.122606,104.327260,-0.064775,-2.075740,32.025740,-235.669053,106.433179,2.781304,15.229265,5.028509,6.724163,476.335803,10.695107,297107.559792,0.929983,19.213095,17.700199,2.717643,0.073015,0.051233,100.874216,84.568987,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.139133,67.683660,91.381652,100.000000,11.158371,15.000000,58.847575,84.179791,0.000000,30.635036,29.088837,0.217776,16.044528,49.175907,39.898482,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
39.089033,61.650334,105.069992,123.238916,69.397919,71.376283,39.779467,14.376643,103.753904,11.088952,61.523835,39.034125,121.752048,104.452237,120.587345,104.210552,82.069456,104.333954,-0.065016,-2.080893,32.025740,-235.667417,106.150425,2.962629,15.177464,4.985759,23.336735,1652.765102,10.569900,297041.780382,0.919658,18.731625,17.752625,2.688852,0.074383,0.050139,100.795748,84.552284,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.128762,67.697807,91.395436,100.000000,11.137902,15.000000,58.847575,84.001885,0.000000,30.635036,29.081444,0.217198,16.032736,49.234592,39.906124,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.816348,61.644545,104.911739,123.235020,69.395442,71.378607,39.758169,14.374074,103.659320,11.058326,61.538213,38.883901,121.751297,104.430529,120.580714,104.172943,82.104035,104.344934,-0.064990,-2.086639,32.025740,-235.675377,106.002972,2.750241,15.284420,4.976979,8.735911,619.030167,10.609834,297094.144353,0.923228,18.874255,17.710151,2.698019,0.077001,0.050840,100.697042,84.506814,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.120498,67.706578,91.439367,100.000000,11.169898,15.000000,58.847575,84.160924,0.000000,30.635036,29.074867,0.216529,15.982936,48.719064,39.903095,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
