OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Thursday, December 3, 2020
8:09:26 PM
23
23
Test Comments:
23
Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,Tecon,Pecon,Poil2,Moil2,Power,P_reactive,Shaft Power,Torque,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Toil,Tbox,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Encoder Speed,VFD Power,eta_is_2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,kVAR,kW,in-lb,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,RPM,kW,,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
39.096425,62.985229,105.614303,125.082547,81.200783,82.760329,44.716764,14.369651,103.870797,12.028949,62.680746,39.367277,123.822321,104.940253,122.747534,104.395548,78.464169,104.316351,-0.065352,-2.062328,32.025740,-235.678984,108.674841,-0.417110,17.737132,6.293505,19.466220,1226.425729,12.358246,351656.321043,0.950530,19.989953,21.491973,2.701418,0.073038,0.051138,102.676116,85.490963,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.162174,68.191768,91.286657,100.000000,17.013728,15.000000,81.347575,95.737112,0.000000,33.635036,33.351419,0.195086,18.402562,62.769288,44.840423,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
39.183415,62.969237,105.630327,125.072528,81.204062,82.756471,44.703762,14.372790,103.858083,12.001200,62.701019,39.268081,123.819754,104.912802,122.743008,104.436499,78.430803,104.299249,-0.065407,-2.062359,32.025740,-235.675844,108.589386,-0.367745,17.699773,6.239053,4.985155,314.169907,12.302102,351507.786860,0.947352,19.788969,21.457369,2.690873,0.078918,0.049992,102.594495,85.499019,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.169818,68.187787,91.291422,100.000000,17.023838,15.000000,81.347575,95.801516,0.000000,33.635036,33.362109,0.194932,18.392213,62.421556,44.834581,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
39.251074,62.957105,105.676112,125.054437,81.187118,82.751521,44.676901,14.377499,104.083596,12.011333,62.721474,39.365867,123.821166,104.946302,122.713919,104.372757,78.366808,104.315385,-0.065431,-2.062392,32.025740,-235.676526,108.078513,-0.395906,17.739657,6.267974,-2.071455,-130.623828,12.354996,351436.301425,0.951258,20.007815,21.361777,2.701380,0.073346,0.050934,102.588184,85.470580,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.187082,68.224220,91.332391,100.000000,17.049748,15.000000,81.347575,95.747095,0.000000,33.635036,33.371961,0.197675,18.427661,63.330915,44.822612,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
39.084240,62.957105,105.615586,125.054437,81.186719,82.738902,44.651985,14.380211,103.848179,12.027861,62.679263,39.339502,123.764588,104.972897,122.733119,104.387692,78.422859,104.275490,-0.065512,-2.062420,32.025740,-235.666790,107.997198,-0.655291,17.710519,6.288348,28.908222,1823.940214,12.324869,351413.198610,0.949163,19.877531,21.384463,2.695792,0.074283,0.050381,102.573176,85.476876,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.153104,68.198063,91.296142,100.000000,17.061718,15.000000,81.347575,95.702583,0.000000,33.635036,33.381886,0.195981,18.390121,63.226640,44.833155,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
39.247991,62.941113,105.570364,125.044973,81.174195,82.728178,44.711153,14.379212,103.915987,11.981989,62.660066,39.367417,123.796172,104.908918,122.692795,104.406902,78.327891,104.294570,-0.065504,-2.062398,32.025740,-235.674323,108.653239,-0.655311,17.693192,6.245255,-1.148290,-72.354541,12.305118,351445.789632,0.947874,19.776641,21.458533,2.692311,0.072745,0.050378,102.551120,85.521218,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.178780,68.201344,91.326427,100.000000,17.060332,15.000000,81.347575,95.758585,0.000000,33.635036,33.391548,0.196255,18.447909,62.249096,44.828336,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
39.258235,62.924295,105.668767,125.034397,81.160925,82.720512,44.678280,14.379497,104.001914,11.926142,62.624110,39.236940,123.778644,104.803036,122.702224,104.351286,78.435314,104.300895,-0.065696,-2.062380,32.025740,-235.669627,107.716504,-0.656500,17.744344,6.221203,43.846370,2764.822095,12.355336,351383.742824,0.952647,19.995715,21.377570,2.702255,0.073581,0.051312,102.565311,85.432180,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.180070,68.203885,91.318536,100.000000,17.068974,15.000000,81.347575,95.669145,0.000000,33.635036,33.401760,0.198034,18.408494,63.043585,44.835171,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
39.224618,62.907476,105.548345,125.018254,81.141474,82.712894,44.752921,14.381781,103.766069,11.907107,62.609697,39.387366,123.762850,104.893165,122.699701,104.355688,78.366439,104.202785,-0.065572,-2.062379,32.025740,-235.670938,108.317906,-0.652588,17.694635,6.259049,14.803095,931.882475,12.289777,351390.374248,0.946924,19.764690,21.484454,2.689828,0.073386,0.050762,102.503489,85.431092,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.163703,68.226151,91.303287,100.000000,17.089953,15.000000,81.347575,95.645045,0.000000,33.635036,33.411089,0.195552,18.384316,62.621555,44.835673,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
39.242549,62.907476,105.427727,125.018254,81.134187,82.705251,44.782264,14.381638,103.679468,11.917069,62.590712,39.310715,123.765364,104.922795,122.716298,104.366302,78.444212,104.388084,-0.065586,-2.062380,32.025740,-235.665036,108.393143,-0.652584,17.727378,6.298427,32.360231,2035.802111,12.296080,351169.863948,0.947226,19.734442,21.380980,2.691633,0.073707,0.051602,102.473643,85.441415,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.179650,68.236729,91.294111,100.000000,17.089211,15.000000,81.347575,95.640646,0.000000,33.635036,33.420297,0.196923,18.402166,62.090802,44.834207,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
39.245750,62.894241,105.552329,125.009348,81.148301,82.700678,44.691412,14.380782,103.774386,11.958186,62.639346,39.241311,123.745723,104.912451,122.664948,104.364468,78.352193,104.250922,-0.065365,-2.063524,32.025740,-235.674714,108.026974,-0.631557,17.734969,6.262276,12.413109,782.503853,12.292027,351239.849166,0.946398,19.761703,21.388571,2.690870,0.074361,0.050924,102.460848,85.401881,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.188237,68.247415,91.274677,100.000000,17.105450,15.000000,81.347575,95.648455,0.000000,33.635036,33.432780,0.195552,18.409666,62.858093,44.839990,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
39.069302,62.877423,105.563957,124.995710,81.158936,82.696875,44.681596,14.376215,103.780443,12.003828,62.640803,39.246490,123.738111,104.910174,122.670622,104.375058,78.316248,104.264802,-0.065179,-2.065234,32.025740,-235.673399,108.205798,-0.631624,17.690253,6.257228,35.479346,2237.056382,12.270314,351081.710233,0.945222,19.738188,21.426509,2.686567,0.079315,0.051268,102.487032,85.441617,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.203796,68.267168,91.287430,100.000000,17.125096,15.000000,81.347575,95.588371,0.000000,33.635036,33.441723,0.197239,18.365582,62.310187,44.835092,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
39.107484,62.856744,105.456367,124.977063,81.162226,82.693052,44.671739,14.366939,104.042146,11.973331,62.611055,39.350433,123.715956,104.815834,122.648822,104.301569,78.200980,104.235121,-0.065187,-2.066971,32.025740,-235.685779,108.145780,-0.569814,17.680409,6.305477,-6.119490,-385.933398,12.282800,351186.444417,0.946976,19.720758,21.432891,2.689523,0.075624,0.052259,102.490006,85.443019,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.171546,68.212390,91.237411,100.000000,17.135006,15.000000,81.347575,95.648164,0.000000,33.635036,33.451243,0.195669,18.402779,62.810910,44.829900,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
39.056116,62.841855,105.499141,124.962590,81.181024,82.681652,44.676314,14.382209,103.830401,11.966497,62.557953,39.309662,123.744723,104.748329,122.671377,104.501656,78.301338,104.223945,-0.065140,-2.068751,32.025740,-235.671000,108.669941,-0.569816,17.701991,6.275997,25.999791,1639.541897,12.345820,351289.252113,0.951739,19.935685,21.477505,2.701967,0.074177,0.051365,102.473324,85.460243,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.187589,68.252587,91.207966,100.000000,17.124886,15.000000,81.347575,95.616785,0.000000,33.635036,33.459680,0.196569,18.381647,62.593149,44.837925,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
39.097578,62.841855,105.489933,124.962590,81.178159,82.667161,44.661113,14.380639,103.406999,11.981744,62.577054,39.215828,123.736411,104.797307,122.651319,104.248610,78.300083,104.184504,-0.065197,-2.069356,32.025740,-235.670282,108.810483,-0.569811,17.678696,6.223781,-9.211682,-581.084652,12.318195,351409.620186,0.950849,19.864790,21.574233,2.696578,0.076573,0.052953,102.515272,85.489561,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.183736,68.255378,91.190131,100.000000,17.144712,15.000000,81.347575,95.623130,0.000000,33.635036,33.468249,0.198354,18.346632,62.954317,44.829939,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
39.064823,62.822004,105.439471,124.948674,81.164796,82.658063,44.661411,14.378498,103.750692,12.014260,62.557396,39.314073,123.704129,104.802201,122.650666,104.226260,78.228068,104.277206,-0.065108,-2.069362,32.025740,-235.672260,108.388698,-0.569832,17.666850,6.256524,25.767674,1625.446832,12.339359,351214.949929,0.951940,19.917468,21.466893,2.701219,0.073967,0.051182,102.482382,85.509005,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.176405,68.231398,91.178275,100.000000,17.150490,15.000000,81.347575,95.590937,0.000000,33.635036,33.476486,0.197041,18.368341,62.773776,44.834433,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
39.069131,62.802980,105.360698,124.941716,81.144750,82.658073,44.661611,14.369651,103.664212,12.014950,62.527600,39.300840,123.718401,104.791881,122.629760,104.317155,78.348579,104.120625,-0.065150,-2.069402,32.025740,-235.680454,108.248997,-0.569858,17.651812,6.272012,13.270971,837.140392,12.321299,351135.813705,0.951003,19.862926,21.443502,2.698119,0.076353,0.052034,102.574845,85.501397,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.191152,68.239111,91.169097,100.000000,17.159839,15.000000,81.347575,95.590758,0.000000,33.635036,33.485405,0.193664,18.410730,62.117877,44.831257,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
39.165517,62.784507,105.472974,124.929470,81.158406,82.658091,44.623831,14.378498,103.618308,12.027209,62.472807,39.352734,123.697288,104.760814,122.646160,104.331381,78.303065,104.096988,-0.065218,-2.069365,32.025740,-235.664255,107.897753,-0.569837,17.633457,6.243110,21.241737,1341.075274,12.325082,351202.281246,0.951710,19.886158,21.573432,2.699090,0.083321,0.051182,102.614097,85.520636,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.205644,68.254883,91.148130,100.000000,17.178882,15.000000,81.347575,95.498666,0.000000,33.635036,33.496231,0.194392,18.368269,62.550694,44.836086,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
39.145563,62.767964,105.468782,124.913327,81.137379,82.649680,44.684291,14.381781,103.627147,12.006731,62.495423,39.345295,123.650903,104.775711,122.609482,104.248448,78.301994,104.133408,-0.065197,-2.069386,32.025740,-235.668977,108.528544,-0.569853,17.650352,6.254685,19.797793,1248.222220,12.313608,350993.567399,0.951547,19.861467,21.355075,2.696776,0.074891,0.051515,102.561897,85.498792,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.170887,68.228778,91.152743,100.000000,17.200377,15.000000,81.347575,95.508889,0.000000,33.635036,33.503975,0.195825,18.374669,63.582230,44.836312,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
39.197141,62.767964,105.398625,124.913327,81.149021,82.643640,44.766704,14.381352,103.651888,11.970893,62.467608,39.384989,123.644976,104.779209,122.580469,104.394049,78.255200,104.012345,-0.065260,-2.069430,32.025740,-235.669242,108.060666,-0.569872,17.681274,6.257678,21.411342,1347.468911,12.291917,350998.308477,0.949769,19.716300,21.385809,2.693006,0.074581,0.050807,102.483996,85.470308,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.168325,68.224546,91.149950,100.000000,17.198054,15.000000,81.347575,95.500390,0.000000,33.635036,33.511680,0.196805,18.372127,63.232652,44.835073,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
39.204551,62.755833,105.463305,124.899411,81.124552,82.642084,44.647494,14.378926,103.700782,11.959892,62.450076,39.263983,123.676565,104.745047,122.627360,104.326920,78.145427,104.157815,-0.065289,-2.070622,32.025740,-235.671831,108.538743,-0.569865,17.660197,6.249222,35.956589,2268.879260,12.296780,350955.827378,0.948873,19.725967,21.409652,2.694272,0.078828,0.051424,102.463144,85.473908,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.184044,68.240717,91.173770,100.000000,17.188251,15.000000,81.347575,95.460766,0.000000,33.635036,33.519465,0.197358,18.369801,62.794839,44.839695,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
39.274317,62.745356,105.443937,124.886887,81.147963,82.637491,44.677234,14.380211,103.708113,11.972772,62.460700,39.333654,123.653044,104.771524,122.600282,104.259265,78.266862,104.140000,-0.065470,-2.072926,32.025740,-235.670874,108.529422,-0.569862,17.711565,6.240171,5.659681,356.891030,12.269349,350976.329885,0.945706,19.658242,21.380725,2.688937,0.077291,0.050621,102.436182,85.429713,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.192659,68.250184,91.195450,100.000000,17.219414,15.000000,81.347575,95.439082,0.000000,33.635036,33.527666,0.195241,18.369675,62.342730,44.837069,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
39.167520,62.730743,105.402027,124.874641,81.162927,82.630652,44.729011,14.379640,103.637918,11.987120,62.428932,39.168371,123.647362,104.629779,122.603979,104.304491,78.283952,104.135349,-0.065628,-2.072914,32.025740,-235.668341,108.228476,-0.551016,17.698096,6.244462,13.261007,835.251362,12.273657,351123.343613,0.947990,19.636387,21.581477,2.690078,0.074681,0.051766,102.421630,85.436884,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.190357,68.242056,91.216743,100.000000,17.233901,15.000000,81.347575,95.389189,0.000000,33.635036,33.535318,0.195942,18.414715,62.189827,44.838692,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
39.114841,62.730743,105.330823,124.874641,81.152810,82.623760,44.645168,14.374788,103.929378,11.942929,62.462912,39.286647,123.632277,104.705247,122.529417,104.217987,78.156880,103.990926,-0.065806,-2.074074,32.025740,-235.672703,107.732516,-0.551029,17.678642,6.286924,0.817619,51.594840,12.245621,350873.792022,0.945458,19.534425,21.448906,2.684806,0.074855,0.051735,102.403131,85.412320,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.173502,68.235557,91.211774,100.000000,17.229268,15.000000,81.347575,95.415290,0.000000,33.635036,33.542692,0.196255,18.375914,62.720443,44.837443,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
39.131362,62.714201,105.434488,124.871579,81.142300,82.615365,44.661953,14.385776,103.610060,11.925967,62.439327,39.319727,123.606047,104.699877,122.562209,104.267275,78.279843,104.105409,-0.065803,-2.073484,32.025740,-235.661061,107.928689,-0.551017,17.695500,6.256723,11.490406,724.815806,12.277085,350851.971593,0.947043,19.659906,21.428907,2.691057,0.080958,0.051560,102.432423,85.439329,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.180072,68.228420,91.242652,100.000000,17.229214,15.000000,81.347575,95.422121,0.000000,33.635036,33.549873,0.196294,18.391708,62.656795,44.830559,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.990209,62.700691,105.316092,124.861838,81.144574,82.607003,44.659318,14.379497,103.558345,11.918554,62.433780,39.135416,123.593224,104.645831,122.568923,104.193197,78.120694,104.042812,-0.065926,-2.071738,32.025740,-235.670934,108.045758,-0.551023,17.654643,6.205029,17.633010,1112.357424,12.286430,351040.571858,0.950127,19.729118,21.465641,2.692861,0.076574,0.052121,102.387915,85.458752,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.187192,68.236805,91.256684,100.000000,17.252621,15.000000,81.347575,95.399006,0.000000,33.635036,33.557623,0.196884,18.359650,62.604502,44.835604,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
39.056726,62.683046,105.370834,124.851819,81.100445,82.594855,44.619981,14.383065,103.755259,11.957363,62.398642,39.251716,123.604373,104.663794,122.533543,104.212573,78.199379,104.164076,-0.065811,-2.069372,32.025740,-235.664916,108.396854,-0.551012,17.678642,6.270786,-9.193993,-580.503412,12.290950,350792.617454,0.949200,19.690862,21.414296,2.694373,0.074171,0.051614,102.405302,85.394157,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.184931,68.233706,91.272267,100.000000,17.258562,15.000000,81.347575,95.426332,0.000000,33.635036,33.567198,0.196020,18.340412,62.615031,44.835702,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
39.154597,62.662368,105.407153,124.844583,81.083540,82.584909,44.637515,14.382209,103.779572,11.933841,62.356594,39.244687,123.615677,104.617298,122.573418,104.146526,78.177142,104.134163,-0.065879,-2.068231,32.025740,-235.669856,107.966727,-0.551038,17.699773,6.262853,31.523496,1989.593549,12.325465,351050.979804,0.952853,19.863095,21.534293,2.701091,0.074166,0.052036,102.408053,85.408780,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.179515,68.239505,91.316747,100.000000,17.286016,15.000000,81.347575,95.401156,0.000000,33.635036,33.573876,0.195086,18.349553,62.602791,44.838299,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
39.004164,62.662368,105.360090,124.844583,81.073229,82.578019,44.634461,14.375501,103.792314,11.937887,62.365235,39.243015,123.592583,104.608300,122.523690,104.235976,78.028708,104.138393,-0.065853,-2.068220,32.025740,-235.671499,107.587039,-0.551012,17.648892,6.241739,-1.201572,-75.841980,12.305801,350830.402011,0.951751,19.757856,21.531439,2.697892,0.074617,0.052147,102.357994,85.432327,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.160375,68.221568,91.310181,100.000000,17.284731,15.000000,81.347575,95.347333,0.000000,33.635036,33.580277,0.197517,18.353412,62.778312,44.835624,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
39.143870,62.639760,105.414629,124.829554,81.039984,82.565830,44.670573,14.380211,103.861908,11.963024,62.314964,39.214912,123.602373,104.684169,122.496726,104.253560,78.152032,104.099353,-0.066168,-2.066497,32.025740,-235.667443,108.048756,-0.635422,17.684880,6.266531,33.560559,2116.594440,12.273350,350754.099171,0.948637,19.608503,21.534975,2.692076,0.080854,0.051458,102.298469,85.411180,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.152521,68.234071,91.313059,100.000000,17.292721,15.000000,81.347575,95.398868,0.000000,33.635036,33.586442,0.196726,18.367908,62.912403,44.832585,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
39.258374,62.624321,105.374625,124.822874,81.011585,82.555144,44.659837,14.380496,103.724416,11.994197,62.401176,39.225269,123.601720,104.745145,122.521889,104.294916,78.210511,104.088049,-0.066482,-2.063586,32.025740,-235.670915,108.286111,-0.719843,17.678245,6.260527,29.182811,1840.941478,12.320136,351021.990820,0.952589,19.806386,21.686054,2.701252,0.074188,0.050924,102.204239,85.403975,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.172156,68.237950,91.335857,100.000000,17.304481,15.000000,81.347575,95.322746,0.000000,33.635036,33.593384,0.195164,18.351554,62.375201,44.830136,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
39.164134,62.610535,105.497235,124.817586,80.999380,82.545238,44.667848,14.376500,103.837605,11.990977,62.315166,39.229557,123.556455,104.635146,122.487505,104.186940,78.081965,104.074422,-0.066551,-2.060106,32.025740,-235.672297,108.247852,-0.719808,17.673864,6.265323,14.067663,887.272322,12.274363,350691.722458,0.947945,19.599987,21.538319,2.693005,0.074921,0.053048,102.170717,85.426050,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.163899,68.229258,91.344020,100.000000,17.319339,15.000000,81.347575,95.254641,0.000000,33.635036,33.599516,0.197596,18.401823,62.393181,44.833509,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
39.124424,62.610535,105.439139,124.817586,80.999719,82.533820,44.684504,14.380068,103.559733,12.029426,62.303915,39.137936,123.545043,104.704311,122.518321,104.127109,78.197819,104.121575,-0.066666,-2.056579,32.025740,-235.668893,108.422573,-0.719809,17.760482,6.213594,36.057841,2273.383868,12.227132,350486.631602,0.945016,19.434286,21.472773,2.684131,0.082568,0.051455,102.110314,85.444366,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.183306,68.236236,91.370307,100.000000,17.342052,15.000000,81.347575,95.280108,0.000000,33.635036,33.605618,0.193018,18.354998,62.650620,44.835210,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
39.081889,62.601437,105.414122,124.816473,80.984410,82.526969,44.780994,14.379212,103.738004,12.031993,62.340114,39.225121,123.571836,104.663867,122.486481,104.186066,77.973468,104.066686,-0.066692,-2.053088,32.025740,-235.666319,108.422370,-0.719840,17.704696,6.246986,29.583031,1861.139560,12.272940,350670.275730,0.947166,19.544144,21.592795,2.693721,0.084440,0.052760,102.008355,85.416673,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.170281,68.236902,91.337944,100.000000,17.324614,15.000000,81.347575,95.281224,0.000000,33.635036,33.611831,0.196451,18.407936,62.111286,44.837925,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
39.109991,62.587376,105.357273,124.815916,80.970145,82.520089,44.671124,14.373504,103.779202,12.064146,62.324514,39.246215,123.536665,104.664048,122.547480,104.151511,78.114625,104.130028,-0.066713,-2.049602,32.025740,-235.676111,108.080554,-0.769194,17.663911,6.259481,36.604625,2308.548874,12.278345,350463.211047,0.947724,19.596314,21.506429,2.694970,0.079289,0.051733,101.905361,85.436025,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.189341,68.233969,91.356761,100.000000,17.344825,15.000000,81.347575,95.281324,0.000000,33.635036,33.619897,0.198154,18.400417,63.612480,44.831709,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
39.019418,62.570007,105.421313,124.811742,80.972031,82.507880,44.681968,14.381781,103.572559,12.075595,62.310817,39.259690,123.541566,104.580227,122.482763,104.151476,78.161084,104.083293,-0.066808,-2.048443,32.025740,-235.668487,108.158826,-0.670097,17.708662,6.247221,13.283933,837.576322,12.289335,350786.866753,0.946698,19.643141,21.696454,2.697263,0.075199,0.050944,101.849788,85.415675,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.162188,68.247087,91.345453,100.000000,17.350092,15.000000,81.347575,95.254417,0.000000,33.635036,33.626270,0.196687,18.335868,62.556797,44.830382,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
39.008188,62.545194,105.400537,124.802836,80.982468,82.501407,44.709440,14.385919,103.426662,12.050245,62.272003,39.225169,123.551929,104.678590,122.478669,104.188373,78.055752,104.078617,-0.066776,-2.046638,32.025740,-235.665982,108.272934,-0.670106,17.659674,6.252648,38.589228,2431.626396,12.271071,350514.373721,0.948175,19.592127,21.594908,2.693871,0.076128,0.051306,101.782052,85.334437,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.196013,68.257289,91.363939,100.000000,17.358263,15.000000,81.347575,95.280363,0.000000,33.635036,33.631733,0.196726,18.360696,61.927066,44.834650,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
39.050632,62.545194,105.257072,124.802836,80.991637,82.502584,44.693668,14.364799,103.643997,12.050667,62.237874,39.158891,123.506645,104.600378,122.511548,104.168882,78.127639,104.040356,-0.066860,-2.044926,32.025740,-235.682202,108.181166,-0.670126,17.686665,6.284616,15.880778,1001.050007,12.308515,350414.162628,0.950148,19.693932,21.519224,2.701765,0.076931,0.051898,101.814429,85.366608,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.180687,68.266043,91.354199,100.000000,17.379032,15.000000,81.347575,95.272935,0.000000,33.635036,33.636706,0.196412,18.375805,62.579302,44.836941,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
39.163296,62.526722,105.311947,124.795043,81.015566,82.499561,44.702414,14.388202,103.625397,12.084466,62.299352,39.223716,123.535585,104.631307,122.522147,104.169958,78.057709,104.100326,-0.066926,-2.044910,32.025740,-235.658308,108.005679,-0.670116,17.696131,6.261465,-4.802546,-302.670801,12.308321,350526.069661,0.949728,19.683911,21.621633,2.702011,0.074864,0.050310,101.806359,85.355533,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.176163,68.273983,91.352509,100.000000,17.369743,15.000000,81.347575,95.241558,0.000000,33.635036,33.641787,0.196805,18.345893,62.565798,44.844317,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
39.093435,62.511558,105.300183,124.787250,81.015143,82.495000,44.690243,14.377357,103.811330,12.135279,62.238195,39.321378,123.508925,104.615227,122.489579,104.156179,77.971794,104.071034,-0.066787,-2.044902,32.025740,-235.668664,108.310382,-0.632874,17.633872,6.235843,23.866517,1504.548960,12.276335,350401.443748,0.948958,19.628025,21.525811,2.695400,0.078978,0.051919,101.871138,85.328204,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.186841,68.272212,91.345606,100.000000,17.377727,15.000000,81.347575,95.181707,0.000000,33.635036,33.647502,0.193932,18.331090,62.503111,44.844612,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
39.138866,62.490881,105.320179,124.777509,81.029744,82.491951,44.679073,14.376929,103.660213,12.137143,62.267837,39.157376,123.493906,104.633120,122.510525,104.172212,77.889706,104.009227,-0.067023,-2.044868,32.025740,-235.668112,108.257743,-0.490667,17.654643,6.279008,11.676863,736.295291,12.241832,350423.722241,0.945736,19.461432,21.633251,2.689047,0.087043,0.052268,101.877248,85.324240,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.180431,68.274934,91.302810,100.000000,17.385299,15.000000,81.347575,95.196483,0.000000,33.635036,33.652422,0.196490,18.347624,62.202910,44.833588,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
39.087465,62.490881,105.345913,124.777509,81.037249,82.487376,44.673531,14.386633,103.609445,12.138789,62.247455,39.308888,123.531439,104.663599,122.460493,104.185175,77.980945,104.083248,-0.067133,-2.044880,32.025740,-235.665105,107.651033,-0.490675,17.653688,6.271814,-9.672775,-610.001330,12.264097,350551.745797,0.947738,19.538076,21.700847,2.693552,0.080738,0.051677,101.846045,85.367439,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.186279,68.267074,91.280542,100.000000,17.400275,15.000000,81.347575,95.162218,0.000000,33.635036,33.656963,0.194584,18.359884,63.239246,44.840620,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
39.141712,62.472133,105.263908,124.768603,81.005662,82.479701,44.806978,14.373504,103.394307,12.176174,62.203205,39.286662,123.484458,104.593543,122.449036,104.066273,78.030922,103.898390,-0.067400,-2.044880,32.025740,-235.677744,107.673310,-0.577641,17.649306,6.229064,-2.976488,-187.149396,12.249157,350620.088221,0.946699,19.457682,21.744268,2.690936,0.073989,0.051752,101.884287,85.335488,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.156290,68.269034,91.210754,100.000000,17.410345,15.000000,81.347575,95.149323,0.000000,33.635036,33.663149,0.197835,18.368467,62.339816,44.837492,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
39.077010,62.455592,105.272000,124.760810,80.993644,82.475948,44.707437,14.379497,103.406512,12.158345,62.131065,39.197630,123.467834,104.556514,122.433561,104.181625,77.986767,104.032691,-0.067461,-2.044895,32.025740,-235.671587,107.380886,-0.577557,17.663947,6.242334,23.020202,1450.638971,12.269738,350485.602632,0.948113,19.525250,21.699335,2.695133,0.075030,0.052008,101.985702,85.345090,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.183023,68.292085,91.221506,100.000000,17.402892,15.000000,81.347575,95.124652,0.000000,33.635036,33.667525,0.196255,18.334840,63.056151,44.831306,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
39.047400,62.435466,105.210151,124.755244,80.978729,82.472174,44.684165,14.379640,103.633179,12.148556,62.193960,39.163661,123.526875,104.657098,122.441840,104.103864,77.984799,103.955131,-0.067369,-2.044916,32.025740,-235.669484,108.019469,-0.639266,17.677650,6.247978,7.704849,485.780950,12.239121,350329.190943,0.943738,19.435196,21.533668,2.689303,0.078793,0.051782,101.941792,85.361479,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.178528,68.292985,91.221591,100.000000,17.418020,15.000000,81.347575,95.138060,0.000000,33.635036,33.672468,0.197437,18.346452,61.865430,44.838662,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
39.079118,62.417821,105.273172,124.738267,80.950238,82.468341,44.644623,14.368081,103.544313,12.124676,62.109733,39.097685,123.458198,104.527430,122.421953,104.017009,77.982540,103.895579,-0.067550,-2.044904,32.025740,-235.681207,108.089816,-0.637749,17.643969,6.243290,-2.765369,-174.507431,12.261948,350394.404964,0.947455,19.503713,21.661888,2.693962,0.079501,0.050861,101.916396,85.309515,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.162416,68.300537,91.158640,100.000000,17.422045,15.000000,81.347575,95.137292,0.000000,33.635036,33.676356,0.197994,18.357829,62.479755,44.834158,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
39.061027,62.417821,105.354153,124.738267,80.933113,82.464514,44.649651,14.379497,103.652812,12.122506,62.131428,39.265042,123.480370,104.471613,122.394087,104.108122,77.871632,103.951397,-0.067647,-2.044901,32.025740,-235.666033,107.593972,-0.636212,17.674657,6.237899,31.138264,1964.745549,12.263932,350372.856651,0.948637,19.522550,21.615317,2.694421,0.081490,0.051027,101.952855,85.387424,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.163565,68.304598,91.202427,100.000000,17.436440,15.000000,81.347575,95.110521,0.000000,33.635036,33.680220,0.196059,18.351536,62.115598,44.841357,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.955277,62.396868,105.223794,124.720455,80.917093,82.462905,44.702582,14.378498,103.274926,12.140118,62.137645,39.270053,123.466438,104.465870,122.455633,104.215667,77.986692,103.929666,-0.067657,-2.044906,32.025740,-235.674220,108.234187,-0.636202,17.665407,6.249655,4.611504,290.629696,12.258913,350325.773466,0.948556,19.463169,21.580289,2.693847,0.074481,0.050800,101.914836,85.431823,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.165775,68.324692,91.206858,100.000000,17.437641,15.000000,81.347575,95.104453,0.000000,33.635036,33.683806,0.195513,18.368377,61.915592,44.835928,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
39.045040,62.381705,105.216601,124.711828,80.895699,82.455298,44.666351,14.380353,103.540406,12.130043,62.037071,39.157389,123.436817,104.513038,122.426750,104.076546,77.940751,104.061788,-0.067689,-2.044886,32.025740,-235.669914,108.228863,-0.636184,17.687549,6.270282,24.420494,1540.295206,12.274388,350488.270925,0.948881,19.486970,21.726146,2.697168,0.076078,0.051207,101.954521,85.388714,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.157961,68.310208,91.197231,100.000000,17.441721,15.000000,81.347575,95.140539,0.000000,33.635036,33.688112,0.198273,18.338933,62.605572,44.836961,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
39.094434,62.361855,105.249845,124.694572,80.877471,82.446134,44.639161,14.378356,103.512258,12.117766,62.083516,39.211595,123.447165,104.523800,122.448458,103.993058,77.819354,103.999880,-0.067432,-2.043738,32.025740,-235.669298,108.712099,-0.636204,17.699900,6.239666,30.946756,1953.120754,12.295629,350331.878815,0.950479,19.605319,21.597482,2.701144,0.078903,0.051485,101.935184,85.381236,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.185547,68.285883,91.222595,100.000000,17.462680,15.000000,81.347575,95.200581,0.000000,33.635036,33.693004,0.196451,18.370396,62.889019,44.829054,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.963771,62.346968,105.278495,124.681214,80.881268,82.443113,44.663594,14.380353,103.624576,12.078593,62.060641,39.193451,123.456818,104.540684,122.406879,104.035801,77.846487,104.107658,-0.067434,-2.041974,32.025740,-235.664687,108.313379,-0.636174,17.689712,6.220842,-1.773665,-111.878846,12.261188,350312.622826,0.948757,19.471896,21.726107,2.694750,0.075970,0.051616,102.001579,85.397542,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.177130,68.333577,91.245673,100.000000,17.464411,15.000000,81.347575,95.055202,0.000000,33.635036,33.696105,0.193474,18.340249,61.839774,44.840482,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
39.093758,62.346968,105.206084,124.681214,80.875393,82.442261,44.648124,14.374360,103.432264,12.066334,62.033876,39.148147,123.451285,104.588347,122.421681,104.095325,78.034587,104.065752,-0.067369,-2.040218,32.025740,-235.670027,108.055142,-0.636158,17.662306,6.266135,36.475241,2301.573997,12.245620,350414.482603,0.947883,19.387061,21.808770,2.692195,0.075687,0.051905,101.957449,85.425116,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.192826,68.336835,91.253227,100.000000,17.477164,15.000000,81.347575,95.099640,0.000000,33.635036,33.699304,0.197200,18.340808,62.334273,44.837040,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
39.082670,62.328221,105.116640,124.667577,80.877689,82.435439,44.668068,14.378641,103.440794,12.076633,61.961836,39.178581,123.422461,104.454725,122.402201,104.050223,77.847924,103.917729,-0.067429,-2.037910,32.025740,-235.675547,108.183750,-0.636162,17.705255,6.271472,23.428455,1477.666620,12.294503,350406.048927,0.950738,19.544219,21.849058,2.701959,0.073751,0.051742,102.001378,85.434014,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.175488,68.299917,91.231300,100.000000,17.490383,15.000000,81.347575,95.030177,0.000000,33.635036,33.702221,0.194507,18.399587,63.546109,44.838417,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
39.203355,62.306441,105.225861,124.653939,80.853592,82.428573,44.631611,14.376500,103.381124,12.067075,61.987649,39.237517,123.429449,104.464527,122.390422,104.096161,77.766963,103.904815,-0.067411,-2.035608,32.025740,-235.677851,107.841750,-0.636178,17.642238,6.230939,27.808481,1755.353921,12.239750,350054.160464,0.947631,19.373063,21.634750,2.691122,0.079090,0.051163,102.005795,85.413249,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.177517,68.304861,91.238201,100.000000,17.464097,15.000000,81.347575,95.022972,0.000000,33.635036,33.705783,0.196333,18.361111,62.067824,44.833971,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
39.170802,62.293484,105.222423,124.636128,80.848110,82.421702,44.684806,14.374931,103.441497,12.068976,62.053932,39.244881,123.397548,104.487495,122.396028,104.026141,77.893293,103.966746,-0.067434,-2.034450,32.025740,-235.677951,108.336672,-0.655039,17.679832,6.271904,34.691364,2187.215072,12.231515,350293.785440,0.947376,19.368898,21.728776,2.689597,0.075237,0.051089,101.997929,85.356734,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.188025,68.311650,91.233072,100.000000,17.486313,15.000000,81.347575,94.954009,0.000000,33.635036,33.708202,0.195435,18.404690,62.884602,44.828611,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
39.021783,62.293484,105.204894,124.636128,80.851256,82.417919,44.817863,14.372219,103.527859,12.092161,61.971928,39.148443,123.444004,104.440124,122.392871,104.086665,77.990651,103.964524,-0.067185,-2.034452,32.025740,-235.680826,107.869285,-0.655040,17.680859,6.270877,0.529517,33.285787,12.199911,350309.149802,0.944856,19.188565,21.801650,2.684103,0.074013,0.051120,101.987483,85.355463,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.197123,68.335321,91.234238,100.000000,17.499042,15.000000,81.347575,94.954432,0.000000,33.635036,33.710894,0.194700,18.406187,62.138830,44.832712,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
39.027627,62.279975,105.216746,124.629727,80.855672,82.414145,44.706034,14.383350,103.631659,12.120747,61.979646,39.168671,123.391881,104.454854,122.382920,104.011417,77.905390,103.966350,-0.067193,-2.033299,32.025740,-235.666754,108.546756,-0.655031,17.670474,6.231101,9.066767,571.368506,12.209556,350088.254663,0.944473,19.218338,21.714094,2.686246,0.084847,0.051043,101.994902,85.332864,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.182007,68.294393,91.191953,100.000000,17.506352,15.000000,81.347575,95.004753,0.000000,33.635036,33.713468,0.196844,18.405970,62.473620,44.833037,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.962052,62.260126,105.189492,124.620264,80.844425,82.407284,44.727046,14.375930,103.570958,12.068534,61.915854,39.234997,123.368963,104.447761,122.367008,104.009049,77.831267,103.969867,-0.067038,-2.033292,32.025740,-235.672051,107.701841,-0.655040,17.725034,6.224556,23.523982,1481.735299,12.259628,349992.599438,0.945525,19.414295,21.615345,2.696056,0.078609,0.051299,102.001969,85.382859,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.169283,68.291619,91.171577,100.000000,17.511942,15.000000,81.347575,94.988732,0.000000,33.635036,33.716506,0.196216,18.375553,62.966776,44.841574,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.889994,62.241379,105.215946,124.603288,80.869577,82.401161,44.709437,14.390057,103.476400,12.036541,61.959928,39.195033,123.401337,104.425082,122.380653,104.045342,77.803700,103.918535,-0.066949,-2.033353,32.025740,-235.657597,108.058276,-0.654966,17.737944,6.242551,33.901070,2136.211282,12.258084,350089.791499,0.947661,19.393091,21.701750,2.695955,0.076831,0.051243,102.064731,85.388947,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.211131,68.323998,91.190984,100.000000,17.506381,15.000000,81.347575,94.977405,0.000000,33.635036,33.719444,0.197517,18.406908,62.273023,44.873084,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
