OSU 80 Ton Compressor Load Stand
38.996842,61.566258,104.947823,124.054218,80.701691,82.239204,44.652618,14.376786,103.294951,12.051034,61.233552,39.072116,122.925067,104.306462,121.897391,103.770653,77.086013,103.604084,-0.067959,-2.079298,32.025740,-235.673319,108.591097,0.158743,17.627147,6.214676,24.201101,1526.926691,12.229764,349685.103186,0.947583,18.851025,22.177370,2.699218,0.074213,0.051139,101.994675,85.223396,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.183765,68.333574,91.273499,100.000000,17.842823,15.000000,81.347575,94.361907,0.000000,33.635036,33.625237,0.198354,18.313582,62.203795,44.839961,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
39.138353,61.555784,104.905990,124.043922,80.753098,82.235934,44.689645,14.381210,103.159636,12.007226,61.254097,39.071829,122.935726,104.276860,121.982041,103.827230,77.193936,103.756731,-0.067825,-2.079334,32.025740,-235.668568,108.675958,0.158747,17.638776,6.254361,-5.962897,-375.907012,12.216925,349792.351604,0.947180,18.832311,22.286741,2.696714,0.075649,0.052554,102.038803,85.257367,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.222874,68.334935,91.286590,100.000000,17.847553,15.000000,81.347575,94.318026,0.000000,33.635036,33.620531,0.197358,18.309976,61.405262,44.837364,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
39.008155,61.535385,105.094421,124.040304,80.770315,82.236789,44.706103,14.380353,103.111383,11.980514,61.189523,39.004536,122.924799,104.231018,121.924522,103.862392,77.267948,103.629200,-0.067765,-2.080486,32.025740,-235.665177,108.941867,0.101427,17.676767,6.265738,18.018113,1135.461705,12.188025,349841.080820,0.945915,18.719923,22.294069,2.691188,0.077307,0.052570,102.016378,85.199455,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.217083,68.332874,91.238388,100.000000,17.869027,15.000000,81.347575,94.242358,0.000000,33.635036,33.615275,0.196451,18.309327,61.445977,44.836597,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.967728,61.535385,105.030730,124.040304,80.773091,82.239065,44.698730,14.384064,103.067696,11.981969,61.289276,39.043982,122.941128,104.231620,121.914260,103.819979,77.103220,103.671272,-0.067636,-2.080444,32.025740,-235.663754,109.307626,-0.012905,17.609693,6.225999,10.646842,671.051127,12.132416,349587.126023,0.941363,18.523260,22.281892,2.680389,0.074616,0.051992,102.096585,85.255527,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.208696,68.351076,91.216349,100.000000,17.884984,15.000000,81.347575,94.287994,0.000000,33.635036,33.609459,0.199157,18.324978,61.474167,44.837856,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.961486,61.526288,104.914232,124.038078,80.788474,82.239005,44.684042,14.374503,103.196893,11.983033,61.233778,39.053914,122.902127,104.228602,121.891247,103.776519,77.045916,103.780876,-0.067707,-2.081652,32.025740,-235.676745,109.237696,-0.012944,17.629419,6.229407,-10.163651,-640.807038,12.199936,349514.886922,0.944386,18.674145,22.127895,2.694165,0.074599,0.051852,102.126863,85.249297,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.210856,68.341600,91.186681,100.000000,17.867689,15.000000,81.347575,94.294391,0.000000,33.635036,33.604006,0.196923,18.319713,62.101727,44.840895,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.950258,61.507544,104.990217,124.031121,80.801585,82.233383,44.678003,14.390200,103.090176,11.943800,61.196484,39.027215,122.891987,104.203076,121.938238,103.822367,77.144013,103.672347,-0.067602,-2.081698,32.025740,-235.658271,109.104104,-0.013071,17.671249,6.238710,11.450751,722.054917,12.207162,349794.793374,0.945630,18.727420,22.319018,2.695326,0.076105,0.053440,102.161428,85.278009,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.215441,68.349522,91.167831,100.000000,17.860445,15.000000,81.347575,94.288487,0.000000,33.635036,33.598866,0.196294,18.359163,61.294097,44.837600,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.924160,61.486043,104.963368,124.020546,80.842225,82.227306,44.683435,14.392626,103.007124,11.938628,61.158379,39.008199,122.931631,104.106042,121.865606,103.863093,77.107191,103.648165,-0.067414,-2.081652,32.025740,-235.657642,108.925423,0.029237,17.618005,6.250664,15.874837,1000.904697,12.195366,349876.426218,0.946083,18.726553,22.445048,2.692768,0.079761,0.051269,102.200412,85.274135,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.203593,68.363424,91.102037,100.000000,17.855873,15.000000,81.347575,94.356451,0.000000,33.635036,33.590962,0.195435,18.350905,61.929594,44.832280,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.776836,61.463164,105.022359,124.008580,80.853591,82.226465,44.688624,14.379069,103.375521,11.935762,61.227181,39.130927,122.955904,104.179349,121.890309,103.833401,77.252907,103.620569,-0.067597,-2.081637,32.025740,-235.669892,109.292516,0.029198,17.616311,6.226738,20.788539,1310.560186,12.206733,349686.710306,0.946398,18.722613,22.278900,2.695495,0.073897,0.050653,102.260875,85.284415,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.216084,68.370953,91.100102,100.000000,17.874442,15.000000,81.347575,94.285277,0.000000,33.635036,33.584491,0.197517,18.342269,62.185995,44.940698,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.989412,61.463164,104.999345,124.008580,80.874028,82.227202,44.665939,14.379069,103.215189,11.896815,61.180909,39.077485,122.919034,104.241839,121.844769,103.654614,77.240929,103.723085,-0.067602,-2.081705,32.025740,-235.675119,109.081551,0.029186,17.649811,6.227351,-10.127280,-638.772699,12.211216,349706.097979,0.946851,18.735538,22.300551,2.696612,0.074090,0.051025,102.283218,85.323087,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.207230,68.371227,91.044178,100.000000,17.891222,15.000000,81.347575,94.342673,0.000000,33.635036,33.577797,0.194777,18.321912,62.482113,44.837079,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.881379,61.454067,104.875128,123.993832,80.871895,82.220808,44.699143,14.375787,103.111392,11.946231,61.127210,38.981289,122.907695,104.256551,121.877253,103.721575,77.148395,103.617287,-0.067474,-2.081676,32.025740,-235.674644,108.719809,0.032407,17.617969,6.244426,23.553111,1484.496188,12.269676,349523.968712,0.950577,18.907327,22.137520,2.708379,0.075361,0.051731,102.332815,85.306399,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.208884,68.381615,91.023144,100.000000,17.897467,15.000000,81.347575,94.241672,0.000000,33.635036,33.571560,0.197121,18.302133,62.119726,44.845576,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.778289,61.444144,104.867496,123.981866,80.863007,82.216245,44.746785,14.367367,103.208553,11.975924,61.204507,39.030697,122.866920,104.168302,121.882996,103.721305,77.002594,103.624212,-0.067282,-2.081039,32.025740,-235.681757,109.019597,0.055499,17.672295,6.243651,12.883156,811.129912,12.191687,349447.336748,0.945448,18.626617,22.213805,2.693022,0.074561,0.051649,102.365843,85.272412,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.207503,68.378568,90.997883,100.000000,17.876212,15.000000,81.347575,94.284169,0.000000,33.635036,33.565637,0.195786,18.304693,62.593021,44.840797,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
39.000587,61.438079,104.927228,123.967952,80.861337,82.216624,44.708729,14.389629,103.096633,11.945442,61.176649,39.070827,122.897229,104.142470,121.886733,103.730854,77.201345,103.703282,-0.067010,-2.079276,32.025740,-235.656064,108.457750,0.055807,17.656356,6.219977,9.237957,582.121442,12.214156,349600.698335,0.947497,18.760033,22.239972,2.697310,0.084427,0.052046,102.484209,85.300169,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.191552,68.358840,90.974032,100.000000,17.878618,15.000000,81.347575,94.322598,0.000000,32.635036,33.559192,0.195591,18.316323,61.962888,44.837030,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.853650,61.429534,104.865695,123.956543,80.854103,82.217177,44.678715,14.372647,103.077200,11.921166,61.133821,39.030617,122.839572,104.138574,121.825857,103.702464,77.192360,103.554565,-0.066810,-2.079270,32.025740,-235.676640,109.024551,0.055808,17.640129,6.251025,21.843973,1377.402760,12.248924,349840.824660,0.949140,18.886384,22.390119,2.704284,0.074645,0.050962,102.606178,85.332432,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.210004,68.372344,90.965592,100.000000,17.885777,15.000000,81.347575,94.217489,0.000000,32.635036,33.552865,0.195048,18.326763,62.562916,44.839312,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.952959,61.429534,104.997790,123.956543,80.827011,82.217748,44.653676,14.359090,102.901022,11.942549,61.097401,38.992856,122.837683,104.106042,121.831794,103.661689,77.031317,103.640748,-0.066745,-2.079258,32.025740,-235.692321,108.194384,0.134116,17.682735,6.248320,15.567158,982.159715,12.176877,349430.640407,0.944069,18.586808,22.240970,2.690401,0.074767,0.050558,102.640769,85.298012,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.229570,68.376569,90.952451,100.000000,17.880374,15.000000,81.347575,94.272321,0.000000,32.635036,33.546350,0.198554,18.316593,62.256861,44.833863,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.885943,61.417681,104.816627,123.939290,80.809207,82.212753,44.673644,14.376786,103.031326,11.926068,61.098188,39.020461,122.832666,104.168069,121.810720,103.694216,76.992184,103.656974,-0.066787,-2.079245,32.025740,-235.676912,109.101621,0.222722,17.703884,6.195293,6.638503,418.647756,12.221449,349504.387043,0.948564,18.772129,22.156638,2.698992,0.080511,0.051602,102.654712,85.258023,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.215119,68.368739,90.908670,100.000000,17.902375,15.000000,81.347575,94.219941,0.000000,32.635036,33.539625,0.197477,18.301935,62.658796,44.843304,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.838821,61.413547,104.956543,123.925654,80.811160,82.202856,44.654529,14.379212,103.055326,11.947559,61.202804,39.030521,122.865080,104.173276,121.811868,103.667469,77.051930,103.653360,-0.066472,-2.079244,32.025740,-235.672689,109.297880,-0.027267,17.626714,6.233337,41.169779,2597.425041,12.201898,349706.832598,0.946479,18.641042,22.371771,2.695502,0.079756,0.051460,102.672381,85.257701,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.210528,68.372868,90.907136,100.000000,17.877265,15.000000,81.347575,94.240050,0.000000,32.635036,33.533306,0.196412,18.329918,61.453853,44.842626,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.740197,61.413271,104.880181,123.911741,80.797776,82.194497,44.765114,14.379069,102.782243,11.969571,61.163152,38.849585,122.800744,104.149086,121.813980,103.673030,76.951856,103.611428,-0.066343,-2.078663,32.025740,-235.671362,109.260210,-0.131710,17.665750,6.252017,18.517530,1165.395553,12.203258,349763.646594,0.947739,18.717619,22.421085,2.695489,0.074200,0.051777,102.665100,85.279214,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.177504,68.359729,90.867358,100.000000,17.894869,15.000000,81.347575,94.253479,0.000000,32.635036,33.526771,0.197160,18.301051,61.795875,44.838072,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.920601,61.413271,104.876066,123.911741,80.752324,82.186102,44.656448,14.387346,103.179010,12.002856,61.297326,38.948340,122.854548,104.133152,121.828330,103.706569,76.922732,103.679941,-0.066231,-2.075856,32.025740,-235.664719,109.328856,-0.320151,17.613029,6.231714,36.244802,2286.607073,12.234848,349647.881481,0.949268,18.775736,22.359070,2.702362,0.076580,0.051851,102.732325,85.278897,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.230462,68.390768,90.880812,100.000000,17.896662,15.000000,81.347575,94.291519,0.000000,32.635036,33.520394,0.194739,18.331973,62.291883,44.835279,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.783618,61.440285,104.829084,123.918976,80.718830,82.172402,44.663450,14.379212,103.138025,12.038933,61.319298,38.915353,122.825079,104.049114,121.827783,103.699413,77.113549,103.651565,-0.066131,-2.073488,32.025740,-235.671219,108.748198,-0.320209,17.621017,6.231174,24.888854,1569.938434,12.259737,349810.288452,0.949439,18.905935,22.432834,2.707270,0.081582,0.051525,102.723442,85.263722,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.225320,68.389771,90.846295,100.000000,17.893044,15.000000,81.347575,94.304333,0.000000,32.635036,33.513224,0.194777,18.331432,62.181649,44.838426,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.627211,61.477773,104.833631,123.935394,80.714922,82.159440,44.646719,14.374645,103.264699,12.032029,61.415376,38.865629,122.834567,104.074320,121.838068,103.611401,77.131967,103.520813,-0.065995,-2.070548,32.025740,-235.670232,108.773815,-0.320204,17.631132,6.267721,27.534651,1737.480798,12.193789,349735.916833,0.946871,18.667462,22.504944,2.694616,0.079349,0.051021,102.758116,85.255477,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.222945,68.398200,90.822711,100.000000,17.891607,15.000000,81.347575,94.260946,0.000000,32.635036,33.508846,0.198313,18.320398,62.616217,44.833991,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.776226,61.521602,104.835429,123.955986,80.707598,82.146485,44.670679,14.378213,103.141603,12.029604,61.493292,38.901034,122.805746,104.104880,121.835430,103.594596,76.908620,103.519483,-0.065832,-2.068799,32.025740,-235.674505,108.943479,-0.296342,17.607025,6.227730,27.116270,1710.162529,12.235809,349478.641824,0.950253,18.875475,22.296325,2.702922,0.082092,0.051017,102.723017,85.231902,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.232179,68.407870,90.840194,100.000000,17.894507,15.000000,81.397575,94.323223,0.000000,32.635036,33.503179,0.196294,18.320398,62.819550,44.841583,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.691850,61.567085,104.719674,123.979361,80.725286,82.131248,44.680736,14.380639,103.020960,12.106748,61.526616,38.817693,122.790111,103.946174,121.821338,103.486034,77.027969,103.478651,-0.065717,-2.068791,32.025740,-235.671099,108.467523,-0.298224,17.598983,6.201045,-1.804305,-113.767875,12.291447,349507.410222,0.954720,19.120228,22.195838,2.713984,0.074799,0.050658,102.725037,85.258012,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.236742,68.405791,90.815510,100.000000,17.877716,15.000000,81.397575,94.255679,0.000000,32.635036,33.499811,0.196844,18.286843,61.979881,44.842705,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.860616,61.567085,104.689496,123.979361,80.704055,82.117509,44.694811,14.376786,102.964644,12.127548,61.593397,38.850226,122.810217,103.988452,121.791368,103.572471,76.998115,103.475940,-0.065565,-2.068785,32.025740,-235.671685,108.904199,-0.295753,17.598370,6.219454,24.290822,1531.140679,12.238013,349770.328074,0.950188,18.966573,22.418349,2.703601,0.080693,0.050948,102.711226,85.228436,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.236924,68.401401,90.797463,100.000000,17.876880,15.000000,81.397575,94.288666,0.000000,32.635036,33.496841,0.196844,18.287294,62.345348,44.841505,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.857305,61.608710,104.661492,124.008859,80.681148,82.102093,44.681354,14.375073,102.855716,12.163741,61.626045,38.720350,122.778792,103.975616,121.810785,103.509316,77.114730,103.422970,-0.065596,-2.068756,32.025740,-235.673234,108.630827,-0.201800,17.600967,6.245598,-3.989071,-251.521701,12.253679,349610.790112,0.952150,19.123804,22.273356,2.706505,0.075231,0.051962,102.637869,85.295055,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.226389,68.412045,90.759163,100.000000,17.868534,15.000000,81.397575,94.210043,0.000000,32.635036,33.494026,0.196726,18.273447,62.250646,44.843531,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.687299,61.639584,104.722794,124.034460,80.695691,82.088176,44.642731,14.377071,102.698363,12.223893,61.641605,38.772379,122.803936,103.858197,121.744365,103.556948,77.101724,103.426600,-0.065491,-2.068726,32.025740,-235.666989,108.425450,-0.102344,17.599236,6.217831,-5.302703,-334.638988,12.187975,349519.602130,0.947212,18.900476,22.301507,2.693974,0.079581,0.051970,102.621238,85.270349,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.230674,68.402204,90.730155,100.000000,17.863324,15.000000,81.397575,94.208291,0.000000,32.635036,33.489780,0.196963,18.282209,61.916856,44.845989,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.831899,61.669355,104.673346,124.061175,80.709005,82.078240,44.698016,14.374503,102.878517,12.216920,61.560164,38.867110,122.759532,103.982734,121.780927,103.511516,76.912592,103.322006,-0.065294,-2.068768,32.025740,-235.680012,108.887068,-0.433375,17.628409,6.201892,22.826305,1438.723556,12.184876,349322.344745,0.947505,18.946474,22.151610,2.693483,0.076883,0.052527,102.689709,85.213010,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.202215,68.373268,90.687757,100.000000,17.876284,15.000000,81.397575,94.276419,0.000000,32.635036,33.487153,0.197041,18.281849,61.938299,44.841780,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.761467,61.689754,104.669505,124.077037,80.692747,82.069070,44.566929,14.395052,102.969835,12.222882,61.644748,38.816350,122.854137,103.951099,121.796211,103.528317,76.916798,103.370633,-0.065161,-2.068174,32.025740,-235.654889,108.248946,-0.266340,17.591284,6.245382,12.403819,784.102263,12.251612,349394.453718,0.952753,19.202334,22.166899,2.706904,0.080791,0.051256,102.704983,85.241225,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.220485,68.389499,90.709315,100.000000,17.864914,15.000000,81.397575,94.211505,0.000000,32.635036,33.486000,0.197994,18.288520,62.202755,44.835210,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.675679,61.689754,104.577241,124.077037,80.650309,82.053044,44.666823,14.377499,102.753216,12.214320,61.652652,38.772645,122.810314,103.905901,121.763671,103.335073,77.038177,103.394870,-0.065035,-2.067603,32.025740,-235.672768,108.649079,0.022995,17.632556,6.229425,-9.049288,-570.767646,12.193673,349603.965958,0.947691,19.040693,22.290278,2.695551,0.075970,0.052346,102.648631,85.248967,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.205085,68.367414,90.651385,100.000000,17.859307,15.000000,81.397575,94.236893,0.000000,32.635036,34.486000,0.194584,18.287637,61.883783,44.838889,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.568321,61.716493,104.526224,124.091786,80.640268,82.035506,44.621693,14.378213,102.806392,12.223838,61.717087,38.770272,122.786166,103.935896,121.727741,103.371805,77.084596,103.310862,-0.064946,-2.066365,32.025740,-235.673852,108.202412,0.028075,17.613354,6.170844,28.946148,1827.572963,12.217666,349613.402261,0.952292,19.154257,22.316647,2.700349,0.074357,0.051318,102.660551,85.262754,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.223014,68.365426,90.657391,100.000000,17.844686,15.000000,81.397575,94.271878,0.000000,32.635036,35.486000,0.197994,18.288358,61.707269,44.833519,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.726217,61.745162,104.581297,124.107926,80.632616,82.021074,44.669635,14.380211,102.613900,12.217696,61.776042,38.864047,122.794417,103.907467,121.683936,103.456433,76.912472,103.267152,-0.064906,-2.065149,32.025740,-235.672671,107.869934,0.081118,17.581223,6.241938,14.370047,906.307925,12.234832,349400.167161,0.952260,19.267912,22.210504,2.703954,0.075805,0.052111,102.640436,85.296043,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.191532,68.362977,90.628900,100.000000,17.833291,15.000000,81.497575,94.316552,0.000000,32.635036,35.486000,0.196647,18.290071,62.876762,44.842478,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.545253,61.768318,104.533417,124.131302,80.589104,82.002805,44.647265,14.381210,102.783403,12.186183,61.809584,38.886000,122.837711,103.768601,121.779368,103.360948,76.899141,103.295249,-0.064613,-2.062848,32.025740,-235.671508,108.012555,0.081131,17.622657,6.266820,-5.367721,-338.707667,12.265491,349332.528189,0.955957,19.437152,22.111265,2.710157,0.084006,0.050800,102.655066,85.278763,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.195584,68.374106,90.655882,100.000000,17.827501,15.000000,81.497575,94.266488,0.000000,32.635036,35.486000,0.195747,18.290792,61.948814,44.835653,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.601548,61.789820,104.518525,124.142155,80.557976,81.985273,44.667640,14.372219,102.706749,12.202356,61.745657,38.860279,122.797753,103.786111,121.769098,103.364996,76.986120,103.241041,-0.064683,-2.061645,32.025740,-235.678212,107.869937,0.081134,17.628499,6.196249,-3.808145,-240.187525,12.214410,349489.829649,0.950614,19.256343,22.255894,2.700530,0.076245,0.051913,102.642028,85.213291,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.207518,68.366526,90.665352,100.000000,17.829438,15.000000,81.597575,94.325779,0.000000,32.635036,35.486000,0.194392,18.260321,62.113278,44.837197,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.711489,61.789820,104.463354,124.142155,80.539512,81.968457,44.779193,14.375073,102.790178,12.175481,61.759829,38.767295,122.834253,103.854072,121.750849,103.461889,76.777505,103.308865,-0.064531,-2.063397,32.025740,-235.672417,108.443684,0.081091,17.593196,6.220788,21.650587,1362.145216,12.271432,349541.127949,0.955770,19.519636,22.286899,2.711966,0.085245,0.051081,102.677618,85.215759,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.200625,68.367101,90.675906,100.000000,17.825219,15.000000,81.697575,94.299078,0.000000,32.635036,35.486000,0.198313,18.288448,62.690359,44.883804,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.742839,61.800571,104.516624,124.154121,80.500301,81.953215,44.706607,14.379497,102.762078,12.182487,61.813948,38.883313,122.850299,103.809584,121.747348,103.414486,76.816626,103.322430,-0.064487,-2.065146,32.025740,-235.670771,108.559056,0.096835,17.620241,6.231083,28.950502,1824.376144,12.247617,349330.724692,0.953672,19.466343,22.165818,2.707625,0.074903,0.051321,102.681237,85.202737,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.194010,68.384585,90.677954,100.000000,17.822231,15.000000,81.697575,94.250058,0.000000,32.635036,35.486000,0.195708,18.274168,63.004761,44.843570,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.710760,61.804430,104.496508,124.156347,80.428352,81.940207,44.653761,14.389344,102.768656,12.210448,61.796146,38.836144,122.825606,103.743364,121.706563,103.382936,76.914658,103.326237,-0.064468,-2.066900,32.025740,-235.657657,108.078773,0.269696,17.560398,6.221545,4.251782,268.251965,12.199324,349525.887310,0.948175,19.320511,22.417099,2.698510,0.079879,0.051861,102.638164,85.184891,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.206797,68.386590,90.691006,100.000000,17.818367,15.000000,81.697575,94.233798,0.000000,32.635036,35.486000,0.194893,18.270580,61.515349,44.837935,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.646206,61.803603,104.518915,124.161635,80.416520,81.924186,44.686016,14.378641,102.780017,12.202587,61.791081,38.842335,122.834162,103.780100,121.717091,103.334585,76.939687,103.310963,-0.064618,-2.068642,32.025740,-235.668850,108.493262,0.375361,17.556882,6.193580,9.950063,627.312834,12.192524,349398.404800,0.948731,19.289737,22.386511,2.697702,0.075444,0.051320,102.632499,85.157100,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.195550,68.374488,90.712404,100.000000,17.807634,15.000000,81.697575,94.244800,0.000000,32.635036,35.486000,0.197279,18.288863,62.299650,44.844553,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.675384,61.803603,104.521168,124.161635,80.403408,81.905136,44.675226,14.378926,102.948806,12.198280,61.801873,38.956976,122.807145,103.648209,121.748362,103.406092,76.757354,103.220160,-0.064610,-2.070402,32.025740,-235.674608,108.206551,0.475563,17.565753,6.200684,41.310988,2605.126468,12.199920,349213.397927,0.950565,19.336088,22.290873,2.699418,0.074343,0.051118,102.587711,85.144844,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.185543,68.365291,90.735467,100.000000,17.812706,15.000000,81.697575,94.270553,0.000000,32.635036,35.486000,0.195048,18.244003,62.598061,44.841259,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.597187,61.801122,104.470564,124.168314,80.351726,81.885363,44.736422,14.367367,102.949832,12.205810,61.770385,38.774208,122.794745,103.693741,121.744946,103.378072,76.806466,103.264430,-0.064447,-2.072695,32.025740,-235.681757,108.306593,0.548339,17.511698,6.222753,10.932710,688.488320,12.223048,349135.771839,0.951410,19.420851,22.256237,2.704506,0.076864,0.051417,102.572655,85.185744,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.202666,68.379540,90.751803,100.000000,17.799173,15.000000,81.697575,94.250337,0.000000,32.635036,35.486000,0.195747,18.227704,61.958259,44.844190,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.610802,61.797814,104.425547,124.164696,80.300046,81.873767,44.664619,14.377785,102.699076,12.233270,61.730599,38.883388,122.835737,103.787096,121.769952,103.240994,76.841609,103.296721,-0.064329,-2.074440,32.025740,-235.676730,108.571864,0.569631,17.525996,6.189091,7.998658,504.525932,12.210069,349316.701909,0.950641,19.382151,22.381443,2.702524,0.074354,0.051001,102.602789,85.212401,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.200541,68.388219,90.760063,100.000000,17.790546,15.000000,81.847575,94.289852,0.000000,32.635036,35.486000,0.196923,18.245157,62.600453,44.842262,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.521511,61.790647,104.421713,124.154399,80.278313,81.859922,44.743641,14.375787,102.485100,12.216160,61.756187,38.766059,122.790397,103.757125,121.739808,103.206726,76.743448,103.325250,-0.064282,-2.076214,32.025740,-235.674481,107.996200,0.633396,17.577221,6.175874,42.941241,2703.791919,12.228848,349192.224329,0.951188,19.483436,22.360187,2.706689,0.075121,0.052128,102.567412,85.221568,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.199711,68.364938,90.767956,100.000000,17.783995,15.000000,81.997575,94.284429,0.000000,32.635036,35.486000,0.195864,18.234303,62.472815,44.840138,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.549332,61.782928,104.516547,124.146607,80.246942,81.845484,44.670242,14.376929,102.382295,12.140721,61.699266,38.809759,122.828568,103.766937,121.700525,103.276319,76.722959,103.319045,-0.064007,-2.077975,32.025740,-235.673993,108.639535,0.634391,17.522336,6.201441,12.167612,767.391619,12.216970,349079.984637,0.952211,19.462051,22.345358,2.704568,0.074466,0.051683,102.667416,85.184563,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.202888,68.385583,90.791133,100.000000,17.791151,15.000000,82.097575,94.325435,0.000000,32.635036,35.486000,0.195280,18.240776,62.039301,44.838957,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.564433,61.782928,104.559085,124.146607,80.209367,81.836519,44.728444,14.381210,102.671448,12.165655,61.692977,38.789188,122.794932,103.646893,121.738479,103.324930,76.805639,103.112746,-0.063860,-2.079683,32.025740,-235.668568,108.142429,0.635357,17.555404,6.210312,37.071470,2334.995284,12.245949,349203.406783,0.952738,19.573536,22.461462,2.710738,0.078130,0.051236,102.691749,85.200008,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.199546,68.369346,90.774077,100.000000,17.791517,15.000000,82.197575,94.314012,0.000000,32.635036,35.486000,0.196216,18.227704,62.522806,44.833981,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.516562,61.774658,104.469774,124.137702,80.199076,81.827540,44.669718,14.373789,102.659288,12.161135,61.686872,38.779655,122.801422,103.664174,121.753982,103.252807,76.680244,103.169642,-0.063729,-2.081447,32.025740,-235.675989,107.912623,0.830553,17.553655,6.193400,5.502058,347.009954,12.244869,349151.906598,0.953371,19.528825,22.478048,2.711241,0.081865,0.050943,102.727847,85.218894,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.205189,68.373339,90.742617,100.000000,17.775982,15.000000,82.297575,94.309866,0.000000,32.635036,35.486000,0.196020,18.208483,62.704130,44.848310,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.740285,61.776312,104.397988,124.135198,80.208893,81.813639,44.654750,14.377927,102.773256,12.191228,61.682523,38.744321,122.799072,103.730475,121.708565,103.184257,76.803533,103.281356,-0.063776,-2.083253,32.025740,-235.673647,108.116305,0.947873,17.532559,6.227279,14.947970,943.071340,12.243181,348979.048461,0.951622,19.508755,22.265531,2.711283,0.074717,0.051472,102.758837,85.233793,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.185686,68.372502,90.743650,100.000000,17.780518,15.000000,82.397575,94.330604,0.000000,32.635036,35.486000,0.196884,18.247194,62.396585,44.843619,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.667729,61.771626,104.380072,124.134920,80.176742,81.797833,44.719312,14.381352,102.508807,12.269070,61.656716,38.696091,122.763609,103.634113,121.704366,103.270964,76.814641,103.202834,-0.063755,-2.084997,32.025740,-235.664505,107.702696,0.947707,17.589680,6.206616,14.328365,902.675176,12.248150,349144.583685,0.954032,19.564130,22.426753,2.712334,0.081713,0.051965,102.786006,85.227267,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.193682,68.383841,90.773215,100.000000,17.753994,15.000000,82.397575,94.232702,0.000000,32.635036,35.486000,0.195669,18.246617,62.484206,44.844386,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.732891,61.771626,104.456947,124.123232,80.161532,81.776817,44.680509,14.381352,102.805609,12.255208,61.718982,38.823929,122.800502,103.628551,121.729180,103.194690,76.779500,103.158923,-0.063653,-2.087305,32.025740,-235.669079,108.415863,0.917618,17.631781,6.165290,4.325769,272.756573,12.158053,348798.035006,0.948226,19.268859,22.373769,2.694817,0.074771,0.051085,102.809028,85.183493,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.198820,68.401461,90.766983,100.000000,17.765235,15.000000,82.397575,94.262988,0.000000,32.635036,35.486000,0.196647,18.234032,61.752479,44.841878,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.677698,61.771626,104.341284,124.123232,80.165030,81.763626,44.745707,14.375216,102.538464,12.248393,61.744017,38.786443,122.803805,103.685068,121.773203,103.219031,76.679549,103.171885,-0.063634,-2.089086,32.025740,-235.673745,108.594912,0.789878,17.547813,6.235717,6.187632,389.585767,12.179079,348741.433313,0.948588,19.360325,22.313250,2.699410,0.075457,0.051965,102.829868,85.206385,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.188221,68.416199,90.785273,100.000000,17.762543,15.000000,82.397575,94.230767,0.000000,32.635036,35.486000,0.193626,18.219482,62.243341,44.840649,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.585345,61.769421,104.342788,124.115718,80.146031,81.759022,44.699588,14.367082,102.684941,12.266750,61.714168,38.795527,122.798633,103.719956,121.764108,103.245448,76.770212,103.267736,-0.063742,-2.090827,32.025740,-235.686290,108.829068,0.790945,17.586308,6.218751,24.002922,1512.831627,12.161884,348674.742714,0.947437,19.273967,22.320749,2.696854,0.075796,0.051068,102.829579,85.223618,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.222971,68.437304,90.762298,100.000000,17.737990,15.000000,82.397575,94.252453,0.000000,32.635036,35.484248,0.196216,18.241461,61.846171,44.843275,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.810462,61.771626,104.375268,124.107648,80.126984,81.751371,44.719815,14.375073,102.500077,12.214973,61.701427,38.848676,122.771593,103.544896,121.702967,103.121101,76.840746,103.144155,-0.063645,-2.092579,32.025740,-235.676665,108.023713,0.792024,17.536670,6.195149,-6.338280,-399.301913,12.165984,348795.578248,0.947367,19.347106,22.428861,2.697712,0.074255,0.050763,102.779785,85.205024,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.194274,68.390254,90.743822,100.000000,17.732532,15.000000,82.497575,94.289335,0.000000,32.635036,35.481746,0.195786,18.249214,62.832340,44.843314,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.596131,61.767767,104.501178,124.106813,80.131079,81.745252,44.670652,14.385491,102.639283,12.181719,61.675113,38.857632,122.776498,103.602263,121.718058,103.185464,76.775627,103.085685,-0.063608,-2.096065,32.025740,-235.662653,108.276095,0.797054,17.527547,6.219255,9.548045,602.174214,12.198252,348679.767204,0.950745,19.467463,22.398521,2.704208,0.076055,0.051575,102.786087,85.173542,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.187034,68.420830,90.758716,100.000000,17.738461,15.000000,82.497575,94.188590,0.000000,32.635036,35.479360,0.198074,18.285725,62.167606,44.842567,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.603567,61.767767,104.360452,124.106813,80.160350,81.742202,44.693223,14.377927,102.583505,12.155695,61.672731,38.788342,122.779775,103.581285,121.751876,103.147750,76.797141,103.209041,-0.063624,-2.099649,32.025740,-235.668746,108.493691,0.840169,17.554899,6.214676,29.573458,1864.191069,12.121010,348437.669481,0.944261,19.171307,22.250204,2.689359,0.074752,0.051860,102.797785,85.195260,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.219966,68.420574,90.758827,100.000000,17.750649,15.000000,82.597575,94.279855,0.000000,32.635036,35.476694,0.197795,18.288033,61.909578,44.841692,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.662253,61.763356,104.467215,124.106535,80.161554,81.740672,44.665358,14.378213,102.626938,12.137238,61.647435,38.863836,122.796802,103.635227,121.707858,103.126196,76.786120,103.168026,-0.063679,-2.104882,32.025740,-235.672055,108.151180,0.877238,17.524410,6.197745,-2.672199,-168.549724,12.210988,348604.317702,0.950909,19.451483,22.278497,2.707556,0.074298,0.052000,102.753119,85.229998,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.209413,68.446997,90.755676,100.000000,17.731122,15.000000,82.747575,94.277723,0.000000,32.635036,35.473974,0.198273,18.250638,61.648695,44.842193,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.621340,61.755362,104.282194,124.097073,80.151846,81.743670,44.678426,14.376643,102.515865,12.118679,61.651689,38.780723,122.789719,103.602249,121.717989,103.137176,76.658206,103.084510,-0.063624,-2.107813,32.025740,-235.672644,108.103925,0.877276,17.595125,6.190190,35.172645,2217.875470,12.191306,348556.736977,0.950195,19.441608,22.334656,2.703389,0.077548,0.052328,102.732028,85.199923,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.214340,68.433228,90.754550,100.000000,17.736455,15.000000,82.797575,94.254001,0.000000,32.635036,35.471406,0.198154,18.253144,61.636141,44.838967,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.552296,61.756464,104.335248,124.094290,80.123980,81.742132,44.656185,14.374360,102.504756,12.135782,61.743704,38.896044,122.789301,103.580499,121.735579,103.150050,76.732748,103.130382,-0.063781,-2.110156,32.025740,-235.674601,108.185669,0.853419,17.592871,6.190912,31.292533,1974.190696,12.182504,348534.334016,0.949196,19.359318,22.319860,2.702047,0.073731,0.051160,102.660535,85.178360,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.204356,68.456895,90.785374,100.000000,17.719094,15.000000,82.897575,94.235674,0.000000,32.635036,35.467535,0.195630,18.243660,61.442927,44.838407,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.658248,61.755637,104.371913,124.099856,80.126956,81.738295,44.669944,14.391913,102.470500,12.136302,61.719335,38.849434,122.783872,103.618990,121.726226,103.136310,76.716878,103.028769,-0.063865,-2.111914,32.025740,-235.659662,107.297691,0.857371,17.533587,6.220464,1.785748,112.625016,12.175566,348750.776483,0.950023,19.405608,22.395176,2.700118,0.075311,0.052050,102.647123,85.163864,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.223899,68.468580,90.831726,100.000000,17.691400,15.000000,82.997575,94.301476,0.000000,32.635036,35.464938,0.195474,18.250422,61.445093,44.834571,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.691260,61.755637,104.410877,124.099856,80.121430,81.739019,44.661267,14.371934,102.509522,12.139909,61.650711,38.839364,122.792466,103.592795,121.719566,103.097263,76.560504,103.061354,-0.063797,-2.113679,32.025740,-235.674740,108.045700,1.172199,17.638199,6.152940,26.714347,1685.169219,12.206158,348664.388381,0.952325,19.498421,22.349528,2.706330,0.076461,0.052060,102.564836,85.178177,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.201077,68.457351,90.833390,100.000000,17.699658,15.000000,82.997575,94.252764,0.000000,32.635036,35.462255,0.195280,18.247952,62.394151,44.838751,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.695216,61.759221,104.289227,124.098465,80.108245,81.742856,44.673645,14.375644,102.574031,12.124600,61.675286,38.882709,122.759804,103.593398,121.685286,103.078483,76.706241,102.994055,-0.063800,-2.114837,32.025740,-235.672827,108.288601,1.279132,17.614544,6.180075,36.390097,2294.889740,12.172205,348621.829512,0.949159,19.356910,22.301383,2.699861,0.082502,0.051969,102.542072,85.137430,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.188399,68.459612,90.827739,100.000000,17.704544,15.000000,82.997575,94.236982,0.000000,32.635036,35.459766,0.197954,18.259527,62.270123,44.839076,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.711000,61.758394,104.271440,124.092342,80.066973,81.742831,44.636733,14.378641,102.428136,12.127657,61.687932,38.824954,122.755349,103.640889,121.676517,103.059803,76.582500,103.112136,-0.063792,-2.115957,32.025740,-235.670320,108.254887,1.720102,17.555548,6.252738,15.119214,954.260206,12.165090,348846.573320,0.948475,19.313137,22.478291,2.698565,0.075810,0.051422,102.471078,85.169792,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.193627,68.457368,90.828300,100.000000,17.676855,15.000000,82.997575,94.233412,0.000000,32.635036,35.457153,0.196490,18.236268,62.295598,44.835083,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
