OSU 80 Ton Compressor Load Stand
38.726684,61.755637,104.298900,124.084829,80.062347,81.742028,44.674938,14.380924,102.364391,12.140444,61.646913,38.934446,122.732458,103.587063,121.694698,103.138197,76.667066,103.059734,-0.063949,-2.117123,32.025740,-235.668690,108.304813,1.587557,17.605546,6.192318,38.769135,2444.849601,12.150197,348643.370132,0.948160,19.311477,22.290139,2.695145,0.083192,0.051506,102.451267,85.180571,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.207084,68.461708,90.857639,100.000000,17.666387,15.000000,82.997575,94.224157,0.000000,32.635036,35.454497,0.194777,18.245716,61.378865,44.846747,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.675542,61.755637,104.321516,124.084829,80.072459,81.748110,44.696884,14.380068,102.531058,12.136392,61.726055,38.873326,122.718948,103.564286,121.698394,103.037924,76.537054,103.082058,-0.063986,-2.115956,32.025740,-235.669710,107.990039,1.400239,17.542530,6.184619,10.183021,641.843828,12.142491,348823.793790,0.948522,19.289735,22.488285,2.693587,0.081330,0.051392,102.449334,85.151287,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.176983,68.443183,90.862971,100.000000,17.666568,15.000000,82.997575,94.212289,0.000000,32.635036,35.451741,0.196059,18.238738,61.796957,44.836695,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.651653,61.757016,104.292417,124.074254,80.098830,81.754998,44.760230,14.375359,102.650888,12.126137,61.662335,38.898180,122.768613,103.583133,121.694109,103.092539,76.739942,103.011562,-0.063915,-2.115408,32.025740,-235.674746,107.371037,1.468486,17.534525,6.246193,1.260677,79.349039,12.139799,348682.086558,0.947279,19.266199,22.370706,2.693205,0.077970,0.050611,102.473274,85.137789,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.189451,68.482698,90.850776,100.000000,17.658705,15.000000,82.997575,94.232414,0.000000,32.635036,35.449152,0.197279,18.245337,62.326624,44.839754,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.539835,61.753708,104.320378,124.072028,80.126878,81.760313,44.677610,14.374931,102.513172,12.126703,61.660388,38.805650,122.754124,103.572236,121.689384,103.037676,76.705089,103.128831,-0.063897,-2.114838,32.025740,-235.667496,107.721890,1.624353,17.520785,6.218534,23.067062,1454.562339,12.161611,348928.446442,0.948242,19.333976,22.514784,2.697351,0.081292,0.051204,102.487793,85.188877,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.183615,68.471030,90.846047,100.000000,17.654171,15.000000,82.997575,94.240442,0.000000,32.635036,35.446515,0.195786,18.239640,62.030353,44.835220,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.554637,61.751227,104.246731,124.067019,80.142444,81.764870,44.677971,14.373504,102.481182,12.180919,61.677589,38.847918,122.730279,103.592238,121.657280,103.015225,76.759555,103.116793,-0.063603,-2.114821,32.025740,-235.681665,108.202271,1.766704,17.523328,6.169437,-0.753385,-47.506541,12.167664,348662.311334,0.947617,19.367038,22.267474,2.698265,0.079946,0.052585,102.495920,85.173929,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.198135,68.458143,90.835650,100.000000,17.666375,15.000000,83.097575,94.239501,0.000000,32.635036,35.442814,0.194777,18.242128,61.677522,44.844711,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.729363,61.752054,104.219728,124.059227,80.150110,81.772487,44.670221,14.378070,102.537722,12.182211,61.724685,38.923795,122.766043,103.635084,121.676266,103.082375,76.732459,103.092629,-0.063244,-2.114212,32.025740,-235.670891,108.417312,1.778682,17.550644,6.222970,16.883905,1064.841072,12.211394,348787.057989,0.952407,19.512230,22.376211,2.706820,0.074599,0.051068,102.501582,85.170735,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.224889,68.477886,90.817087,100.000000,17.628349,15.000000,83.247575,94.284851,0.000000,32.635036,35.440012,0.196963,18.247717,62.371225,44.839685,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.638441,61.752054,104.311554,124.059227,80.144192,81.778657,44.650202,14.378498,102.549591,12.187988,61.749375,38.896446,122.730055,103.473399,121.694640,103.112140,76.620225,102.997072,-0.063419,-2.112426,32.025740,-235.670789,107.916027,1.790686,17.538347,6.210294,8.157284,514.697628,12.198213,348714.164902,0.952051,19.490073,22.314164,2.703870,0.082489,0.052216,102.471735,85.239352,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.231498,68.494070,90.824916,100.000000,17.620330,15.000000,83.297575,94.211481,0.000000,32.635036,35.437353,0.197477,18.245139,62.626527,44.841711,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.756820,61.760875,104.270859,124.055888,80.156406,81.778675,44.688703,14.378356,102.357573,12.179413,61.735684,38.809887,122.761540,103.557176,121.710515,103.041753,76.728109,103.039209,-0.063372,-2.110654,32.025740,-235.671749,108.404871,1.774920,17.520227,6.197709,-7.271988,-458.443060,12.133994,348707.583742,0.947653,19.259067,22.326039,2.690975,0.074725,0.050943,102.441795,85.188032,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.195220,68.448987,90.807541,100.000000,17.619458,15.000000,83.297575,94.249546,0.000000,32.635036,35.435061,0.196412,18.245734,61.605596,44.837738,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.724566,61.771902,104.285561,124.057001,80.181350,81.778713,44.677199,14.374503,102.623555,12.142037,61.755728,38.917304,122.729985,103.535492,121.652288,103.088423,76.600987,102.956184,-0.063398,-2.110062,32.025740,-235.679196,108.280117,1.610395,17.621413,6.156618,31.514652,1987.268590,12.177937,348945.080951,0.950567,19.379604,22.378058,2.699683,0.075642,0.051146,102.420275,85.184023,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.179570,68.475706,90.810848,100.000000,17.619017,15.000000,83.297575,94.195709,0.000000,32.635036,35.432466,0.196372,18.222186,61.667652,44.847887,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.815112,61.777966,104.300372,124.053383,80.175858,81.781779,44.694352,14.387346,102.607470,12.183440,61.698482,38.915040,122.712068,103.516273,121.706380,103.099474,76.582233,102.982413,-0.063162,-2.108349,32.025740,-235.658021,107.564457,1.724792,17.561642,6.194283,3.730050,235.121298,12.131592,348737.217994,0.946626,19.231530,22.296731,2.690387,0.074024,0.051380,102.434842,85.197248,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.215314,68.474112,90.798471,100.000000,17.614812,15.000000,83.297575,94.206124,0.000000,32.635036,35.430450,0.199643,18.240613,61.766172,44.839597,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.789194,61.789269,104.259999,124.053383,80.180578,81.792473,44.680535,14.378641,102.370770,12.160553,61.716515,38.892853,122.695543,103.428556,121.680825,103.002435,76.662226,102.932245,-0.063257,-2.106575,32.025740,-235.670973,107.689542,1.756152,17.510923,6.185845,-10.722855,-676.117354,12.145112,348955.688833,0.947751,19.285269,22.371515,2.693008,0.082567,0.051403,102.410589,85.161917,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.207319,68.450719,90.791314,100.000000,17.603746,15.000000,83.297575,94.164019,0.000000,32.635036,35.427468,0.196490,18.235511,61.847360,44.842714,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.784821,61.789269,104.177555,124.053383,80.196369,81.792490,44.637893,14.384349,102.445939,12.185222,61.751655,38.907170,122.741922,103.449968,121.731581,102.965280,76.659115,102.912977,-0.063304,-2.106582,32.025740,-235.660201,107.269569,1.796039,17.614562,6.160026,30.759387,1941.350648,12.115346,348962.470960,0.945042,19.171499,22.406809,2.687107,0.085052,0.051345,102.367991,85.174734,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.205927,68.462626,90.772456,100.000000,17.594380,15.000000,83.297575,94.167048,0.000000,32.635036,35.425611,0.197954,18.247501,60.685183,44.841446,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.804172,61.791198,104.218286,124.051714,80.239735,81.793413,44.622193,14.382922,102.339585,12.169008,61.768877,38.771732,122.734736,103.449359,121.657045,103.112000,76.634988,102.983703,-0.063259,-2.104928,32.025740,-235.667346,107.158010,1.763081,17.537698,6.201459,-0.575227,-36.317675,12.121685,348910.298286,0.946169,19.217080,22.295182,2.687862,0.074209,0.050234,102.386135,85.199350,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.231902,68.472444,90.753575,100.000000,17.575362,15.000000,83.297575,94.164075,0.000000,32.635036,35.423411,0.195864,18.208177,61.691071,44.847691,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.746865,61.794782,104.245809,124.045870,80.214183,81.797371,44.665395,14.377499,102.541401,12.183383,61.753617,38.879204,122.753386,103.490395,121.654192,103.054913,76.478278,102.999011,-0.063272,-2.103190,32.025740,-235.669175,107.861675,1.708664,17.544874,6.249240,41.276555,2603.528059,12.113552,348917.088556,0.947189,19.222865,22.286140,2.686039,0.074279,0.051408,102.444231,85.188070,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.216849,68.459853,90.744798,100.000000,17.570499,15.000000,83.297575,94.151850,0.000000,32.635036,35.421146,0.194854,18.252513,61.193743,44.840826,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.695289,61.794506,104.250658,124.043643,80.199303,81.799532,44.674250,14.381495,102.435403,12.204931,61.749895,38.820336,122.706495,103.474760,121.660865,103.049619,76.659021,102.865069,-0.063508,-2.101433,32.025740,-235.668773,108.119709,1.759401,17.578212,6.187702,14.712555,927.813796,12.111747,348951.254226,0.947025,19.199197,22.354867,2.685750,0.075481,0.051614,102.449449,85.181163,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.211059,68.455714,90.727403,100.000000,17.578624,15.000000,83.347575,94.172362,0.000000,32.635036,35.419068,0.196255,18.204535,61.837622,44.844357,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.600520,61.794506,104.180216,124.043643,80.201500,81.801695,44.665502,14.380782,102.187736,12.186700,61.767117,38.830668,122.731968,103.490569,121.667585,102.945414,76.450874,103.009803,-0.063519,-2.099657,32.025740,-235.669486,107.624135,1.758452,17.522733,6.172485,37.850960,2387.452173,12.135900,349235.938354,0.947680,19.278617,22.521227,2.690432,0.074649,0.051442,102.453601,85.180097,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.216105,68.466175,90.703660,100.000000,17.565383,15.000000,83.397575,94.195150,0.000000,32.635036,35.416828,0.197160,18.206662,62.281919,44.847917,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.804539,61.799193,104.264679,124.040026,80.185346,81.804793,44.674311,14.379355,102.460883,12.151039,61.763067,38.864490,122.696610,103.430415,121.650573,103.018794,76.467453,103.031066,-0.063661,-2.098474,32.025740,-235.671077,108.219216,1.419542,17.571054,6.240405,43.121255,2719.340083,12.155098,348993.295774,0.948885,19.346667,22.256010,2.694143,0.077356,0.052706,102.466899,85.161862,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.206377,68.445202,90.674603,100.000000,17.547029,15.000000,83.497575,94.204870,0.000000,32.635036,35.414084,0.195669,18.241443,61.935308,44.837020,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.720903,61.801674,104.241503,124.044200,80.180152,81.805129,44.674391,14.377357,102.321435,12.149347,61.793697,38.879873,122.700257,103.455899,121.649136,103.050207,76.509696,102.933409,-0.063723,-2.096740,32.025740,-235.671441,107.730679,1.570510,17.567665,6.165200,12.793186,806.770614,12.180771,349363.110181,0.951621,19.472394,22.555432,2.698933,0.075214,0.052119,102.513109,85.166593,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.234307,68.465708,90.661480,100.000000,17.531431,15.000000,83.547575,94.143192,0.000000,32.635036,35.412017,0.198835,18.250242,61.781133,44.840875,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.580548,61.801122,104.317962,124.046148,80.193417,81.807929,44.687371,14.379497,102.404640,12.145542,61.753653,38.899719,122.717864,103.491411,121.666770,102.955375,76.635982,102.904208,-0.063640,-2.095000,32.025740,-235.670280,107.944110,1.570508,17.486870,6.186170,40.109846,2528.693438,12.118996,349262.926066,0.946061,19.206707,22.552255,2.686920,0.074033,0.050790,102.539398,85.182398,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.245525,68.468635,90.643968,100.000000,17.539092,15.000000,83.597575,94.180601,0.000000,32.635036,35.409865,0.199562,18.201361,61.936277,44.842872,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.776823,61.795885,104.196389,124.043365,80.188163,81.812179,44.663542,14.373646,102.456483,12.154965,61.688247,38.860731,122.701510,103.521712,121.649216,102.996462,76.482773,102.954511,-0.063737,-2.091513,32.025740,-235.677765,107.941196,1.561428,17.525888,6.249222,-4.862872,-306.739479,12.146050,349240.100948,0.948284,19.319892,22.448445,2.692125,0.080278,0.052504,102.539731,85.156649,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.238126,68.467457,90.652003,100.000000,17.545967,15.000000,83.697575,94.241407,0.000000,32.635036,35.407684,0.194893,18.248709,61.086092,44.839882,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.773666,61.795885,104.153991,124.043365,80.180571,81.819718,44.666402,14.373932,102.609745,12.124765,61.767592,38.882458,122.709934,103.394401,121.686233,103.030973,76.511041,102.964754,-0.063734,-2.089198,32.025740,-235.679603,107.987329,1.599135,17.503080,6.222321,25.989415,1639.251277,12.205316,349124.315325,0.951776,19.505536,22.303741,2.703900,0.084345,0.053443,102.549588,85.172001,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.253287,68.479324,90.665234,100.000000,17.519097,15.000000,83.697575,94.153140,0.000000,32.635036,35.405270,0.194430,18.192382,61.160671,44.846373,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.847895,61.801122,104.139987,124.036408,80.176293,81.823542,44.670911,14.379925,102.470280,12.094988,61.770504,38.944818,122.709302,103.351974,121.643317,102.975198,76.372290,102.958995,-0.063671,-2.087471,32.025740,-235.673446,107.983044,1.598091,17.506632,6.183772,-3.101083,-195.577373,12.121815,349279.521690,0.947100,19.240065,22.488675,2.687079,0.074637,0.051087,102.541195,85.157326,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.228557,68.470338,90.638903,100.000000,17.492710,15.000000,83.697575,94.149844,0.000000,32.635036,35.403292,0.196216,18.180590,62.197300,44.846806,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.803761,61.800847,104.219393,124.031956,80.172513,81.825835,44.791482,14.403044,102.584596,12.120190,61.712912,38.928951,122.700654,103.490910,121.618211,103.106208,76.570160,103.092790,-0.063556,-2.085711,32.025740,-235.644937,107.538386,1.597446,17.563590,6.183123,7.138858,449.017534,12.119028,349270.205368,0.947210,19.244243,22.466867,2.686204,0.075227,0.052336,102.532643,85.180809,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.240122,68.479433,90.669125,100.000000,17.491041,15.000000,83.697575,94.110551,0.000000,32.635036,35.401134,0.197200,18.210881,62.330940,44.839725,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.649901,61.802225,104.238451,124.029451,80.168004,81.830421,44.675801,14.381352,102.272803,12.127698,61.715176,38.963951,122.649942,103.461858,121.599133,102.997812,76.591748,103.043022,-0.063293,-2.083376,32.025740,-235.663361,107.229372,1.587456,17.518442,6.213937,26.223009,1653.636961,12.091854,349468.759783,0.945210,19.151320,22.601986,2.680711,0.075362,0.053202,102.521628,85.133700,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.257658,68.469154,90.646619,100.000000,17.496037,15.000000,83.697575,94.101365,0.000000,32.635036,35.398242,0.196059,18.247212,61.625355,44.845045,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.803812,61.802225,104.207788,124.031956,80.163624,81.832710,44.651857,14.381210,102.485456,12.098397,61.746548,38.994021,122.664380,103.499503,121.616726,102.981535,76.601786,102.915878,-0.063223,-2.081026,32.025740,-235.664647,108.083855,1.609586,17.507840,6.174630,-10.630760,-670.740886,12.117177,349199.523518,0.943854,19.209389,22.488438,2.685806,0.079880,0.052179,102.513388,85.190929,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.236889,68.459981,90.653256,100.000000,17.494031,15.000000,83.747575,94.185462,0.000000,32.635036,35.396153,0.196726,18.204679,61.446257,44.837531,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.662934,61.802225,104.165303,124.031956,80.166199,81.833724,44.638683,14.357378,102.491370,12.098258,61.768925,38.930230,122.719284,103.467329,121.672499,102.935538,76.408607,102.934325,-0.063052,-2.077528,32.025740,-235.690276,107.217308,1.591084,17.513844,6.191579,30.186639,1905.168473,12.174627,349257.767054,0.950436,19.414571,22.435495,2.696991,0.074396,0.051566,102.560461,85.166377,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.246202,68.474718,90.661266,100.000000,17.480382,15.000000,83.797575,94.117401,0.000000,32.635036,35.394007,0.196963,18.195375,62.096742,44.840944,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.687497,61.802225,104.174901,124.031956,80.179911,81.829943,44.659836,14.394481,102.477971,12.066071,61.800596,39.045466,122.723622,103.420513,121.673320,103.006704,76.378595,102.982203,-0.063039,-2.075774,32.025740,-235.651212,107.026642,1.591808,17.516134,6.233626,2.416495,152.439940,12.116796,349180.282433,0.946886,19.210701,22.345299,2.685504,0.074980,0.050942,102.565701,85.199033,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.249976,68.472680,90.675488,100.000000,17.462063,15.000000,83.797575,94.175546,0.000000,32.635036,35.391861,0.198313,18.201614,61.592234,44.845694,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.807415,61.802776,104.170608,124.028060,80.186920,81.832244,44.651290,14.377927,102.271013,12.032222,61.751489,38.866799,122.667481,103.448618,121.666815,102.945168,76.357592,102.957976,-0.062942,-2.074056,32.025740,-235.670380,107.653423,1.947452,17.558613,6.234239,32.809102,2070.095258,12.161946,349542.975308,0.950918,19.397284,22.550111,2.694190,0.073088,0.050914,102.568895,85.176610,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.235201,68.477828,90.670624,100.000000,17.455529,15.000000,83.797575,94.162833,0.000000,32.635036,35.389715,0.194739,18.187640,61.747508,44.848684,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.783515,61.804430,104.162102,124.021103,80.179763,81.838351,44.671871,14.379355,102.287476,11.988269,61.807758,38.911597,122.671042,103.547542,121.619483,102.958492,76.544604,102.887414,-0.062976,-2.072345,32.025740,-235.673364,107.186585,1.993145,17.552988,6.174684,22.564111,1423.030082,12.153685,349561.433113,0.949770,19.364714,22.610313,2.692728,0.073705,0.051121,102.563787,85.135118,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.250595,68.465818,90.667067,100.000000,17.449944,15.000000,83.797575,94.106856,0.000000,32.635036,35.387598,0.196294,18.233401,61.285213,44.842380,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.618049,61.804430,104.137102,124.021103,80.201758,81.838330,44.636882,14.375073,102.347589,11.997965,61.737222,38.946951,122.663786,103.325692,121.600861,102.939217,76.319180,102.944512,-0.063052,-2.070632,32.025740,-235.676665,107.456247,1.674421,17.493037,6.216551,34.440045,2173.701247,12.111115,349548.610502,0.946799,19.206488,22.616041,2.684297,0.079255,0.050480,102.620739,85.126352,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.247044,68.479303,90.651470,100.000000,17.440918,15.000000,83.797575,94.115485,0.000000,32.635036,35.385539,0.196884,18.241569,62.191681,44.841190,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.769198,61.808841,104.169349,124.016929,80.212074,81.836782,44.667530,14.370079,102.309417,12.044092,61.729915,38.957388,122.649927,103.524688,121.646494,103.009518,76.269946,102.932171,-0.063181,-2.069500,32.025740,-235.676269,107.136193,1.538155,17.538996,6.244516,5.361252,338.146048,12.119386,349302.549311,0.947069,19.239757,22.384525,2.685731,0.081324,0.050957,102.603730,85.139985,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.250590,68.468307,90.613973,100.000000,17.435362,15.000000,83.897575,94.185615,0.000000,32.635036,35.383616,0.195903,18.233600,61.741015,44.843177,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.760341,61.811322,104.204448,124.016929,80.228225,81.838326,44.670266,14.386918,102.446873,12.042006,61.806415,38.951161,122.689689,103.457608,121.611535,102.995718,76.336176,102.939869,-0.063126,-2.068372,32.025740,-235.664330,107.697656,1.222944,17.501204,6.203407,12.393412,781.631994,12.175279,349721.541963,0.952212,19.459046,22.645963,2.696591,0.077702,0.051208,102.677999,85.158262,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.260841,68.469851,90.575015,100.000000,17.428130,15.000000,83.897575,94.115366,0.000000,32.635036,35.381542,0.198434,18.192202,61.839976,44.835496,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.695120,61.819041,104.225729,124.019712,80.253246,81.843678,44.670628,14.378498,102.531613,12.055504,61.732988,38.984650,122.715596,103.466856,121.592457,103.044015,76.379227,102.957731,-0.062934,-2.067179,32.025740,-235.671443,107.838853,1.454613,17.502953,6.200378,11.322140,714.062870,12.125228,349724.412772,0.947533,19.263113,22.687415,2.686910,0.073585,0.051108,102.772528,85.167047,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.260125,68.467886,90.560653,100.000000,17.409686,15.000000,83.897575,94.114958,0.000000,32.635036,35.379598,0.197517,18.243679,61.894116,44.839459,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.930038,61.820695,104.122699,124.024999,80.276089,81.845214,44.670996,14.377357,102.355593,12.104166,61.825965,39.098514,122.650806,103.435778,121.589427,103.026249,76.387228,102.995114,-0.062848,-2.067190,32.025740,-235.672748,107.691195,1.352597,17.518658,6.252179,-5.815254,-366.752486,12.132953,349637.667244,0.947733,19.277317,22.626039,2.688430,0.078517,0.050785,102.815856,85.132572,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.241567,68.484207,90.511805,100.000000,17.402207,15.000000,83.897575,94.134338,0.000000,32.635036,35.377273,0.196451,18.203200,61.143645,44.842154,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.683530,61.820695,104.153673,124.024999,80.275509,81.845965,44.673057,14.380924,102.493833,12.109345,61.756220,38.986426,122.675027,103.453741,121.665759,102.940668,76.547135,103.036554,-0.063021,-2.067236,32.025740,-235.669180,107.236286,1.085903,17.495056,6.210619,26.230615,1654.218201,12.159523,349633.380849,0.949536,19.371425,22.594252,2.693511,0.074919,0.051163,102.855570,85.190620,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.246942,68.514118,90.509939,100.000000,17.391877,15.000000,83.897575,94.029475,0.000000,32.635036,35.375390,0.197914,18.247717,61.562039,44.840964,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.819237,61.814354,104.211172,124.021659,80.278548,81.848269,44.674069,14.378070,102.370199,12.085822,61.787174,39.009725,122.684404,103.441726,121.671627,103.019955,76.492539,103.010030,-0.062994,-2.067235,32.025740,-235.671544,107.612613,1.011506,17.541394,6.186927,1.640749,103.470490,12.064544,349522.236247,0.943342,19.062435,22.609820,2.674611,0.077152,0.051217,102.841340,85.158165,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.254404,68.464231,90.453776,100.000000,17.395160,15.000000,83.897575,94.131684,0.000000,32.635036,35.373158,0.196529,18.233185,61.412536,44.834670,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.646562,61.814079,104.211802,124.012476,80.298276,81.850568,44.656953,14.365227,102.365691,12.050642,61.785392,38.930607,122.676650,103.388641,121.667384,102.963433,76.485423,102.914097,-0.063157,-2.067225,32.025740,-235.685858,106.824929,0.940338,17.551672,6.223727,-1.317344,-83.107477,12.155521,349396.024195,0.949823,19.388444,22.476033,2.692455,0.074443,0.050640,102.808462,85.160088,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.242857,68.505037,90.443937,100.000000,17.391472,15.000000,83.897575,94.069872,0.000000,32.635036,35.371143,0.195435,18.236719,61.418126,44.840236,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.666791,61.810219,104.287161,124.012198,80.297384,81.853637,44.717025,14.368366,102.292341,12.015135,61.732611,38.952589,122.731157,103.473409,121.648763,103.072019,76.364442,102.958373,-0.063215,-2.067250,32.025740,-235.681575,108.014069,1.053088,17.524914,6.224971,32.144720,2025.194485,12.114340,349419.730123,0.946216,19.202431,22.513910,2.684524,0.077581,0.050807,102.856076,85.190729,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.244283,68.498568,90.448055,100.000000,17.398658,15.000000,83.897575,94.142143,0.000000,32.635036,35.369115,0.196647,18.243282,61.641364,44.838476,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.668706,61.810219,104.126410,124.012198,80.295871,81.856683,44.645761,14.378641,102.216158,12.031467,61.768002,38.956041,122.723361,103.477141,121.608066,102.977010,76.311342,103.102015,-0.063152,-2.066122,32.025740,-235.670483,107.894143,1.041171,17.585244,6.189794,1.628195,102.743940,12.176003,349518.005576,0.951189,19.430854,22.460537,2.696535,0.074178,0.051478,102.798557,85.170773,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.236839,68.489861,90.429841,100.000000,17.395303,15.000000,83.897575,94.130997,0.000000,32.635036,35.366909,0.196137,18.244778,62.301935,44.840374,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.847737,61.810495,104.214574,124.015816,80.308599,81.861954,44.661425,14.378784,102.456717,12.085978,61.824316,38.996631,122.660247,103.463379,121.667792,102.921740,76.518994,103.019232,-0.063425,-2.066156,32.025740,-235.670341,108.743364,1.041185,17.565573,6.175892,31.455151,1984.217082,12.178116,349701.883286,0.949399,19.400162,22.609441,2.697073,0.072551,0.049996,102.694392,85.130957,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.253245,68.539970,90.428354,100.000000,17.362667,15.000000,83.897575,94.128827,0.000000,32.635036,35.364862,0.195125,18.239856,61.928712,44.839085,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.742325,61.814630,104.265275,124.025555,80.327904,81.865694,44.653179,14.375787,102.056731,12.179366,61.801109,38.917451,122.672516,103.448277,121.661679,103.013760,76.463920,103.025213,-0.063356,-2.064977,32.025740,-235.672194,108.210591,1.032875,17.537950,6.249529,26.988188,1702.751722,12.158988,349796.411711,0.950899,19.397623,22.753069,2.692782,0.072885,0.050697,102.663312,85.173039,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.252989,68.525582,90.415075,100.000000,17.364611,15.000000,83.897575,94.048194,0.000000,32.635036,35.362806,0.196569,18.245698,61.992234,44.841052,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.623342,61.818214,104.225671,124.027782,80.309750,81.863968,44.682682,14.377785,102.147965,12.165982,61.744947,38.916525,122.655423,103.454528,121.617544,102.942091,76.241582,102.954406,-0.063377,-2.063777,32.025740,-235.672320,109.483269,0.725217,17.544459,6.222916,-2.288360,-144.282963,12.106540,349420.908356,0.945881,19.160901,22.493257,2.682642,0.073610,0.050416,102.714880,85.144927,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.239829,68.550220,90.347419,100.000000,17.363877,15.000000,83.897575,94.012206,0.000000,32.635036,35.360296,0.195864,18.240758,62.045032,44.839557,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.879025,61.816008,104.174712,124.025834,80.328726,81.856362,44.663126,14.379212,102.409912,12.188810,61.759814,38.975292,122.648557,103.473458,121.576603,102.932273,76.289650,103.016885,-0.063325,-2.062082,32.025740,-235.669586,108.937136,0.903504,17.544261,6.206652,36.853775,2324.678278,12.150600,349573.296863,0.948898,19.304477,22.552099,2.691250,0.075403,0.052333,102.648031,85.149706,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.249137,68.541258,90.310024,100.000000,17.355717,15.000000,83.997575,94.134954,0.000000,32.635036,35.358472,0.197398,18.186684,61.813508,44.837797,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.811564,61.816008,104.167725,124.025834,80.338694,81.856332,44.647893,14.375930,102.237308,12.195472,61.802419,38.930101,122.648226,103.489152,121.622082,102.904544,76.447924,102.906843,-0.063393,-2.060933,32.025740,-235.674992,108.851948,0.943748,17.535643,6.249943,22.819131,1439.886035,12.188088,349961.083838,0.951425,19.465802,22.729800,2.698515,0.073635,0.051662,102.642989,85.177991,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.232192,68.506404,90.254659,100.000000,17.337438,15.000000,83.997575,94.091991,0.000000,32.635036,35.357058,0.196529,18.253325,62.227392,44.842882,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.847816,61.810771,104.202104,124.018598,80.321132,81.858777,44.684007,14.371363,102.426578,12.246870,61.776895,38.997982,122.660430,103.422750,121.616295,103.016833,76.259195,102.931823,-0.063511,-2.058443,32.025740,-235.679722,109.695154,1.177650,17.549995,6.222032,27.762767,1750.413383,12.090281,349736.585145,0.944968,19.125083,22.721121,2.679458,0.072656,0.050812,102.681619,85.199051,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.243069,68.553050,90.227773,100.000000,17.331399,15.000000,83.997575,94.045173,0.000000,32.635036,35.354824,0.194661,18.238053,61.248374,44.841574,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.937351,61.804155,104.204822,124.008580,80.348248,81.860323,44.671283,14.377785,102.186046,12.249510,61.740481,38.953073,122.686665,103.440296,121.605375,102.886027,76.195978,102.906576,-0.063503,-2.057861,32.025740,-235.674280,108.635659,1.353787,17.568151,6.193760,35.793726,2257.399774,12.113342,349525.968510,0.947071,19.214232,22.493462,2.683935,0.081053,0.050374,102.646649,85.142997,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.245603,68.541457,90.200008,100.000000,17.323610,15.000000,83.997575,94.017178,0.000000,32.635036,35.351788,0.195864,18.233437,61.636290,44.840629,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.716117,61.807187,104.209525,123.995223,80.380932,81.861996,44.639246,14.383636,102.156922,12.266006,61.794601,38.940082,122.660516,103.435677,121.572528,102.945987,76.297308,103.023267,-0.063343,-2.057852,32.025740,-235.666795,109.415372,1.356667,17.518243,6.230074,19.552200,1233.981846,12.104718,349800.938868,0.945365,19.161073,22.697946,2.682316,0.078831,0.050625,102.705018,85.191530,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.248137,68.546907,90.172064,100.000000,17.319901,15.000000,83.997575,93.976139,0.000000,32.635036,35.349663,0.196216,18.234321,62.183458,44.844268,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.741967,61.807463,104.245690,123.989379,80.379950,81.859833,44.661485,14.377642,102.167598,12.326467,61.729126,38.919956,122.662230,103.493155,121.609875,102.976663,76.318170,103.042086,-0.063372,-2.057850,32.025740,-235.672789,109.183404,1.356672,17.562760,6.233770,34.072031,2149.289177,12.073411,349855.511758,0.943279,19.036247,22.745239,2.676218,0.073319,0.050336,102.709678,85.223187,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.253275,68.535012,90.185708,100.000000,17.330053,15.000000,83.997575,94.066624,0.000000,32.635036,35.347697,0.194932,18.221808,61.641894,44.835830,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.573373,61.807463,104.293094,123.989379,80.386426,81.862089,44.729961,14.380068,102.265472,12.365222,61.813300,38.991093,122.641987,103.521754,121.587643,102.971918,76.390754,102.927632,-0.063401,-2.055530,32.025740,-235.669546,109.018755,1.356679,17.515665,6.207013,16.786516,1057.284955,12.152514,349814.126471,0.949830,19.331747,22.717486,2.691632,0.075535,0.051694,102.681015,85.212294,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.232624,68.538844,90.168796,100.000000,17.311971,15.000000,83.997575,94.053537,0.000000,32.635036,35.345618,0.195203,18.239658,61.934503,44.835142,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.705777,61.806636,104.190563,123.976300,80.377078,81.869710,44.713106,14.378213,102.216056,12.376581,61.801649,38.959674,122.641742,103.452175,121.605799,102.989946,76.242923,102.936714,-0.063272,-2.054046,32.025740,-235.672218,109.579472,1.205663,17.534128,6.232057,-2.822654,-177.849560,12.147260,349762.115723,0.948647,19.297783,22.708484,2.690769,0.084518,0.050268,102.725373,85.206179,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.255179,68.591370,90.174470,100.000000,17.301646,15.000000,84.097575,94.126477,0.000000,32.635036,35.343491,0.197002,18.239333,62.315505,44.845517,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.655651,61.805533,104.161842,123.964891,80.356152,81.872847,44.676077,14.374931,102.256575,12.375551,61.792907,38.869650,122.637072,103.523324,121.597990,102.978515,76.327751,103.007543,-0.063456,-2.053737,32.025740,-235.675500,109.424941,1.206043,17.545559,6.222393,25.031844,1578.511721,12.213167,349737.992701,0.951706,19.521410,22.563743,2.703759,0.072945,0.050264,102.669422,85.196800,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.256861,68.561467,90.152174,100.000000,17.289827,15.000000,84.097575,94.066882,0.000000,32.635036,35.341393,0.198034,18.248439,62.566638,44.836243,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.797884,61.800847,104.246247,123.959604,80.383294,81.872996,44.642425,14.370364,102.293685,12.349174,61.782320,38.961896,122.651644,103.559817,121.607494,102.945427,76.391804,103.052928,-0.063516,-2.054933,32.025740,-235.677453,108.669844,1.216393,17.539195,6.205120,3.762557,237.446257,12.155200,349933.071052,0.948624,19.344897,22.717302,2.691861,0.072460,0.050195,102.700417,85.214556,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.263612,68.595663,90.160508,100.000000,17.285668,15.000000,84.097575,94.087081,0.000000,32.635036,35.339237,0.196647,18.218472,61.700896,44.846540,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.717015,61.800847,104.279177,123.959604,80.414106,81.872987,44.711591,14.388345,102.273749,12.394961,61.789345,38.969644,122.664806,103.463779,121.597185,103.039519,76.203978,103.020957,-0.063453,-2.056054,32.025740,-235.656532,109.119217,1.208604,17.586038,6.193238,-7.211141,-454.374381,12.170002,349840.574775,0.950778,19.410250,22.677132,2.694608,0.075205,0.051948,102.652413,85.207578,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.239001,68.604255,90.173835,100.000000,17.285241,15.000000,84.097575,94.021065,0.000000,32.635036,35.336898,0.196216,18.276097,61.454154,44.842606,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.764095,61.804706,104.290272,123.955430,80.422231,81.870129,44.675578,14.382066,102.243445,12.424576,61.731036,38.966776,122.635289,103.495616,121.595812,102.966419,76.167274,103.055489,-0.063695,-2.056048,32.025740,-235.665588,108.990406,1.190920,17.537500,6.227315,14.169182,893.520650,12.129362,349673.762176,0.947706,19.217164,22.641681,2.686905,0.085959,0.051043,102.630385,85.172065,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.228005,68.572872,90.159601,100.000000,17.285695,15.000000,84.097575,93.979965,0.000000,32.635036,35.334205,0.197675,18.285527,61.680784,44.847966,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.798317,61.799193,104.209856,123.955986,80.426510,81.871679,44.684939,14.369936,102.114130,12.449873,61.690298,38.929306,122.638042,103.560207,121.555499,103.035615,76.206445,103.052010,-0.063750,-2.056045,32.025740,-235.676411,109.814628,1.190479,17.530828,6.220049,13.722722,865.185211,12.161856,349995.787905,0.948382,19.324217,22.809360,2.693368,0.073903,0.051422,102.676388,85.225103,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.204377,68.569564,90.153160,100.000000,17.267010,15.000000,84.097575,94.024062,0.000000,32.635036,35.331837,0.195241,18.250169,61.982117,44.841751,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.854537,61.802501,104.253679,123.950421,80.453455,81.873021,44.659889,14.375501,102.307485,12.477383,61.761411,39.027461,122.614607,103.558575,121.599374,103.020156,76.142147,102.963059,-0.063849,-2.056046,32.025740,-235.677543,109.419312,1.190487,17.591735,6.202036,-2.478381,-156.343688,12.146247,350022.042194,0.947873,19.265731,22.867823,2.690383,0.078549,0.050348,102.687930,85.159832,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.210622,68.573743,90.171352,100.000000,17.256935,15.000000,84.097575,94.002972,0.000000,32.635036,35.329658,0.195203,18.243985,61.445400,44.841888,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.835618,61.801949,104.357878,123.946525,80.482805,81.879792,44.668637,14.376500,102.283315,12.541427,61.753066,39.003282,122.657133,103.509844,121.573838,103.016918,76.187841,103.031150,-0.063779,-2.057240,32.025740,-235.674584,108.545127,1.177430,17.536238,6.232923,26.124343,1647.679254,12.124643,349947.636125,0.946774,19.214937,22.826462,2.685938,0.077359,0.050829,102.645147,85.218102,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.235836,68.574899,90.172140,100.000000,17.261800,15.000000,84.097575,93.972058,0.000000,32.635036,35.327653,0.195241,18.246527,62.100805,44.842950,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.695945,61.801949,104.285006,123.946525,80.515732,81.883854,44.696848,14.377357,102.174995,12.594189,61.698942,39.060991,122.648661,103.574335,121.572009,103.059986,76.097619,103.013560,-0.063842,-2.057240,32.025740,-235.670951,109.244466,1.283602,17.537824,6.251187,4.477201,282.201720,12.110178,350028.336852,0.945843,19.143923,22.834692,2.683179,0.084101,0.051330,102.639130,85.225010,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.212327,68.585842,90.192383,100.000000,17.272722,15.000000,84.097575,93.975230,0.000000,32.635036,35.325483,0.195319,18.231887,62.039037,44.839253,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
