OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Thursday, December 3, 2020
8:28:02 PM
24
24
Test Comments:
24
Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,Tecon,Pecon,Poil2,Moil2,Power,P_reactive,Shaft Power,Torque,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Toil,Tbox,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Encoder Speed,VFD Power,eta_is_2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,kVAR,kW,in-lb,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,RPM,kW,,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
38.970926,62.886246,105.656919,126.485479,90.653905,92.001177,49.730917,14.371648,104.137563,4.846882,62.763887,39.669297,125.209569,104.849989,124.070598,104.273030,73.750556,104.056347,-0.060503,-2.010404,32.025740,-235.677803,104.462122,4.555040,20.135411,7.633885,4.391498,248.780433,13.681601,398787.088093,0.946973,19.808725,26.081544,2.693120,0.073397,0.052347,103.518163,85.776990,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.403037,69.282485,89.352414,100.000000,24.351977,25.000000,100.950000,98.654296,0.000000,34.635036,40.831346,0.211953,20.841788,64.452612,49.827456,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
39.063142,62.868324,105.595637,126.468497,90.637628,92.008822,49.765062,14.378784,104.208930,4.846129,62.733588,39.577345,125.251588,104.928120,124.131819,104.230457,73.581240,103.838210,-0.060343,-2.010456,32.025740,-235.670504,104.025791,4.554383,20.043816,7.578189,29.282083,1657.705640,13.714897,398890.725419,0.947269,19.804212,26.083160,2.699329,0.073414,0.050912,103.522596,85.741183,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.412899,69.258306,89.367872,100.000000,24.328596,25.000000,100.950000,98.732111,0.000000,34.635036,40.840676,0.214077,20.774661,64.609466,49.812045,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
39.137031,62.868324,105.645432,126.468497,90.610273,92.013382,49.750757,14.383208,104.074922,4.844375,62.718464,39.585830,125.213399,104.922238,124.089273,104.195277,73.637675,103.916909,-0.060246,-2.011623,32.025740,-235.667714,104.378722,4.552759,20.109176,7.628548,15.416999,873.031948,13.786259,398668.454072,0.953938,20.074063,25.912899,2.711173,0.073052,0.050643,103.550788,85.703953,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.418309,69.280335,89.381103,100.000000,24.346386,25.000000,100.950000,98.676069,0.000000,34.635036,40.849417,0.212503,20.820494,65.043811,49.816510,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
39.134785,62.857020,105.517628,126.455134,90.601090,92.014781,49.729820,14.369651,104.063816,4.842327,62.720422,39.503724,125.208635,104.943197,124.043107,104.156948,73.558652,103.908902,-0.060026,-2.013926,32.025740,-235.683558,104.431571,4.550386,20.089920,7.598581,15.602883,883.930193,13.742286,398921.348770,0.950882,19.934692,25.945654,2.703204,0.073039,0.051848,103.571433,85.657797,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.390015,69.239129,89.397618,100.000000,24.374768,25.000000,100.950000,98.643849,0.000000,34.635036,40.861428,0.212917,20.850316,64.193295,49.819283,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
39.160795,62.852333,105.558764,126.447061,90.571941,92.016328,49.779540,14.368366,104.147846,4.839785,62.733124,39.586908,125.194424,104.886130,124.104631,104.234708,73.687354,104.085224,-0.060018,-2.015075,32.025740,-235.678798,104.404997,4.547872,20.051335,7.703861,10.943004,619.320787,13.720046,398808.240515,0.949256,19.837535,25.938510,2.699373,0.073340,0.050939,103.584831,85.710988,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.415957,69.267183,89.425024,100.000000,24.398565,25.000000,100.950000,98.609400,0.000000,34.635036,40.870515,0.215249,20.829852,64.563937,49.825037,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
39.090544,62.842407,105.554938,126.437317,90.549208,92.022427,49.756986,14.377785,104.114117,4.837229,62.690749,39.607047,125.216166,104.815392,124.045965,104.237444,73.539902,103.927157,-0.060047,-2.015053,32.025740,-235.670523,104.502032,4.545402,20.094626,7.645244,31.533171,1785.433080,13.704146,398936.959952,0.949703,19.829183,26.012520,2.696262,0.072843,0.050368,103.614795,85.689418,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.389732,69.233031,89.388536,100.000000,24.387917,25.000000,100.950000,98.583378,0.000000,34.635036,40.879764,0.213195,20.909258,64.363650,49.830072,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
39.332134,62.830000,105.582973,126.422284,90.567170,92.027419,49.748174,14.374217,104.230840,4.834506,62.718226,39.628495,125.212220,104.831618,124.073253,104.117184,73.704354,103.899267,-0.060005,-2.016743,32.025740,-235.672947,104.329105,4.542402,20.145688,7.551811,5.876122,332.769580,13.699151,398707.138251,0.948076,19.790328,25.994162,2.695521,0.073026,0.049754,103.620824,85.687016,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.431571,69.263298,89.417381,100.000000,24.422697,25.000000,100.950000,98.598293,0.000000,34.635036,40.888492,0.209603,20.982046,63.643415,49.836425,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.952484,62.830000,105.515192,126.422284,90.529740,92.030889,49.511668,14.379640,104.116463,4.832935,62.715686,39.592983,125.207302,104.924396,124.073794,104.116577,73.695635,103.953335,-0.060149,-2.017932,32.025740,-235.668177,104.402565,4.540646,20.056365,7.577792,17.447172,992.767341,13.727073,399007.050553,0.950393,19.872728,26.042700,2.700268,0.074493,0.052141,103.667886,85.690638,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.432560,69.281731,89.429100,100.000000,24.412043,25.000000,100.950000,98.540306,0.000000,34.635036,40.894024,0.214403,20.970038,64.387549,49.838756,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
39.094779,62.816214,105.587596,126.415603,90.537028,92.033197,49.699439,14.379069,104.175057,4.830383,62.693862,39.535559,125.158092,104.926769,124.091671,104.125622,73.698731,103.997982,-0.060254,-2.019702,32.025740,-235.671689,104.705633,4.538001,20.080039,7.640394,15.870199,899.623667,13.635578,398611.846335,0.944256,19.543350,25.860784,2.684395,0.073210,0.050183,103.685250,85.710802,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.415879,69.267104,89.391980,100.000000,24.421786,25.000000,100.950000,98.632158,0.000000,34.635036,40.902407,0.211771,20.972057,65.054181,49.835914,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
39.233165,62.807115,105.547032,126.405859,90.570761,92.037783,49.747618,14.381352,104.041687,4.828162,62.735382,39.469944,125.206303,104.881613,124.105205,104.200104,73.549974,103.893179,-0.060416,-2.021459,32.025740,-235.665648,104.438541,4.535119,20.070014,7.643784,9.527314,539.545629,13.777585,398831.541013,0.958830,20.042133,25.903358,2.708818,0.073425,0.050138,103.717140,85.707906,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.412005,69.277345,89.374085,100.000000,24.437768,25.000000,100.950000,98.550193,0.000000,34.635036,40.911264,0.212733,21.001754,64.260080,49.827141,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
39.272394,62.794157,105.571349,126.386929,90.569746,92.043114,49.815187,14.379640,104.055011,4.824642,62.636403,39.617999,125.190752,104.867304,124.071275,104.230336,73.706485,103.959865,-0.060490,-2.023790,32.025740,-235.670301,104.285091,4.530922,20.034206,7.590215,11.680542,660.588811,13.730371,398749.218133,0.951432,19.840966,25.928205,2.700811,0.072523,0.051134,103.766589,85.767743,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.417028,69.258287,89.334685,100.000000,24.476264,25.000000,100.950000,98.513737,0.000000,34.635036,40.922562,0.213010,20.885421,64.836000,49.821270,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
39.277815,62.777614,105.735314,126.376350,90.553051,92.047719,49.750202,14.381495,104.097725,4.821495,62.673233,39.479833,125.168738,104.871286,124.053912,104.137337,73.586940,103.959761,-0.060778,-2.025532,32.025740,-235.673020,104.572801,4.527629,20.036424,7.634877,20.720792,1173.387600,13.670676,398942.924090,0.946903,19.650132,26.011352,2.690250,0.074025,0.051562,103.779202,85.783467,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.406052,69.268062,89.313426,100.000000,24.480596,25.000000,100.950000,98.431840,0.000000,34.635036,40.930640,0.215249,20.807818,64.262079,49.814799,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.918351,62.777614,105.618897,126.376350,90.551584,92.049447,49.817705,14.382637,104.146100,4.818685,62.622705,39.556508,125.197135,104.925102,124.022996,104.189980,73.789110,103.973635,-0.060915,-2.027273,32.025740,-235.666161,104.398710,4.524532,20.056437,7.651266,6.976373,394.526305,13.658730,398663.154150,0.944618,19.585748,25.896594,2.688182,0.073305,0.050269,103.848430,85.792612,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.426306,69.305370,89.318476,100.000000,24.510520,25.000000,100.950000,98.411682,0.000000,34.635036,40.938450,0.215579,20.762977,64.122557,49.813697,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
39.093468,62.766862,105.609126,126.361317,90.570136,92.048713,49.750386,14.374931,104.122704,4.815800,62.669838,39.566020,125.178545,104.793399,124.055924,104.143322,73.554649,103.874841,-0.060902,-2.029022,32.025740,-235.676971,103.912785,4.521876,20.033575,7.620074,37.797801,2140.425270,13.678128,398865.325706,0.945719,19.562100,26.016074,2.691986,0.074007,0.050431,103.814260,85.766290,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.416070,69.268541,89.266294,100.000000,24.479049,25.000000,100.950000,98.554477,0.000000,34.635036,40.946401,0.213519,20.705442,63.545747,49.797519,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
39.167981,62.761899,105.480281,126.355750,90.602136,92.050142,49.799205,14.377642,104.151402,4.813408,62.709370,39.539493,125.125739,104.877739,124.027244,104.081983,73.600547,103.823520,-0.061201,-2.030768,32.025740,-235.670829,104.330736,4.519306,20.079192,7.618703,17.936347,1014.709142,13.805602,398706.483704,0.953914,20.034775,25.822589,2.713859,0.073552,0.051064,103.879357,85.771221,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.410911,69.281233,89.228196,100.000000,24.515093,25.000000,100.950000,98.462795,0.000000,34.635036,40.954722,0.212366,20.583592,64.039660,49.784488,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
39.108092,62.755557,105.525434,126.352409,90.594974,92.045881,49.812016,14.380211,104.102815,4.810599,62.663692,39.601676,125.159419,104.895358,124.031300,104.128556,73.671642,103.892038,-0.061305,-2.033121,32.025740,-235.671854,104.145019,4.516417,20.133860,7.606803,12.214194,690.813279,13.734276,399002.901213,0.950536,19.793336,25.995192,2.701452,0.073373,0.050735,103.819933,85.738676,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.402775,69.283884,89.203489,100.000000,24.544769,25.000000,100.950000,98.414151,0.000000,34.635036,40.962783,0.214591,20.562857,64.323532,49.779865,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
39.274684,62.755557,105.512097,126.352409,90.571077,92.037071,49.731846,14.376643,104.107582,4.806323,62.708857,39.520788,125.182375,104.795602,123.994152,104.134930,73.667782,103.778772,-0.061332,-2.035449,32.025740,-235.673951,104.015819,4.512481,20.067346,7.646849,17.714575,1003.520276,13.687747,398887.115670,0.947649,19.690457,25.917142,2.693023,0.074030,0.051151,103.771499,85.766644,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.433415,69.273036,89.205784,100.000000,24.522829,25.000000,100.950000,98.423069,0.000000,34.635036,40.970741,0.212549,20.570719,64.453715,49.781508,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
39.173481,62.748940,105.594856,126.355193,90.546004,92.031795,49.853579,14.380068,104.010003,4.801031,62.639900,39.534934,125.192100,104.785613,123.965230,104.105759,73.553400,103.894670,-0.061510,-2.037208,32.025740,-235.671016,104.326635,4.507464,20.071457,7.596760,7.019967,396.705955,13.716554,398769.648642,0.948920,19.762804,25.888969,2.698302,0.074510,0.050778,103.759170,85.732877,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.426757,69.268445,89.173772,100.000000,24.536018,25.000000,100.950000,98.332328,0.000000,34.635036,40.978640,0.212871,20.569150,63.919611,49.790920,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
39.324961,62.741220,105.497688,126.350739,90.548277,92.023402,49.810797,14.370364,103.985590,4.794224,62.677151,39.578672,125.172581,104.908904,124.039015,103.946930,73.522256,103.849543,-0.061494,-2.038973,32.025740,-235.680720,104.092099,4.502130,20.092282,7.579848,11.831092,669.162098,13.647657,398653.710054,0.945989,19.544146,25.821863,2.686517,0.073373,0.050474,103.733469,85.748200,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.425900,69.287936,89.124921,100.000000,24.562623,25.000000,100.950000,98.355715,0.000000,34.635036,40.989126,0.213195,20.651477,64.209403,49.799014,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
39.050315,62.732949,105.582829,126.344336,90.529004,92.018850,49.751535,14.378498,104.077567,4.792093,62.644819,39.568451,125.167555,104.855693,123.996881,103.975599,73.556224,103.818826,-0.061704,-2.038989,32.025740,-235.671279,104.404198,4.501257,20.026777,7.615187,15.409542,872.596018,13.697591,398870.785511,0.946253,19.670277,26.008860,2.695570,0.073621,0.051730,103.733957,85.749512,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.411430,69.300441,89.126228,100.000000,24.561192,25.000000,100.950000,98.268875,0.000000,34.635036,40.997169,0.213658,20.803726,64.346796,49.813874,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
39.103034,62.722196,105.582302,126.331808,90.512575,92.012594,49.800877,14.375644,104.068503,4.790972,62.638836,39.550165,125.135040,104.833700,123.968607,104.135561,73.607700,103.877840,-0.061610,-2.038990,32.025740,-235.673807,104.149589,4.500304,20.072304,7.656585,12.000834,678.897864,13.623434,398802.098849,0.943007,19.463959,26.011737,2.682716,0.073549,0.050374,103.686298,85.704131,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.399653,69.255839,89.070066,100.000000,24.594285,25.000000,100.950000,98.371308,0.000000,34.635036,41.004778,0.211361,20.816635,63.901422,49.815841,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
39.104470,62.722196,105.661449,126.331808,90.523643,92.005798,49.767655,14.375359,104.056940,4.789175,62.608650,39.475970,125.142576,104.883471,123.961706,104.005871,73.678496,103.740106,-0.061743,-2.038977,32.025740,-235.675399,104.474479,4.498642,20.023334,7.632425,36.440185,2062.829761,13.742162,398850.917539,0.951264,19.816196,25.958524,2.703764,0.074177,0.051356,103.643339,85.704289,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.410158,69.273419,89.047901,100.000000,24.596616,25.000000,100.950000,98.328718,0.000000,34.635036,41.012206,0.211361,20.895356,64.318531,49.821703,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
39.151449,62.712547,105.537512,126.329303,90.533925,91.998989,49.782863,14.380782,103.977048,4.787486,62.549015,39.526551,125.093839,104.678524,123.928118,104.050734,73.637830,104.068909,-0.062006,-2.038992,32.025740,-235.662462,104.251154,4.497855,19.994196,7.600799,12.135149,686.744601,13.719817,398697.152435,0.948843,19.736093,25.944020,2.700105,0.072767,0.050376,103.685873,85.701662,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.398960,69.288785,89.033515,100.000000,24.627242,25.000000,100.950000,98.313401,0.000000,34.635036,41.019606,0.213102,20.880553,64.911770,49.828459,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
39.034556,62.700140,105.511284,126.327911,90.551835,91.995974,49.766829,14.382779,103.988689,4.786334,62.577075,39.533259,125.115931,104.803211,123.986958,104.058110,73.569460,103.952557,-0.062255,-2.038981,32.025740,-235.669612,104.272894,4.496738,20.065813,7.584824,16.728520,946.994709,13.728644,398544.473335,0.949369,19.734206,25.786910,2.702030,0.073996,0.051538,103.724393,85.736085,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.403795,69.279507,89.069430,100.000000,24.618577,25.000000,100.950000,98.278960,0.000000,34.635036,41.027337,0.212411,20.899197,64.953535,49.827417,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
39.006851,62.694901,105.514537,126.323735,90.545281,91.992928,49.827524,14.386918,103.984656,4.785115,62.577396,39.574759,125.142482,104.715087,123.979967,104.118802,73.713944,103.793944,-0.062499,-2.038955,32.025740,-235.661716,104.175058,4.495502,20.025353,7.648309,14.685205,830.310824,13.692433,398553.450300,0.947752,19.662818,26.033482,2.695622,0.072914,0.050309,103.684384,85.709104,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.422084,69.312355,89.076237,100.000000,24.614112,25.000000,100.950000,98.315469,0.000000,34.635036,41.034418,0.214310,20.852173,64.252922,49.827948,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
39.104667,62.680840,105.597613,126.314827,90.533862,91.983064,49.868832,14.368794,103.992682,4.783362,62.610791,39.505142,125.130245,104.687639,123.945839,104.051622,73.711603,103.894823,-0.062612,-2.039582,32.025740,-235.678533,104.221056,4.493885,20.027661,7.598618,8.454796,477.643593,13.734421,398699.020651,0.951074,19.804131,26.029045,2.703023,0.074112,0.051974,103.631422,85.762199,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.408653,69.315103,89.052021,100.000000,24.632392,25.000000,100.950000,98.317955,0.000000,34.635036,41.044273,0.214544,20.769107,64.659528,49.808524,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
39.065388,62.680840,105.606816,126.314827,90.543788,91.980027,49.829434,14.376358,103.964943,4.781639,62.578225,39.497112,125.125716,104.720558,124.011991,104.095693,73.532182,103.833336,-0.062630,-2.041335,32.025740,-235.678484,104.605842,4.492183,20.070952,7.610301,19.885095,1124.272839,13.745213,398444.450693,0.950603,19.835379,25.785210,2.705026,0.074197,0.051615,103.621307,85.731508,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.413790,69.284531,89.077451,100.000000,24.671471,25.000000,100.950000,98.250679,0.000000,34.635036,41.051127,0.212733,20.681534,64.137056,49.800774,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
39.099850,62.674223,105.423025,126.314270,90.543543,91.974663,49.709280,14.381067,103.976190,4.779289,62.544989,39.529760,125.149517,104.791683,123.937023,104.138213,73.799047,103.774218,-0.062556,-2.043102,32.025740,-235.667077,104.132986,4.489801,20.062766,7.599231,14.381145,815.053280,13.715233,398341.258108,0.947106,19.692589,25.850753,2.700384,0.073261,0.050763,103.557053,85.768602,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.417540,69.328569,89.069357,100.000000,24.687865,25.000000,100.950000,98.253406,0.000000,34.635036,41.058215,0.214684,20.637359,63.927408,49.795739,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
39.249778,62.665401,105.535876,126.315662,90.528168,91.973130,49.748621,14.374360,103.975040,4.777470,62.601620,39.526951,125.111174,104.694022,123.963057,104.070226,73.518249,103.717886,-0.062724,-2.044303,32.025740,-235.668720,104.531728,4.487683,20.039705,7.671785,15.103292,855.304135,13.731566,398653.564208,0.948857,19.744253,25.991657,2.703335,0.072671,0.051168,103.581894,85.660732,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.401224,69.278178,89.067417,100.000000,24.662354,25.000000,100.950000,98.220714,0.000000,34.635036,41.065531,0.211680,20.532350,64.548304,49.774446,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
39.296916,62.654372,105.534901,126.309538,90.499667,91.973058,49.771443,14.380924,104.059073,4.775643,62.545981,39.520521,125.092026,104.778781,123.991524,104.042239,73.537322,103.764281,-0.062861,-2.045496,32.025740,-235.669997,104.176407,4.485460,20.048973,7.627755,34.553561,1955.881643,13.692947,398148.395183,0.950171,19.692306,25.687743,2.696251,0.073614,0.050963,103.618689,85.736576,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.396201,69.309694,89.091834,100.000000,24.698127,25.000000,100.950000,98.137761,0.000000,34.635036,41.072384,0.214638,20.558638,63.781744,49.786681,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
39.058417,62.654372,105.424705,126.309538,90.472727,91.977575,49.855670,14.373076,103.920311,4.774029,62.526392,39.503251,125.099498,104.655931,123.963078,104.016951,73.649224,103.780918,-0.062921,-2.046081,32.025740,-235.677192,104.067726,4.483500,20.002653,7.588034,5.140524,290.484386,13.647811,398536.456996,0.945452,19.486634,25.933225,2.688827,0.074651,0.051892,103.730016,85.718603,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.401247,69.306856,89.103555,100.000000,24.711178,25.000000,100.950000,98.099049,0.000000,34.635036,41.079065,0.213426,20.630868,64.473914,49.790153,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
39.088616,62.644723,105.406653,126.298959,90.462277,91.973021,49.840627,14.378070,104.026474,4.773175,62.504841,39.525301,125.083074,104.608579,123.964593,104.098057,73.653423,103.781995,-0.062921,-2.047809,32.025740,-235.671871,104.207000,4.483013,20.000778,7.653628,27.395962,1548.577873,13.628786,398466.994323,0.943763,19.413837,25.943240,2.685577,0.072889,0.050839,103.714914,85.689338,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.393731,69.296423,89.097941,100.000000,24.720575,25.000000,100.950000,98.185867,0.000000,34.635036,41.085730,0.214778,20.729026,63.496745,49.806065,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
39.088752,62.640311,105.390881,126.290051,90.402893,91.966186,49.767547,14.367510,103.968517,4.770966,62.498349,39.484040,125.106923,104.876931,123.913494,104.037951,73.606904,103.737644,-0.063165,-2.047777,32.025740,-235.681614,104.338714,4.481349,20.039435,7.649139,31.773454,1798.656284,13.709272,398414.047240,0.948454,19.726958,25.841767,2.699155,0.073507,0.050245,103.717862,85.654050,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.391725,69.292754,89.095257,100.000000,24.725152,25.000000,100.950000,98.155220,0.000000,34.635036,41.094858,0.212917,20.785641,64.234321,49.809026,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
39.113811,62.632316,105.465465,126.286989,90.377180,91.960870,49.807935,14.387774,103.987637,4.768119,62.534910,39.484000,125.108980,104.766164,123.930396,104.022523,73.658101,103.770478,-0.063338,-2.049449,32.025740,-235.659717,104.397973,4.478962,20.012245,7.614160,4.328936,244.857064,13.693790,398361.032300,0.947876,19.677578,25.838243,2.696607,0.072840,0.050878,103.726619,85.655247,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.407600,69.300759,89.089550,100.000000,24.720167,25.000000,100.950000,98.132447,0.000000,34.635036,41.101806,0.212917,20.876118,63.757811,49.908524,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
39.181073,62.619082,105.397900,126.282256,90.402685,91.954015,49.750618,14.378070,103.967800,4.765518,62.538583,39.399250,125.086883,104.786560,123.934039,103.998803,73.691904,103.838313,-0.063579,-2.050029,32.025740,-235.673341,104.175510,4.476819,20.011560,7.615548,36.697145,2078.087305,13.690492,398404.831224,0.949183,19.672989,25.856957,2.696195,0.074775,0.051553,103.732541,85.675143,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.412713,69.312523,89.048494,100.000000,24.731098,25.000000,100.950000,98.106700,0.000000,34.635036,41.108334,0.216481,20.976673,64.299519,49.835629,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.991961,62.619082,105.657980,126.282256,90.437346,91.950259,49.816858,14.381495,104.046896,4.763396,62.501669,39.586879,125.099767,104.716862,123.920777,104.038083,73.699427,103.837167,-0.064004,-2.050040,32.025740,-235.667629,104.568232,4.475665,20.117236,7.565694,12.143436,686.744601,13.689274,398272.324531,0.947682,19.632044,25.826345,2.696374,0.074216,0.050815,103.681531,85.687859,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.412731,69.317525,89.061973,100.000000,24.740271,25.000000,100.950000,98.063635,0.000000,34.635036,41.114549,0.213148,20.772605,64.293801,49.893526,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
39.031213,62.616325,105.395430,126.278637,90.452931,91.945721,49.811084,14.375501,104.055939,4.761070,62.518529,39.472864,125.079599,104.795115,123.921275,104.098259,73.652979,103.715273,-0.064135,-2.050011,32.025740,-235.679340,103.920372,4.474322,20.011235,7.627646,20.884884,1181.234337,13.652441,398136.259757,0.946906,19.530452,25.835053,2.690021,0.073888,0.051095,103.613088,85.723528,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.406209,69.321791,89.052051,100.000000,24.751156,25.000000,100.950000,98.131959,0.000000,34.635036,41.121142,0.213890,20.686852,63.065322,49.884507,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
39.069241,62.609157,105.344547,126.281699,90.453016,91.944209,49.843442,14.372219,103.927463,4.759308,62.482174,39.362373,125.102818,104.801157,123.902742,103.913093,73.603226,103.789367,-0.064272,-2.051762,32.025740,-235.677722,104.259723,4.473337,20.075514,7.628061,17.137327,968.645890,13.760754,398201.852716,0.950581,19.779176,25.826812,2.709737,0.073288,0.050562,103.715106,85.665497,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.417635,69.308315,89.058365,100.000000,24.763533,25.000000,100.950000,98.098611,0.000000,34.635036,41.127829,0.213937,20.511453,64.559528,49.867297,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
39.147198,62.607503,105.521034,126.282534,90.434733,91.939630,49.762093,14.378498,103.961690,4.755856,62.542479,39.535963,125.063805,104.709285,123.873036,104.071105,73.632988,103.813929,-0.064353,-2.051825,32.025740,-235.666215,104.654483,4.470667,20.139702,7.579938,11.629593,658.409162,13.709970,398237.352056,0.949601,19.724720,25.796855,2.700286,0.074435,0.051455,103.675207,85.686702,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.402267,69.318674,89.033223,100.000000,24.770712,25.000000,100.950000,98.068619,0.000000,34.635036,41.134141,0.214966,20.548938,64.098128,49.868841,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
39.086076,62.604470,105.593302,126.279194,90.444511,91.928940,49.808336,14.381923,103.991102,4.750173,62.482980,39.466941,125.059426,104.670178,123.856150,104.011457,73.771728,103.738508,-0.064521,-2.050625,32.025740,-235.658707,104.461139,4.466122,20.106850,7.624509,36.254174,2050.623726,13.687674,398288.569249,0.947951,19.667500,25.893059,2.696355,0.072586,0.050963,103.681151,85.719249,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.411710,69.328545,89.016944,100.000000,24.817241,25.000000,100.950000,98.012074,0.000000,34.635036,41.142867,0.216243,20.886052,63.979961,49.909438,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
39.355303,62.604470,105.423878,126.279194,90.403651,91.923603,49.855618,14.383493,103.965704,4.746731,62.531971,39.492227,125.072443,104.768426,123.916060,104.020524,73.591565,103.708083,-0.064573,-2.050028,32.025740,-235.667755,103.888879,4.463441,20.077353,7.654331,5.911956,334.077369,13.679283,398177.563160,0.947401,19.563356,25.878690,2.695494,0.073525,0.050734,103.650746,85.726107,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.427215,69.313755,89.012007,100.000000,24.836714,25.000000,100.950000,98.026394,0.000000,34.635036,41.149311,0.213704,20.964845,63.634605,49.921142,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
39.337106,62.598956,105.504399,126.282256,90.380940,91.916780,49.807058,14.375501,103.935649,4.744155,62.472189,39.670713,125.081818,104.813109,123.893033,104.086199,73.749031,103.732903,-0.064568,-2.050057,32.025740,-235.670519,104.040457,4.461443,20.147671,7.584878,31.451870,1779.039442,13.711340,397919.910916,0.948008,19.640666,25.692677,2.701558,0.074165,0.050915,103.676380,85.707454,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.445066,69.337859,89.001541,100.000000,24.835102,25.000000,100.950000,97.890021,0.000000,34.635036,41.155621,0.210862,20.887801,63.407139,49.909340,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
39.225678,62.590960,105.517352,126.280864,90.373423,91.906873,49.672528,14.378784,104.001527,4.742026,62.530580,39.575558,125.043322,104.825552,123.907982,104.017281,73.562504,103.737654,-0.064668,-2.050059,32.025740,-235.673934,104.458162,4.460078,20.058745,7.592253,18.554283,1052.344417,13.582224,398070.440120,0.940031,19.287501,25.853760,2.678772,0.073809,0.050523,103.592323,85.648966,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.420296,69.320531,88.983050,100.000000,24.842651,25.000000,100.950000,97.881115,0.000000,34.635036,41.162120,0.213611,20.652432,63.556143,49.880357,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
39.154898,62.585446,105.433105,126.282534,90.382261,91.895400,49.796202,14.367510,103.989110,4.741325,62.497018,39.627635,125.057510,104.691426,123.902273,103.971293,73.592362,103.652922,-0.064537,-2.049594,32.025740,-235.687005,103.880891,4.460088,20.055572,7.632190,13.384072,757.219923,13.598724,397774.534751,0.941337,19.305797,25.711858,2.682058,0.074021,0.051688,103.594828,85.667820,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.413405,69.344776,88.954345,100.000000,24.856753,25.000000,100.950000,97.909457,0.000000,34.635036,41.168199,0.212687,20.515726,64.491019,49.867139,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
39.262635,62.585446,105.508976,126.282534,90.378798,91.886932,49.834664,14.384635,103.947070,4.739406,62.487177,39.544374,125.052766,104.696936,123.872525,104.043831,73.720139,103.762114,-0.064599,-2.047931,32.025740,-235.668410,104.478697,4.459443,20.095347,7.610229,14.903221,842.516860,13.642404,398096.520918,0.946674,19.443796,25.901364,2.690007,0.073331,0.050379,103.621708,85.683844,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.419558,69.347200,88.961379,100.000000,24.854967,25.000000,100.950000,97.919838,0.000000,34.635036,41.174342,0.213611,20.769720,63.865502,49.895552,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
39.160685,62.579105,105.529773,126.284205,90.366719,91.886124,49.806158,14.365798,103.940491,4.738565,62.504453,39.578491,125.078261,104.757601,123.911733,104.014074,73.801319,103.776742,-0.064696,-2.047961,32.025740,-235.682837,104.507176,4.458817,20.039417,7.607813,14.131731,799.359807,13.657515,398023.175644,0.946043,19.531186,25.818365,2.692718,0.072710,0.050195,103.624723,85.698735,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.421376,69.331579,88.934409,100.000000,24.893281,25.000000,100.950000,97.854393,0.000000,34.635036,41.180408,0.216005,20.798262,64.214103,49.901099,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
39.269492,62.573040,105.614473,126.294227,90.346115,91.883800,49.840682,14.378213,103.964183,4.737019,62.508401,39.696816,125.052372,104.773452,123.873301,104.079294,73.766418,103.832742,-0.064675,-2.047987,32.025740,-235.673525,104.575229,4.457971,20.053679,7.622346,37.059207,2094.797948,13.623614,397715.847385,0.942414,19.389826,25.759064,2.687262,0.072693,0.050498,103.702764,85.755564,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.418723,69.362559,88.919592,100.000000,24.914180,25.000000,100.950000,97.873381,0.000000,34.635036,41.188512,0.213704,20.985706,63.777537,49.834055,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
39.143699,62.566423,105.460502,126.297289,90.323750,91.887723,49.746113,14.389629,103.981647,4.736297,62.471397,39.613044,125.060299,104.785359,123.883585,104.126729,73.540053,103.887907,-0.064846,-2.045672,32.025740,-235.655084,103.916226,4.457647,20.175348,7.581218,15.251348,863.732111,13.666272,397616.628847,0.945592,19.517245,25.687053,2.694789,0.073334,0.050218,103.672027,85.681419,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.437938,69.341518,88.920404,100.000000,24.929867,25.000000,100.950000,97.816651,0.000000,34.635036,41.194730,0.214263,20.798371,63.268234,49.899633,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
39.295168,62.554292,105.449139,126.298959,90.327504,91.890764,49.808295,14.378070,104.022878,4.734164,62.492808,39.678155,125.088977,104.820258,123.918952,104.033518,73.761667,103.735961,-0.064738,-2.043908,32.025740,-235.671381,104.362653,4.456305,20.074197,7.629900,17.192037,972.423949,13.633780,397605.907158,0.942060,19.368434,25.757049,2.689479,0.073612,0.050681,103.655060,85.720732,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.422406,69.359187,88.910864,100.000000,24.898753,25.000000,100.950000,97.853417,0.000000,34.635036,41.200601,0.214638,20.731928,63.797394,49.891411,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
39.129733,62.554292,105.462952,126.298959,90.343385,91.886206,49.847580,14.375787,103.995425,4.733165,62.388025,39.583607,125.074439,104.677128,123.873142,104.024389,73.652619,103.750165,-0.064804,-2.042167,32.025740,-235.668763,104.491876,4.455592,20.137141,7.629900,15.243890,861.552462,13.663511,398064.615771,0.947165,19.526875,26.017972,2.694188,0.072450,0.049968,103.570023,85.724803,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.403624,69.351178,88.904367,100.000000,24.919128,25.000000,100.950000,97.771828,0.000000,34.635036,41.206155,0.215484,20.565670,63.769721,49.848443,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
39.222965,62.541885,105.583810,126.291999,90.354690,91.886202,49.777350,14.380496,104.037398,4.731014,62.481095,39.614956,125.023855,104.815650,123.890826,104.079296,73.599262,103.791767,-0.064985,-2.041014,32.025740,-235.670752,104.257395,4.454355,20.210219,7.586014,13.969512,790.641210,13.602419,397607.364203,0.942032,19.316044,25.701140,2.683514,0.073044,0.050799,103.598702,85.687662,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.387562,69.355860,88.865738,100.000000,24.918370,25.000000,100.950000,97.825706,0.000000,34.635036,41.211608,0.215107,20.566554,63.373899,49.873138,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
39.210349,62.526722,105.429518,126.287267,90.361979,91.884592,49.759975,14.379069,104.033847,4.729632,62.381787,39.584778,125.068718,104.808334,123.882254,104.071024,73.681120,103.887142,-0.065030,-2.040979,32.025740,-235.667768,104.334121,4.453199,20.065723,7.655485,27.598016,1562.527627,13.668671,397856.645967,0.945559,19.533094,25.819094,2.695213,0.073611,0.050833,103.509337,85.669396,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.397954,69.348408,88.877982,100.000000,24.968247,25.000000,100.950000,97.767769,0.000000,34.635036,41.217488,0.215201,20.840129,63.432290,49.885530,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
39.358554,62.516245,105.380848,126.276132,90.384267,91.890046,49.863691,14.376786,103.973216,4.728159,62.405463,39.609459,125.029507,104.818483,123.831258,104.051791,73.735617,103.798667,-0.065121,-2.042164,32.025740,-235.678709,104.611981,4.452768,20.096916,7.689220,3.209873,181.356619,13.647235,397887.238501,0.944424,19.398282,25.898527,2.691888,0.072649,0.049957,103.524883,85.695852,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.406016,69.381396,88.898253,100.000000,24.967799,25.000000,100.950000,97.754675,0.000000,34.635036,41.222573,0.211588,20.852949,63.443870,49.825155,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
39.004511,62.516245,105.409808,126.276132,90.369284,91.893035,49.776724,14.379783,104.070680,4.726572,62.419879,39.664761,125.084722,104.769460,123.901410,104.057232,73.613213,103.761833,-0.065171,-2.042180,32.025740,-235.672282,104.043269,4.452277,20.040517,7.636914,35.982128,2036.528661,13.631311,397729.423061,0.945031,19.399667,25.876424,2.688819,0.073984,0.051320,103.501594,85.727901,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.423271,69.386214,88.930590,100.000000,24.952207,25.000000,100.950000,97.673414,0.000000,34.635036,41.227777,0.215013,20.926639,63.342112,49.820552,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
39.119175,62.508526,105.418711,126.269450,90.359500,91.899092,49.758693,14.376786,103.973543,4.724948,62.412345,39.604099,125.001881,104.766626,123.802412,104.051465,73.749888,103.950808,-0.064888,-2.042208,32.025740,-235.675932,104.094604,4.451013,20.055265,7.610409,20.149442,1140.838173,13.567253,397572.699456,0.939246,19.195021,25.766498,2.677457,0.073506,0.050363,103.368980,85.672854,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.405250,69.369417,88.959766,100.000000,25.003936,25.000000,100.950000,97.656757,0.000000,34.635036,41.234868,0.213797,20.958715,64.120948,49.874771,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
39.079432,62.497773,105.388866,126.256088,90.360952,91.906691,49.776501,14.390771,104.002564,4.722491,62.342392,39.655282,125.024386,104.628150,123.823784,103.963099,73.795639,103.799430,-0.064925,-2.042208,32.025740,-235.660477,104.475207,4.449099,20.066823,7.646596,10.192661,576.890284,13.710913,397970.511565,0.950182,19.659806,25.865813,2.702503,0.074858,0.050176,103.499459,85.631612,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.376929,69.370544,88.973880,100.000000,24.994756,25.000000,100.950000,97.736028,0.000000,34.635036,41.239900,0.215013,20.825200,63.767798,49.814199,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
39.189128,62.485643,105.410520,126.239385,90.351906,91.911230,49.794312,14.377642,103.984532,4.720052,62.426640,39.560934,125.042798,104.804617,123.875039,104.002450,73.557139,103.714148,-0.064914,-2.042220,32.025740,-235.668542,104.783991,4.447138,20.083032,7.641205,36.729374,2078.087305,13.667374,397698.721513,0.947551,19.501204,25.847523,2.694809,0.074723,0.050795,103.432622,85.717823,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.391121,69.377279,89.023641,100.000000,24.988440,25.000000,100.950000,97.738288,0.000000,34.635036,41.245301,0.212274,20.666172,63.926785,49.864553,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
