OSU 80 Ton Compressor Load Stand
39.073412,62.272256,105.040104,126.010004,90.268144,91.700153,49.726354,14.373932,103.723081,4.065432,62.202581,39.538869,124.794353,104.265983,123.619532,103.556905,73.710894,103.390323,-0.063629,-2.092331,32.025740,-235.673396,104.422800,3.829645,19.955557,7.700724,5.758129,326.230632,13.585234,396852.342815,0.944979,19.292450,25.656259,2.685875,0.076348,0.052512,103.383193,85.608722,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.337174,69.412962,88.790739,100.000000,25.444279,25.000000,100.950000,96.694324,0.000000,34.635036,41.472776,0.212091,20.664278,63.432031,49.796319,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
39.165555,62.265364,105.202285,126.000540,90.310515,91.698278,49.738690,14.375216,103.664384,4.068736,62.191558,39.596844,124.794721,104.414330,123.612478,103.553626,73.761902,103.329576,-0.063870,-2.092297,32.025740,-235.674072,104.772917,3.832837,19.959199,7.604531,12.616944,714.644110,13.563412,396592.814188,0.943604,19.238111,25.499743,2.681980,0.075028,0.052179,103.408947,85.603220,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.357060,69.437852,88.801901,100.000000,25.478466,25.000000,100.950000,96.690318,0.000000,34.635036,41.476554,0.213102,20.696228,63.964819,49.798296,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
39.354673,62.259299,104.935442,125.994972,90.348018,91.690963,49.771762,14.374503,103.572472,4.069862,62.237586,39.565105,124.808261,104.282749,123.619008,103.506789,73.770439,103.411299,-0.063949,-2.090643,32.025740,-235.676092,104.759641,3.834277,19.925915,7.546221,32.376853,1832.658811,13.597789,396638.410285,0.946761,19.325111,25.534928,2.688276,0.074960,0.051943,103.451540,85.623050,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.366481,69.427353,88.825312,100.000000,25.482104,25.000000,100.950000,96.648160,0.000000,34.635036,41.479147,0.212641,20.721777,64.113111,49.792287,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.981935,62.259299,105.101862,125.994972,90.349446,91.687916,49.809458,14.382779,103.593988,4.072543,62.179240,39.613504,124.784773,104.291843,123.629081,103.592970,73.620797,103.500380,-0.063996,-2.088958,32.025740,-235.672389,104.897629,3.837295,19.904171,7.656657,6.237893,352.822352,13.582246,396488.309188,0.944077,19.197108,25.445727,2.686092,0.074374,0.051540,103.524494,85.610711,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.374685,69.421449,88.826821,100.000000,25.456254,25.000000,100.950000,96.547836,0.000000,34.635036,41.481730,0.212917,20.663738,63.735862,49.794421,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
39.098504,62.246893,104.978492,125.983281,90.329722,91.684120,49.730000,14.375787,103.607261,4.076792,62.193172,39.590105,124.767516,104.398543,123.620391,103.584999,73.610674,103.403768,-0.063952,-2.087215,32.025740,-235.673991,104.297717,3.841685,19.922057,7.626547,17.108583,969.227130,13.471726,396341.410571,0.938444,18.943154,25.488566,2.666404,0.075692,0.051770,103.543458,85.606432,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.326886,69.423009,88.835953,100.000000,25.503667,25.000000,100.950000,96.693977,0.000000,34.635036,41.483983,0.215626,20.652919,63.354279,49.794362,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
39.189776,62.240552,105.121082,125.968806,90.320385,91.672757,49.698666,14.375216,103.618622,4.079930,62.183073,39.391685,124.792479,104.311108,123.606325,103.549388,73.779084,103.397647,-0.063671,-2.085471,32.025740,-235.674398,105.020429,3.844969,19.892235,7.565387,14.475482,820.575058,13.639631,396770.009783,0.947429,19.432606,25.694176,2.696168,0.074522,0.051245,103.568098,85.634837,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.351358,69.415535,88.867095,100.000000,25.476872,25.000000,100.950000,96.626734,0.000000,34.635036,41.486662,0.215154,20.675998,64.060646,49.799899,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
39.213893,62.236141,105.081853,125.954330,90.319637,91.669564,49.773382,14.375359,103.559600,4.082196,62.173483,39.487828,124.773564,104.277225,123.616290,103.590601,73.673736,103.435662,-0.063524,-2.083721,32.025740,-235.676869,104.537948,3.847630,19.893298,7.586411,13.822067,782.358543,13.576415,396697.103613,0.945808,19.266745,25.643599,2.684975,0.076863,0.052012,103.635545,85.615258,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.321704,69.392907,88.865449,100.000000,25.497921,25.000000,100.950000,96.570385,0.000000,34.635036,41.489008,0.213658,20.721218,62.962722,49.803026,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.953391,62.236141,105.001544,125.954330,90.314215,91.672409,49.806931,14.374645,103.579970,4.083894,62.204789,39.578242,124.813301,104.330331,123.620150,103.561204,73.696565,103.375202,-0.063592,-2.081951,32.025740,-235.676766,104.125096,3.849269,19.900601,7.594813,36.078463,2040.742649,13.557310,396307.804585,0.943883,19.140497,25.471343,2.682360,0.075322,0.051924,103.716688,85.648369,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.357739,69.443099,88.883418,100.000000,25.508000,25.000000,100.950000,96.545295,0.000000,34.635036,41.491403,0.214919,20.769287,63.012032,49.811563,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
39.004342,62.226767,105.098262,125.946258,90.284464,91.671857,49.786271,14.376786,103.567564,4.085355,62.151757,39.491042,124.775964,104.179683,123.615960,103.572471,73.693053,103.374405,-0.063605,-2.080219,32.025740,-235.675115,104.465954,3.850552,19.890305,7.581813,8.777191,496.679195,13.542199,396456.230858,0.941794,19.104437,25.600580,2.679710,0.075684,0.052435,103.762390,85.640423,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.354535,69.421622,88.880372,100.000000,25.510996,25.000000,100.950000,96.644695,0.000000,34.635036,41.493541,0.214170,20.807169,63.382628,49.806970,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
39.109194,62.219875,105.058302,125.938464,90.236625,91.665158,49.776931,14.365084,103.534943,4.086213,62.179903,39.463909,124.790375,104.244376,123.597185,103.557184,73.671437,103.268023,-0.063608,-2.078453,32.025740,-235.684367,104.690180,3.851734,19.921281,7.537494,17.982240,1017.760651,13.634712,396558.840962,0.948015,19.447078,25.539751,2.695569,0.074842,0.052609,103.755473,85.645177,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.348290,69.436962,88.881456,100.000000,25.519437,25.000000,100.950000,96.605718,0.000000,34.635036,41.496002,0.210321,20.824965,63.441136,49.818044,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
39.081037,62.214086,105.025233,125.932061,90.248606,91.662097,49.817815,14.393482,103.532451,4.086689,62.184174,39.550785,124.768918,104.307290,123.613199,103.544023,73.728136,103.331681,-0.063314,-2.076091,32.025740,-235.659236,104.829689,3.852226,19.900528,7.619028,35.387441,2001.218345,13.626754,396525.723056,0.947038,19.370550,25.542763,2.694527,0.074895,0.051816,103.871727,85.652620,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.366121,69.464777,88.926214,100.000000,25.514826,25.000000,100.950000,96.514761,0.000000,34.635036,41.498896,0.213472,20.712564,63.625896,49.798915,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
39.161166,62.209675,105.050563,125.921762,90.255674,91.658275,49.839326,14.371934,103.530188,4.086979,62.160073,39.504383,124.746188,104.179412,123.591994,103.579028,73.673223,103.274546,-0.063469,-2.076096,32.025740,-235.680621,104.434670,3.852446,19.872780,7.606713,13.261990,749.663806,13.578905,396471.826968,0.944378,19.225673,25.497476,2.686281,0.074721,0.051695,103.811083,85.620863,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.340706,69.424387,88.897824,100.000000,25.537383,25.000000,100.950000,96.537682,0.000000,34.635036,41.500979,0.211134,20.732055,64.562788,49.803803,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
39.102656,62.209675,105.077262,125.921762,90.240155,91.658966,49.813516,14.377357,103.551465,4.086978,62.179805,39.446780,124.775570,104.242580,123.598764,103.504265,73.727928,103.345266,-0.063278,-2.076066,32.025740,-235.673891,105.060096,3.852424,19.894218,7.599609,13.640515,771.460298,13.585022,396370.028782,0.944295,19.256910,25.480818,2.687371,0.076031,0.053026,103.823632,85.631229,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.359507,69.432828,88.902874,100.000000,25.530869,25.000000,100.950000,96.487705,0.000000,34.635036,41.503086,0.213056,20.696481,63.638334,49.800538,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
39.265395,62.204161,104.895070,125.916751,90.240024,91.656687,49.768097,14.377927,103.508398,4.087158,62.125733,39.538641,124.746505,104.146308,123.600516,103.510866,73.680840,103.264379,-0.063359,-2.075485,32.025740,-235.675444,104.567275,3.852328,19.891008,7.568633,15.183646,859.518123,13.556070,396401.315332,0.941744,19.147183,25.499794,2.682519,0.074323,0.051901,103.720253,85.603523,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.368003,69.432613,88.864312,100.000000,25.517487,25.000000,100.950000,96.497257,0.000000,34.635036,41.505112,0.213426,20.688493,64.205997,49.798384,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
39.013299,62.198923,104.889617,125.910627,90.230972,91.657423,49.818534,14.380211,103.485675,4.086938,62.202403,39.490894,124.754781,104.154153,123.605290,103.428075,73.766064,103.335713,-0.063288,-2.073736,32.025740,-235.669077,104.143551,3.852253,19.891279,7.614773,12.680880,717.114379,13.582719,396341.090599,0.943768,19.224068,25.489567,2.687215,0.074484,0.052348,103.753914,85.672921,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.343623,69.445161,88.862416,100.000000,25.505566,25.000000,100.950000,96.410941,0.000000,34.635036,41.507327,0.210186,20.609845,63.751896,49.784665,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
39.080427,62.195064,105.032915,125.911462,90.240621,91.653211,49.787762,14.376643,103.535388,4.087515,62.173540,39.451427,124.748691,104.226162,123.567151,103.490839,73.712620,103.219183,-0.063325,-2.073159,32.025740,-235.671828,104.540701,3.852843,19.908137,7.644469,35.181200,1990.756029,13.494446,396322.777360,0.940348,19.004925,25.485782,2.671438,0.074594,0.052094,103.685898,85.621018,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.352077,69.422068,88.827347,100.000000,25.520128,25.000000,100.950000,96.505246,0.000000,34.635036,41.509268,0.215013,20.566427,63.227762,49.776404,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
39.102832,62.195064,105.096484,125.911462,90.258201,91.648704,49.823054,14.375073,103.466809,4.088082,62.168363,39.485106,124.715274,104.177153,123.596583,103.481446,73.696739,103.268055,-0.063241,-2.071415,32.025740,-235.672254,104.339099,3.853823,19.855831,7.572564,9.523772,538.528459,13.592654,396300.837437,0.945975,19.330907,25.445425,2.688561,0.075254,0.052201,103.676538,85.604537,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.338527,69.437984,88.830818,100.000000,25.539529,25.000000,100.950000,96.457614,0.000000,34.635036,41.511238,0.213890,20.423194,64.669642,49.769883,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
39.172317,62.190653,104.844725,125.918143,90.290486,91.641781,49.786101,14.375216,103.540172,4.089329,62.128848,39.433919,124.720692,104.177623,123.598493,103.463335,73.621560,103.267544,-0.063401,-2.070238,32.025740,-235.676685,104.621180,3.855016,19.874457,7.549953,18.645496,1055.105306,13.584235,396334.214841,0.944745,19.238690,25.425562,2.687609,0.074351,0.051362,103.691707,85.596796,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.327282,69.437523,88.821481,100.000000,25.553754,25.000000,100.950000,96.433221,0.000000,34.635036,41.513155,0.213937,20.385745,63.178631,49.764533,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
39.125843,62.186517,105.058198,125.918700,90.294425,91.634137,49.731535,14.383208,103.521359,4.091035,62.179914,39.502500,124.767670,104.243196,123.588898,103.453236,73.775947,103.353402,-0.063511,-2.070813,32.025740,-235.666407,104.035273,3.857136,19.917297,7.641223,35.451841,2008.338532,13.583099,396331.255601,0.943443,19.209226,25.472194,2.687695,0.074412,0.051836,103.791407,85.632558,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.352766,69.452238,88.852240,100.000000,25.517119,25.000000,100.950000,96.377398,0.000000,34.635036,41.515726,0.211225,20.425015,63.504968,49.765349,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.973803,62.177695,105.051794,125.912297,90.300946,91.627306,49.714071,14.378213,103.519143,4.092235,62.167459,39.489221,124.702851,104.190107,123.570074,103.560860,73.641317,103.194634,-0.063550,-2.071424,32.025740,-235.667318,104.429854,3.858273,19.913438,7.631415,8.374711,474.592084,13.521629,396389.413253,0.942246,19.113517,25.547053,2.676500,0.076240,0.052425,103.785042,85.585317,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.342738,69.438047,88.866064,100.000000,25.562932,25.000000,100.950000,96.389890,0.000000,34.635036,41.517750,0.212182,20.495315,63.203823,49.775361,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.981816,62.174387,104.995585,125.907565,90.332941,91.623460,49.707720,14.373932,103.549838,4.093213,62.158676,39.393000,124.712406,104.211509,123.603478,103.476882,73.607808,103.259730,-0.063584,-2.071955,32.025740,-235.675356,104.790559,3.859456,19.899519,7.584247,20.149311,1142.000652,13.566658,396112.666304,0.944406,19.170431,25.446664,2.685136,0.074399,0.051640,103.820119,85.603604,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.343358,69.440329,88.877788,100.000000,25.545433,25.000000,100.950000,96.442934,0.000000,34.635036,41.519311,0.213565,20.601857,64.228542,49.786691,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
39.027381,62.174387,104.884043,125.907565,90.338687,91.612030,49.778724,14.375359,103.524297,4.094140,62.169467,39.429026,124.729243,104.105297,123.600026,103.477494,73.657768,103.376406,-0.063587,-2.072470,32.025740,-235.677523,104.213915,3.860806,19.974778,7.554371,14.331914,811.129912,13.624379,396375.932499,0.948643,19.361722,25.481414,2.695446,0.074582,0.051761,103.792557,85.614990,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.340937,69.466140,88.908615,100.000000,25.556299,25.000000,100.950000,96.426518,0.000000,34.635036,41.521078,0.214217,20.723382,64.210763,49.799328,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
39.100109,62.170252,105.058209,125.900606,90.337560,91.602474,49.831268,14.378498,103.542473,4.095364,62.139981,39.295555,124.744734,104.194810,123.549121,103.519097,73.656988,103.320942,-0.063511,-2.072476,32.025740,-235.676833,104.484798,3.862076,19.969729,7.574042,14.534666,821.737538,13.613106,396409.352814,0.948505,19.347852,25.555889,2.693450,0.074779,0.051853,103.744304,85.593848,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.337915,69.452735,88.911907,100.000000,25.569240,25.000000,100.950000,96.394600,0.000000,34.635036,41.522783,0.214919,20.737175,63.742193,49.801817,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
39.102896,62.160327,105.077443,125.903668,90.329412,91.596376,49.834995,14.366654,103.498595,4.096525,62.106240,39.356321,124.717344,104.244146,123.565055,103.400827,73.695354,103.212785,-0.063540,-2.072486,32.025740,-235.678387,104.572643,3.863317,19.957613,7.635147,35.543587,2009.355702,13.578846,396253.453904,0.945835,19.287825,25.579306,2.687448,0.075888,0.051952,103.670010,85.562018,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.343216,69.446000,88.934183,100.000000,25.577341,25.000000,100.950000,96.350490,0.000000,34.635036,41.524631,0.213611,20.807746,63.388391,49.815153,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
39.143901,62.154814,104.865953,125.895317,90.321689,91.590274,49.840865,14.374217,103.423132,4.098614,62.145477,39.376229,124.719075,104.141126,123.557803,103.508785,73.693426,103.160602,-0.063739,-2.072487,32.025740,-235.677848,104.764903,3.865174,19.979105,7.557021,7.200696,407.022961,13.571472,396171.587849,0.942825,19.187995,25.545213,2.686903,0.075189,0.051275,103.713254,85.573562,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.328467,69.465697,88.944465,100.000000,25.568273,25.000000,100.950000,96.334173,0.000000,34.635036,41.525957,0.213010,20.804176,63.146884,49.804610,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.894038,62.154814,104.909554,125.895317,90.322277,91.587257,49.791727,14.376643,103.547809,4.100804,62.146260,39.408381,124.686455,104.198353,123.549353,103.502248,73.680572,103.317944,-0.063839,-2.072507,32.025740,-235.677055,104.510517,3.867569,19.930297,7.566181,20.542907,1162.344044,13.571536,396065.365235,0.942595,19.174405,25.438801,2.687204,0.074409,0.051520,103.808605,85.617926,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.329036,69.438448,88.960653,100.000000,25.550630,25.000000,100.950000,96.302782,0.000000,34.635036,41.527428,0.213937,20.881779,63.533740,49.828852,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
39.035329,62.149300,104.894875,125.899771,90.337767,91.593329,49.831058,14.375930,103.507054,4.103131,62.125948,39.367058,124.697398,104.224304,123.537262,103.457856,73.704185,103.447823,-0.063991,-2.072524,32.025740,-235.674992,104.496750,3.870341,19.957396,7.615602,35.671859,2016.766509,13.526702,396014.599992,0.941338,19.115000,25.407880,2.678986,0.075469,0.052450,103.789113,85.637551,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.336525,69.453004,88.983855,100.000000,25.583159,25.000000,100.950000,96.272576,0.000000,34.635036,41.529398,0.213937,20.838488,63.502738,49.821870,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.969695,62.150127,104.973368,125.902554,90.330772,91.595438,49.822157,14.376072,103.407009,4.105878,62.102723,39.401313,124.721694,104.203180,123.540109,103.491898,73.715818,103.369773,-0.063975,-2.074300,32.025740,-235.670602,104.192276,3.873403,19.966394,7.667584,13.008158,735.568742,13.630460,396149.912303,0.948800,19.444065,25.519742,2.697317,0.073959,0.050958,103.742878,85.609098,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.330007,69.436929,88.971340,100.000000,25.561510,25.000000,100.950000,96.318296,0.000000,34.635036,41.531056,0.217294,20.767340,63.712528,49.812074,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.992745,62.138273,105.022970,125.894203,90.299075,91.594499,49.757891,14.376500,103.516613,4.108865,62.078249,39.314512,124.701098,104.203445,123.510099,103.454189,73.676647,103.312251,-0.063928,-2.076050,32.025740,-235.673441,104.171004,3.876632,19.901917,7.552225,11.200019,634.142401,13.573376,396060.163330,0.944382,19.252275,25.577772,2.687178,0.074782,0.051250,103.750129,85.591237,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.320549,69.438672,88.994541,100.000000,25.580722,25.000000,100.950000,96.333565,0.000000,34.635036,41.532685,0.212045,20.816239,63.445700,49.817906,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
39.044965,62.130002,104.838831,125.889750,90.291238,91.593743,49.751447,14.378926,103.375541,4.112668,62.073097,39.327009,124.697891,104.147471,123.531504,103.521970,73.693423,103.240076,-0.063857,-2.077813,32.025740,-235.666767,104.691296,3.879807,19.892866,7.585221,28.260469,1600.308212,13.609981,396082.594038,0.946299,19.339568,25.517085,2.693718,0.074585,0.051122,103.743588,85.576412,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.329998,69.437750,88.993573,100.000000,25.588491,25.000000,100.950000,96.312306,0.000000,34.635036,41.533692,0.215579,20.891371,62.633823,49.822391,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.771659,62.130002,104.937406,125.889750,90.281696,91.588468,49.683727,14.373646,103.487119,4.116875,62.055439,39.349343,124.690827,104.163948,123.522474,103.488168,73.750237,103.325068,-0.063918,-2.079577,32.025740,-235.675478,104.149876,3.883570,19.900204,7.557057,4.361705,247.327333,13.606680,396118.761942,0.946876,19.297335,25.520087,2.693398,0.075321,0.051632,103.758577,85.547706,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.299258,69.448915,88.985680,100.000000,25.563692,25.000000,100.950000,96.277837,0.000000,34.635036,41.534789,0.214217,20.850947,64.168874,49.816598,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.932207,62.123110,104.817867,125.889193,90.258288,91.584643,49.707069,14.377927,103.461818,4.120567,62.091905,39.364021,124.714750,104.098378,123.518305,103.517222,73.639399,103.320861,-0.063988,-2.082513,32.025740,-235.672994,104.675612,3.886956,19.888791,7.612952,16.223875,919.531129,13.561664,396049.889654,0.945599,19.220292,25.457907,2.685079,0.074750,0.051094,103.787580,85.608687,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.327185,69.449052,88.999748,100.000000,25.580616,25.000000,100.950000,96.388521,0.000000,34.635036,41.535888,0.214030,20.876659,62.908110,49.820434,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.987966,62.119526,105.032230,125.886409,90.249221,91.580830,49.788303,14.377499,103.398630,4.124598,62.075518,39.336953,124.713035,104.233235,123.523620,103.476864,73.704914,103.255299,-0.063818,-2.084276,32.025740,-235.671952,104.600621,3.890668,19.948850,7.655702,16.676675,943.652580,13.681899,396068.134533,0.954069,19.581016,25.454557,2.706549,0.075457,0.051874,103.747907,85.600378,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.343612,69.467987,88.994312,100.000000,25.564264,25.000000,100.950000,96.308228,0.000000,34.635036,41.537223,0.213937,20.795107,63.869460,49.811760,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.930226,62.115115,105.005730,125.880842,90.221327,91.570455,49.772090,14.372505,103.485814,4.130070,62.078289,39.229298,124.697514,104.216298,123.548708,103.435851,73.689904,103.300093,-0.063466,-2.084296,32.025740,-235.677273,104.051165,3.896559,19.941439,7.637617,18.925202,1071.234710,13.601832,396151.485007,0.949304,19.361988,25.562750,2.692318,0.074008,0.050567,103.724222,85.597796,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.342454,69.459354,88.997827,100.000000,25.580656,25.000000,100.950000,96.272968,0.000000,34.635036,41.538804,0.214544,20.790077,63.551040,49.811809,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.988598,62.106845,104.829159,125.882790,90.211255,91.562520,49.770793,14.374074,103.516476,4.135137,62.047899,39.367152,124.704299,104.164048,123.501584,103.510924,73.742338,103.284359,-0.063362,-2.085982,32.025740,-235.674886,103.941298,3.901559,19.891567,7.583634,12.781679,723.508016,13.607076,395990.852797,0.946238,19.284887,25.455995,2.693965,0.075708,0.051461,103.741763,85.541543,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.350084,69.430869,88.984411,100.000000,25.607565,25.000000,100.950000,96.284812,0.000000,34.635036,41.539869,0.213937,20.770514,63.603224,49.815674,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
39.056849,62.106845,104.875701,125.882790,90.215260,91.557968,49.812265,14.367082,103.368763,4.140290,62.066269,39.289987,124.697338,104.162618,123.481716,103.468891,73.757273,103.226925,-0.063425,-2.087669,32.025740,-235.685146,104.342855,3.906984,19.942359,7.591820,30.106317,1702.751722,13.624733,395995.242441,0.947951,19.356607,25.499183,2.697280,0.074378,0.051427,103.722666,85.522864,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.335216,69.454600,88.980417,100.000000,25.581685,25.000000,100.950000,96.244938,0.000000,34.635036,41.540714,0.214263,20.779889,63.505580,49.814277,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
39.060999,62.105467,104.841193,125.884461,90.231192,91.555745,49.769669,14.389059,103.522797,4.145815,62.059567,39.359883,124.662792,104.105256,123.507677,103.467399,73.754749,103.182790,-0.063464,-2.089412,32.025740,-235.659412,104.413942,3.912281,19.946795,7.541263,3.214089,181.937859,13.577173,395832.958989,0.946336,19.271372,25.436853,2.688713,0.075645,0.051539,103.735396,85.513447,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.332910,69.436928,88.966573,100.000000,25.609474,25.000000,100.950000,96.202367,0.000000,34.635036,41.541811,0.214170,20.781566,63.463451,49.813481,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.793864,62.102158,104.898692,125.882512,90.250698,91.554994,49.710712,14.391056,103.484426,4.151641,62.043504,39.302266,124.657176,104.072574,123.517291,103.477872,73.685104,103.197847,-0.063556,-2.091154,32.025740,-235.660192,104.009674,3.917935,19.900132,7.556607,30.924385,1752.593032,13.555703,395752.868029,0.943710,19.181493,25.385782,2.685206,0.074610,0.051553,103.802208,85.485487,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.318643,69.435518,88.949682,100.000000,25.584630,25.000000,100.950000,96.189353,0.000000,34.635036,41.542956,0.214684,20.855004,63.266568,49.824564,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.869304,62.093337,104.882797,125.877502,90.248698,91.549821,49.797673,14.372933,103.478397,4.157998,62.006663,39.405158,124.645388,104.157181,123.484773,103.470342,73.653067,103.143810,-0.063548,-2.092910,32.025740,-235.672924,104.086509,3.923842,19.938374,7.615224,16.476904,932.173094,13.549104,395743.494353,0.944382,19.174653,25.360524,2.684038,0.075392,0.050654,103.835511,85.501559,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.322285,69.424216,88.918202,100.000000,25.582838,25.000000,100.950000,96.297099,0.000000,34.635036,41.543927,0.214077,20.845664,63.263334,49.820345,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
39.063431,62.093337,104.835855,125.877502,90.255605,91.543149,49.791189,14.378213,103.412092,4.164350,62.056328,39.332143,124.690158,104.129581,123.505392,103.372783,73.664793,103.260747,-0.063545,-2.094691,32.025740,-235.675975,104.253969,3.930000,19.876187,7.573339,14.635974,828.131175,13.661921,395988.302232,0.952546,19.523792,25.439648,2.704002,0.076442,0.053169,103.866397,85.511496,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.326752,69.443635,88.903746,100.000000,25.600637,25.000000,100.950000,96.252124,0.000000,34.635036,41.544605,0.215674,20.807115,63.637224,49.819490,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.901834,62.089477,104.959819,125.875831,90.236136,91.542906,49.694171,14.378784,103.436688,4.169999,62.039780,39.322318,124.669136,104.240081,123.500746,103.365205,73.686776,103.374607,-0.063629,-2.094703,32.025740,-235.671321,103.914354,3.935853,19.888214,7.636373,35.312427,2001.944895,13.628892,395971.666724,0.948808,19.415251,25.437665,2.698345,0.074612,0.051401,103.842139,85.500584,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.323479,69.439114,88.859591,100.000000,25.621323,25.000000,100.950000,96.156504,0.000000,34.635036,41.545443,0.212320,20.763896,63.663608,49.805888,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.934740,62.086445,104.804312,125.873326,90.203101,91.541353,49.731418,14.379355,103.492991,4.176224,62.029311,39.334422,124.667400,104.160659,123.475562,103.389733,73.643749,103.164760,-0.063598,-2.094705,32.025740,-235.673854,104.348111,3.941780,19.906262,7.544851,11.589078,656.520133,13.545067,395827.509031,0.943752,19.159323,25.499543,2.683734,0.075572,0.051587,103.771826,85.525781,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.341128,69.434774,88.842881,100.000000,25.618809,25.000000,100.950000,96.217927,0.000000,34.635036,41.546414,0.215768,20.665036,62.803564,49.800302,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.918595,62.082585,104.748493,125.876388,90.199307,91.532113,49.816240,14.379069,103.427494,4.185219,62.009546,39.391640,124.659945,104.142215,123.490759,103.416502,73.673279,103.127746,-0.063792,-2.094712,32.025740,-235.677406,104.235573,3.950443,19.890666,7.654404,8.803030,497.841675,13.624917,395866.238269,0.949842,19.368436,25.549165,2.698069,0.075752,0.052230,103.851448,85.538612,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.329468,69.439296,88.846733,100.000000,25.609276,25.000000,100.950000,96.197500,0.000000,34.635036,41.547538,0.214638,20.746100,64.171717,49.805613,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.742173,62.081207,104.713703,125.878058,90.200362,91.526458,49.848354,14.377357,103.375606,4.192070,62.024084,39.304972,124.697132,104.140503,123.488543,103.461239,73.658799,103.282091,-0.063750,-2.094716,32.025740,-235.672421,104.282645,3.957286,19.894651,7.546167,36.620114,2069.659328,13.591241,395909.936642,0.948238,19.321980,25.460176,2.691794,0.075066,0.051703,103.862202,85.535737,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.359054,69.439848,88.855235,100.000000,25.617809,25.000000,100.950000,96.189431,0.000000,34.635036,41.548274,0.213565,20.760939,62.990003,49.806370,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.983175,62.081207,104.843661,125.878058,90.192225,91.525687,49.789037,14.376643,103.382737,4.199690,62.011096,39.313680,124.668956,104.118687,123.469306,103.285649,73.651686,103.253137,-0.064007,-2.094727,32.025740,-235.676565,104.195294,3.964992,19.908678,7.561511,18.364112,1039.121212,13.588892,395822.716409,0.946944,19.339424,25.407337,2.691477,0.075844,0.052284,103.834975,85.531165,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.317066,69.424389,88.820235,100.000000,25.580821,25.000000,100.950000,96.257020,0.000000,34.635036,41.549103,0.216433,20.730432,63.310877,49.805111,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.881379,62.076796,104.761635,125.871934,90.204718,91.521860,49.711200,14.375787,103.325495,4.207265,61.987147,39.336865,124.675064,104.040291,123.451979,103.361067,73.635342,103.131973,-0.064064,-2.094756,32.025740,-235.673664,104.192153,3.972777,19.910878,7.575016,14.584258,826.532766,13.653171,395911.134743,0.950943,19.571253,25.518965,2.702835,0.075143,0.051891,103.830358,85.570459,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.338493,69.426739,88.841520,100.000000,25.611222,25.000000,100.950000,96.144159,0.000000,34.635036,41.549784,0.216053,20.752934,63.929796,49.807108,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
39.033586,62.074866,104.803963,125.874718,90.221786,91.516557,49.722745,14.372219,103.440583,4.214940,62.024867,39.305520,124.654282,104.092997,123.488603,103.417964,73.714513,103.112407,-0.064054,-2.094757,32.025740,-235.675925,104.281913,3.980771,19.920254,7.586844,35.401976,2005.868263,13.574742,395799.249398,0.945691,19.252880,25.507862,2.689459,0.074235,0.050950,103.796699,85.530800,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.338794,69.442403,88.865335,100.000000,25.593317,25.000000,100.950000,96.177644,0.000000,34.635036,41.550618,0.213983,20.849433,62.720214,49.825056,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
39.059578,62.072661,104.919662,125.875275,90.207905,91.516996,49.784851,14.374360,103.410690,4.222212,62.044373,39.275336,124.633020,104.066183,123.497002,103.388976,73.764858,103.226531,-0.063981,-2.093610,32.025740,-235.676888,103.969157,3.988105,19.902746,7.524008,14.112846,798.633257,13.603478,395854.568410,0.949810,19.382762,25.447937,2.694391,0.074155,0.051153,103.790269,85.538089,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.341902,69.431397,88.843371,100.000000,25.621584,25.000000,100.950000,96.100520,0.000000,34.635036,41.551350,0.212136,20.830338,62.963687,49.818782,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.920830,62.072661,104.868483,125.875275,90.197149,91.519258,49.815194,14.382779,103.416004,4.229112,62.033092,39.284568,124.677036,104.095869,123.500454,103.361703,73.723093,103.243929,-0.064012,-2.094765,32.025740,-235.669775,104.255109,3.994504,19.882877,7.508177,11.516104,651.288975,13.548122,395619.047636,0.945517,19.180136,25.356442,2.684969,0.075326,0.052230,103.818162,85.564120,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.370453,69.472435,88.870926,100.000000,25.628644,25.000000,100.950000,96.080440,0.000000,34.635036,41.552054,0.212274,20.828301,63.313876,49.821585,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.882307,62.065769,104.842398,125.876388,90.161190,91.515525,49.753482,14.382494,103.379272,4.235120,62.033784,39.412283,124.662513,104.140896,123.483171,103.365166,73.682062,103.200221,-0.063970,-2.096537,32.025740,-235.670224,104.175529,4.000203,19.909670,7.615800,21.135314,1196.782501,13.553052,395521.051287,0.943655,19.143718,25.377948,2.686144,0.074608,0.051588,103.738198,85.536274,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.353352,69.472754,88.872412,100.000000,25.612727,25.000000,100.950000,96.129731,0.000000,34.635036,41.552531,0.213658,20.852804,63.888388,49.821752,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.733084,62.063839,104.821641,125.871378,90.147016,91.509426,49.724005,14.383636,103.423725,4.244046,62.011988,39.319048,124.632882,104.125843,123.451536,103.398089,73.695943,103.299144,-0.063957,-2.098303,32.025740,-235.668266,104.349456,4.008832,19.916630,7.649103,18.773555,1063.678593,13.601331,395671.191978,0.946749,19.326549,25.430661,2.694405,0.074321,0.050943,103.674971,85.514110,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.329313,69.456579,88.862105,100.000000,25.611320,25.000000,100.950000,96.138465,0.000000,34.635036,41.553395,0.211725,20.789049,64.074466,49.805200,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.941777,62.058325,104.823338,125.864418,90.134306,91.504053,49.817967,14.369793,103.305773,4.252405,62.016194,39.273206,124.617732,104.025300,123.490677,103.379683,73.717880,103.198947,-0.063954,-2.099453,32.025740,-235.681781,103.934406,4.017122,19.886501,7.559401,12.416075,702.147455,13.612437,395735.191365,0.948886,19.370509,25.444186,2.696404,0.075680,0.051614,103.673418,85.506412,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.340995,69.446267,88.860120,100.000000,25.613081,25.000000,100.950000,96.191843,0.000000,34.635036,41.554088,0.216624,20.809910,63.711367,49.809675,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.920924,62.056120,104.851309,125.865810,90.119763,91.504092,49.813003,14.376358,103.302695,4.261335,61.984183,39.263526,124.620720,104.158643,123.482728,103.386573,73.782335,103.211225,-0.064209,-2.100182,32.025740,-235.674237,104.351478,4.025746,19.895065,7.567425,26.455844,1496.266293,13.667738,395758.755973,0.953345,19.565924,25.492547,2.706256,0.075875,0.053983,103.637512,85.528032,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.344172,69.445711,88.841470,100.000000,25.635576,25.000000,100.950000,96.094023,0.000000,34.635036,41.554492,0.215249,20.689701,64.554148,49.793408,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.868550,62.056120,104.761446,125.865810,90.126220,91.501090,49.813961,14.379925,103.390923,4.270666,61.997771,39.337917,124.657561,104.108064,123.472350,103.415240,73.758654,103.162882,-0.064248,-2.100904,32.025740,-235.667565,104.400567,4.034802,19.904802,7.601088,4.630069,261.858328,13.584387,395585.772905,0.945954,19.284580,25.407565,2.691796,0.074500,0.051437,103.615420,85.555602,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.359700,69.442156,88.846204,100.000000,25.625669,25.000000,100.950000,96.097392,0.000000,34.635036,41.555017,0.215249,20.677729,62.709501,49.790959,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.751621,62.056947,104.951857,125.867202,90.129265,91.501196,49.731909,14.377214,103.411910,4.280100,61.995645,39.263895,124.625723,104.040246,123.494382,103.354997,73.721022,103.232650,-0.064253,-2.102670,32.025740,-235.672564,103.604740,4.044312,19.891441,7.585275,36.262672,2054.256474,13.596216,395484.437598,0.946592,19.309884,25.350837,2.693957,0.074633,0.052101,103.628950,85.545370,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.352809,69.431105,88.836416,100.000000,25.622316,25.000000,100.950000,96.112009,0.000000,34.635036,41.555663,0.214403,20.593185,63.165199,49.788245,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.927431,62.048952,104.864069,125.867480,90.151016,91.498210,49.710582,14.378070,103.375339,4.289800,61.995528,39.348244,124.621779,104.108663,123.475583,103.383560,73.696949,103.291457,-0.064159,-2.103293,32.025740,-235.674158,104.097684,4.053824,19.933416,7.607038,18.883866,1070.217540,13.604751,395537.136619,0.947926,19.379029,25.344088,2.695275,0.074036,0.051741,103.620453,85.512657,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.354837,69.443101,88.835896,100.000000,25.645922,25.000000,100.950000,96.155598,0.000000,34.635036,41.556281,0.213565,20.572287,63.204853,49.786337,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.874496,62.045644,104.772506,125.862192,90.143105,91.491316,49.853595,14.387346,103.446721,4.298836,62.005466,39.222210,124.621560,104.006537,123.494120,103.444826,73.711360,103.182873,-0.064277,-2.103287,32.025740,-235.660961,104.198818,4.063066,19.918847,7.578189,11.802687,666.982449,13.675928,395662.225708,0.952597,19.534485,25.425634,2.708322,0.074821,0.051343,103.607235,85.541543,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.340502,69.440792,88.825702,100.000000,25.636296,25.000000,100.950000,96.072201,0.000000,34.635036,41.556480,0.212228,20.489798,63.785939,49.770965,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.846560,62.043990,104.852730,125.863027,90.129221,91.480619,49.796495,14.376500,103.307250,4.310677,62.013528,39.225009,124.609724,104.034952,123.479138,103.359010,73.724734,103.201247,-0.064369,-2.101550,32.025740,-235.672951,104.071314,4.074311,19.898870,7.619298,36.281513,2052.658065,13.594215,395593.344797,0.948293,19.294130,25.486707,2.693835,0.074747,0.051432,103.571855,85.546180,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.348242,69.451031,88.848183,100.000000,25.639018,25.000000,100.950000,96.089368,0.000000,34.635036,41.557014,0.212411,20.446922,63.653738,49.769854,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
