OSU 80 Ton Compressor Load Stand
39.072830,62.043990,104.932595,125.863027,90.136772,91.467669,49.811265,14.387489,103.340302,4.319528,62.000724,39.213094,124.641906,104.090436,123.481285,103.436656,73.728955,103.241456,-0.064426,-2.099812,32.025740,-235.664903,103.846701,4.082745,19.910427,7.607975,18.251560,1032.291645,13.601945,395560.354092,0.946889,19.360700,25.403968,2.695148,0.075476,0.051996,103.610269,85.551159,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.374992,69.457879,88.848678,100.000000,25.637590,25.000000,100.950000,96.086714,0.000000,34.635036,41.557429,0.214825,20.428819,64.091196,49.765399,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.995749,62.041509,104.749706,125.864140,90.111399,91.457747,49.779428,14.374217,103.370505,4.327691,62.059403,39.298584,124.625153,104.027270,123.462941,103.293491,73.750043,103.197984,-0.064531,-2.098033,32.025740,-235.676214,104.088936,4.090357,19.898743,7.577955,10.686226,604.789793,13.621871,395503.717544,0.948599,19.395951,25.402159,2.699151,0.074204,0.051390,103.616678,85.528771,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.364645,69.442954,88.826374,100.000000,25.617089,25.000000,100.950000,95.977425,0.000000,34.635036,41.557794,0.213565,20.462951,64.129659,49.765998,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.888536,62.038201,104.855330,125.861078,90.067992,91.453939,49.792297,14.378641,103.353846,4.335799,62.051336,39.350440,124.628659,103.996196,123.464109,103.322036,73.818853,103.162741,-0.064626,-2.096303,32.025740,-235.669340,104.023528,4.097994,19.903522,7.610806,20.227254,1144.470921,13.541146,395327.588126,0.942233,19.097610,25.423243,2.685564,0.075321,0.051389,103.590173,85.543687,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.370862,69.459973,88.812818,100.000000,25.621903,25.000000,100.950000,96.004778,0.000000,34.635036,41.558244,0.211452,20.607465,63.033330,49.792434,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.784525,62.033514,104.807666,125.858851,90.062564,91.444252,49.868566,14.374217,103.404990,4.342725,61.995011,39.374605,124.625586,104.068003,123.433286,103.279964,73.717501,103.092368,-0.064786,-2.094537,32.025740,-235.676867,103.828698,4.105039,19.912753,7.652492,6.952630,392.782586,13.546098,395283.962933,0.944748,19.196613,25.374796,2.686183,0.076238,0.053223,103.582830,85.529673,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.336072,69.435526,88.775717,100.000000,25.613977,25.000000,100.950000,96.041812,0.000000,34.635036,41.558521,0.211134,20.638747,63.428434,49.789179,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.892929,62.033514,104.686777,125.858851,90.078462,91.434307,49.791946,14.365084,103.356305,4.349663,62.001045,39.169410,124.664677,104.105328,123.469318,103.374485,73.745796,103.122739,-0.064825,-2.092792,32.025740,-235.681753,104.417215,4.111879,19.902241,7.598888,36.573539,2069.368708,13.601548,395199.966153,0.947279,19.334715,25.283799,2.696304,0.074451,0.051529,103.614569,85.543324,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.367681,69.453052,88.779575,100.000000,25.632555,25.000000,100.950000,96.076559,0.000000,34.635036,41.558707,0.214403,20.723130,64.324541,49.810825,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.884600,62.033514,104.902608,125.854119,90.068229,91.423592,49.717967,14.375073,103.341943,4.355929,62.019209,39.258344,124.630674,104.117281,123.431349,103.313253,73.675438,103.313925,-0.064906,-2.091514,32.025740,-235.675358,104.071029,4.118378,19.906334,7.607561,15.109372,856.175994,13.634652,395376.180820,0.948468,19.467503,25.340831,2.702306,0.075476,0.051933,103.669525,85.529333,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.360147,69.454229,88.729503,100.000000,25.616867,25.000000,100.950000,96.022496,0.000000,34.635036,41.559071,0.213241,20.786092,64.578185,49.812025,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.731527,62.031309,104.925095,125.854954,90.020172,91.414439,49.826013,14.379497,103.451457,4.361586,62.003561,39.323519,124.634181,104.069194,123.455181,103.433554,73.712773,103.149069,-0.065176,-2.091510,32.025740,-235.671424,104.163232,4.124361,19.925735,7.597283,16.357785,924.907597,13.574430,395231.002013,0.946956,19.324229,25.331667,2.691666,0.074106,0.051171,103.685247,85.535602,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.355579,69.466680,88.693932,100.000000,25.655601,25.000000,100.950000,96.021738,0.000000,34.635036,41.559434,0.212549,20.868022,63.312543,49.825636,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.883609,62.028001,104.717815,125.854119,89.970317,91.405333,49.741053,14.380353,103.419299,4.369341,61.990756,39.190852,124.608931,104.098186,123.456070,103.378346,73.683124,103.307289,-0.065491,-2.091028,32.025740,-235.668771,104.029645,4.131743,19.922003,7.632082,33.072666,1873.200285,13.604462,395310.512812,0.948474,19.335227,25.522349,2.697793,0.076328,0.051982,103.710484,85.483126,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.362744,69.460982,88.655450,100.000000,25.655886,25.000000,100.950000,96.032870,0.000000,34.635036,41.559796,0.214263,20.736220,63.798592,49.885737,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.835693,62.023039,104.749737,125.850779,89.958508,91.406801,49.854556,14.385919,103.443006,4.374800,62.016432,39.212336,124.609925,104.017215,123.471915,103.387497,73.721834,103.280370,-0.065693,-2.089268,32.025740,-235.664512,104.147627,4.137228,19.918433,7.595011,3.692709,208.674888,13.666603,395279.697368,0.950370,19.535455,25.381272,2.709036,0.075001,0.051765,103.784216,85.500125,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.348041,69.455397,88.659802,100.000000,25.659170,25.000000,100.950000,96.007195,0.000000,34.635036,41.559962,0.214544,20.583124,64.298543,49.876236,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.887937,62.023039,104.919763,125.850779,89.959135,91.403994,49.875681,14.379640,103.380177,4.380801,61.971154,39.246504,124.607799,104.089294,123.425238,103.376817,73.739250,103.221853,-0.065680,-2.087543,32.025740,-235.674058,104.016858,4.143029,19.941890,7.580767,36.686495,2072.274907,13.577828,395212.330692,0.947858,19.331022,25.510489,2.693109,0.075889,0.052097,103.713231,85.501823,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.345780,69.442753,88.649718,100.000000,25.631004,25.000000,100.950000,96.020274,0.000000,34.635036,41.560023,0.215249,20.381562,63.369827,49.761573,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.761731,62.021936,104.807421,125.847717,89.951234,91.400123,49.829386,14.375644,103.374547,4.386209,61.988487,39.274833,124.624873,104.015774,123.473603,103.318061,73.660217,103.169702,-0.065630,-2.085820,32.025740,-235.674297,104.099663,4.148505,19.912212,7.622003,11.593917,655.502963,13.600960,395170.929485,0.946968,19.389362,25.454847,2.697254,0.075282,0.051270,103.704714,85.486608,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.345269,69.471722,88.639025,100.000000,25.641410,25.000000,100.950000,95.990224,0.000000,34.635036,41.560223,0.214450,20.482478,63.394776,49.861091,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.999442,62.019730,104.760717,125.850779,89.932311,91.396283,49.771281,14.373361,103.397760,4.392050,61.986430,39.300002,124.615447,103.988953,123.453610,103.329631,73.712698,103.238428,-0.065512,-2.084094,32.025740,-235.673966,104.385028,4.154193,19.921931,7.639547,22.151749,1253.889308,13.602048,395102.463152,0.945159,19.320345,25.400612,2.698003,0.075443,0.052819,103.654837,85.475627,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.346030,69.463349,88.632144,100.000000,25.647973,25.000000,100.950000,96.037022,0.000000,34.635036,41.560462,0.214403,20.695128,63.192297,49.802338,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.956605,62.020282,104.898551,125.855789,89.923970,91.396267,49.736738,14.379212,103.296069,4.396984,62.006723,39.193284,124.620689,104.010508,123.455344,103.255948,73.711368,103.160700,-0.065638,-2.081747,32.025740,-235.671219,103.815582,4.159028,19.941944,7.590846,16.944154,959.781984,13.636842,395280.905801,0.949333,19.486089,25.446818,2.703889,0.073350,0.050970,103.574107,85.478798,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.337502,69.474327,88.621092,100.000000,25.659060,25.000000,100.950000,95.924912,0.000000,34.635036,41.560584,0.216529,20.707497,63.589766,49.895808,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.775134,62.020282,104.772666,125.855789,89.905481,91.391905,49.758021,14.379212,103.319441,4.402038,61.949354,39.235680,124.597107,104.098026,123.459076,103.392524,73.657713,103.165107,-0.065790,-2.078222,32.025740,-235.672526,104.127215,4.163898,19.904243,7.574871,12.275380,695.027268,13.536051,395054.285846,0.944120,19.169969,25.437594,2.686211,0.076716,0.051377,103.630838,85.480062,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.341463,69.437602,88.614637,100.000000,25.667405,25.000000,100.950000,95.937999,0.000000,34.635036,41.560825,0.213565,20.845069,63.133538,49.839228,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.823927,62.014493,104.811733,125.849665,89.921521,91.380723,49.782092,14.374645,103.360964,4.407901,61.970942,39.278220,124.634322,104.076774,123.445554,103.346887,73.656015,103.244446,-0.065816,-2.078209,32.025740,-235.676929,104.248444,4.169245,19.921750,7.638429,20.076751,1136.188254,13.570954,395078.197559,0.945903,19.226981,25.389998,2.692703,0.075115,0.051398,103.609236,85.490205,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.354485,69.470983,88.588199,100.000000,25.640981,25.000000,100.950000,96.010010,0.000000,34.635036,41.560783,0.215674,20.773128,62.675102,49.900804,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.606496,62.012563,104.759337,125.854119,89.978961,91.373207,49.815490,14.382209,103.389937,4.415335,62.022227,39.219184,124.602654,104.100696,123.475964,103.417686,73.765174,103.149658,-0.065824,-2.078233,32.025740,-235.664792,104.207712,4.176148,19.937869,7.628476,9.458092,534.895710,13.625492,395240.639897,0.950249,19.466696,25.446429,2.702058,0.074987,0.052022,103.691582,85.466682,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.346117,69.475477,88.572881,100.000000,25.641828,25.000000,100.950000,95.979553,0.000000,34.635036,41.560906,0.214403,20.608835,63.800191,49.867503,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.926793,62.011736,104.712377,125.852171,89.995203,91.369471,49.848478,14.378784,103.338462,4.420566,61.962179,39.134378,124.587808,104.165159,123.454060,103.297406,73.759252,103.290048,-0.065879,-2.078222,32.025740,-235.674424,104.013555,4.181115,19.901178,7.586447,27.983915,1581.563230,13.609421,395164.951393,0.948367,19.396370,25.498064,2.699668,0.073819,0.051698,103.723381,85.453096,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.335310,69.470056,88.578429,100.000000,25.645098,25.000000,101.050000,96.069412,0.000000,34.635036,41.561042,0.216624,20.387494,63.101950,49.851433,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.899384,62.008152,104.847695,125.851057,89.980335,91.367493,49.790137,14.377071,103.375157,4.424644,62.003736,39.129254,124.592031,104.066440,123.466105,103.314436,73.786878,103.117912,-0.065787,-2.077657,32.025740,-235.675320,104.188380,4.185043,19.909075,7.607326,18.603350,1052.635037,13.687815,395052.310719,0.953432,19.682516,25.329241,2.713516,0.074226,0.052320,103.748485,85.502359,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.333163,69.463755,88.596656,100.000000,25.649067,25.000000,101.050000,95.925020,0.000000,34.635036,41.561135,0.212503,20.488193,63.841380,49.860943,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.811481,62.008152,104.916527,125.851057,89.956078,91.368268,49.771261,14.384207,103.347153,4.427914,61.972715,39.342198,124.603644,104.049038,123.424984,103.302991,73.701973,103.211892,-0.065895,-2.075917,32.025740,-235.669655,103.811439,4.188195,19.916035,7.632533,10.848768,614.089629,13.554049,394886.841515,0.944269,19.257756,25.423518,2.689982,0.074721,0.050848,103.721515,85.474419,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.316061,69.466566,88.565567,100.000000,25.661629,25.000000,101.050000,95.930548,0.000000,34.635036,41.561087,0.213565,20.684166,62.569453,49.859252,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
39.041055,62.004017,104.928007,125.850500,89.933276,91.365453,49.716903,14.378213,103.353254,4.431104,61.965596,39.250762,124.593956,103.988243,123.459046,103.348010,73.725058,103.095221,-0.065955,-2.075777,32.025740,-235.671892,103.703472,4.191179,19.920344,7.608931,13.603803,770.879058,13.582299,394839.054380,0.946069,19.290345,25.287544,2.695356,0.074601,0.051387,103.735442,85.514309,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.344749,69.477429,88.608969,100.000000,25.675668,25.000000,101.050000,95.962036,0.000000,34.635036,41.560989,0.213148,20.785136,63.915724,49.899663,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.851994,62.000433,104.849755,125.846882,89.937396,91.359323,49.805188,14.375787,103.298692,4.434076,61.962383,39.190508,124.594779,104.067773,123.442285,103.325049,73.777214,103.202166,-0.066058,-2.075753,32.025740,-235.678728,104.264433,4.193967,19.975210,7.592830,13.905396,786.572532,13.625984,395031.540850,0.948759,19.406485,25.431619,2.703234,0.074997,0.052626,103.758703,85.483451,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.338573,69.475399,88.646436,100.000000,25.684910,25.000000,101.050000,95.852998,0.000000,34.635036,41.561032,0.211908,20.810289,63.802493,49.895040,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.851311,61.998503,104.929455,125.846047,89.917922,91.357728,49.817178,14.377071,103.390684,4.437066,61.973708,39.195204,124.592219,104.158048,123.444020,103.324703,73.802085,103.071552,-0.066000,-2.075745,32.025740,-235.674013,103.737083,4.196760,19.979952,7.596093,23.415803,1324.219321,13.536381,394859.204003,0.943705,19.099453,25.335072,2.687632,0.075245,0.051803,103.750010,85.496989,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.321335,69.469769,88.639218,100.000000,25.684682,25.000000,101.050000,95.925713,0.000000,34.635036,41.560888,0.213056,20.637071,63.506864,49.884498,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.908014,61.998503,104.760428,125.846047,89.874205,91.354665,49.857209,14.384349,103.352689,4.440227,61.982674,39.181365,124.597548,104.083370,123.445059,103.423738,73.668903,103.203709,-0.065858,-2.074581,32.025740,-235.667062,104.196147,4.199982,19.946704,7.636319,10.520344,594.472787,13.599767,394835.292416,0.946930,19.345214,25.350258,2.698697,0.074645,0.052117,103.707918,85.469096,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.337370,69.487481,88.664209,100.000000,25.690737,25.000000,101.050000,95.917130,0.000000,34.635036,41.560798,0.212136,20.479593,64.177775,49.852397,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.995406,61.999330,104.790981,125.843541,89.882178,91.351593,49.805616,14.377071,103.432197,4.444813,61.998850,39.087670,124.620170,104.011967,123.443101,103.332037,73.628786,103.238384,-0.065984,-2.069892,32.025740,-235.674013,103.928794,4.204915,19.971406,7.627070,25.080139,1418.670784,13.610116,394783.068390,0.946699,19.344186,25.243134,2.700796,0.074069,0.051384,103.589707,85.510613,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.328240,69.490797,88.714506,100.000000,25.680291,25.000000,101.050000,95.944822,0.000000,34.635036,41.560817,0.215579,20.612982,63.880489,49.883898,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.897524,61.996298,104.869775,125.843541,89.874159,91.345343,49.867753,14.376072,103.414200,4.448078,61.992931,39.218083,124.600039,104.030925,123.423717,103.330060,73.690240,103.192167,-0.066016,-2.066405,32.025740,-235.667661,104.196355,4.207630,19.984045,7.552406,17.330875,979.108206,13.565055,394968.915679,0.944413,19.269305,25.459539,2.692515,0.074927,0.051988,103.587221,85.507668,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.320938,69.472693,88.723751,100.000000,25.680163,25.000000,101.050000,95.836205,0.000000,34.635036,41.560673,0.214497,20.664026,63.944970,49.823483,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.727773,61.997401,104.649751,125.847995,89.867986,91.342295,49.731756,14.352383,103.339355,4.448900,62.012254,39.192770,124.619540,103.983843,123.423322,103.364066,73.809377,103.167825,-0.066010,-2.062923,32.025740,-235.696414,104.041160,4.208361,19.926168,7.599249,13.433442,760.997982,13.534377,394981.441402,0.943066,19.154887,25.521479,2.687265,0.074941,0.051987,103.597381,85.510296,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.344576,69.508395,88.736113,100.000000,25.685694,25.000000,101.050000,95.874129,0.000000,34.635036,41.560633,0.213983,20.816491,62.781534,49.812507,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.700163,61.997952,104.885808,125.849665,89.868471,91.336963,49.760910,14.374074,103.410405,4.449494,61.976591,39.224532,124.576301,103.994738,123.407364,103.370600,73.717800,103.135810,-0.065853,-2.061691,32.025740,-235.675050,104.102662,4.209020,19.935544,7.633524,29.754456,1684.587979,13.582095,394895.073302,0.944388,19.280947,25.430938,2.696053,0.073878,0.051097,103.576731,85.474956,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.310217,69.478154,88.740691,100.000000,25.694305,25.000000,101.050000,95.942415,0.000000,34.635036,41.560650,0.215201,20.748751,63.320658,49.805987,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.738652,61.997952,104.919466,125.849665,89.871622,91.333127,49.784857,14.376786,103.336464,4.449971,61.955812,39.159507,124.594050,104.098381,123.430223,103.330611,73.710801,103.130686,-0.065759,-2.060474,32.025740,-235.670051,104.504622,4.209285,19.883183,7.614791,2.860712,161.885087,13.619966,394765.656618,0.951440,19.506518,25.296477,2.702189,0.074493,0.050809,103.546810,85.491686,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.310837,69.484588,88.773597,100.000000,25.693225,25.000000,101.050000,95.950874,0.000000,34.635036,41.560649,0.209246,20.837028,63.649622,49.816815,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.859481,61.997676,104.861994,125.841871,89.854267,91.327712,49.825383,14.378356,103.298155,4.450135,61.987359,39.344631,124.554557,104.049894,123.434040,103.281331,73.732621,103.171434,-0.065819,-2.058624,32.025740,-235.670605,103.788294,4.209589,19.883724,7.547069,30.533138,1726.437243,13.661222,394912.081232,0.951564,19.543653,25.367894,2.710216,0.074372,0.052190,103.485654,85.507915,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.321940,69.506912,88.785706,100.000000,25.671396,25.000000,101.050000,95.931205,0.000000,34.635036,41.560614,0.213287,20.810036,63.481100,49.819382,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.657809,61.991060,104.765363,125.834077,89.857952,91.326986,49.822086,14.373646,103.423542,4.450032,61.958788,39.247982,124.615630,104.039296,123.399475,103.315085,73.742255,103.032377,-0.065953,-2.058018,32.025740,-235.678908,103.932385,4.209542,19.896057,7.584608,16.528667,934.643363,13.649748,394888.070546,0.950042,19.492662,25.371667,2.708392,0.075398,0.052622,103.436271,85.489303,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.330049,69.519180,88.813036,100.000000,25.694704,25.000000,101.050000,95.876060,0.000000,34.635036,41.560589,0.212366,20.707281,65.232866,49.804915,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.829613,61.986925,104.777670,125.826840,89.864384,91.327209,49.774951,14.376643,103.347598,4.449751,61.959990,39.247893,124.572696,104.081062,123.402971,103.333402,73.713296,103.074715,-0.065837,-2.058012,32.025740,-235.671174,103.857555,4.209143,19.890431,7.599952,15.288429,865.330521,13.593530,394767.204011,0.946015,19.332566,25.375505,2.698492,0.075145,0.051645,103.442616,85.546306,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.350765,69.508363,88.842219,100.000000,25.670630,25.000000,101.050000,95.960061,0.000000,34.635036,41.560217,0.211634,20.694173,63.733501,49.802318,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.910708,61.984995,104.839095,125.821272,89.869521,91.328715,49.788704,14.374503,103.327970,4.449326,61.945520,39.279377,124.581343,103.948544,123.388576,103.337617,73.678691,103.018705,-0.065696,-2.059167,32.025740,-235.672661,104.112063,4.209077,19.889097,7.563332,26.242634,1484.932118,13.660396,394839.241763,0.951403,19.592915,25.278279,2.710070,0.074080,0.052100,103.439909,85.493830,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.331339,69.500128,88.840685,100.000000,25.669443,25.000000,101.050000,95.875922,0.000000,34.635036,41.559871,0.213010,20.691829,64.324922,49.794126,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.715931,61.984995,104.692815,125.821272,89.847437,91.331782,49.803305,14.376072,103.375956,4.449011,61.949356,39.282571,124.583898,103.941280,123.378239,103.315066,73.707696,103.117077,-0.065622,-2.059172,32.025740,-235.672072,103.905116,4.209114,19.944937,7.569805,16.417118,928.685656,13.593960,394798.654346,0.947732,19.361286,25.333915,2.698396,0.074086,0.051863,103.414442,85.503292,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.307924,69.492467,88.844022,100.000000,25.691789,25.000000,101.050000,95.836081,0.000000,34.635036,41.559635,0.211588,20.543060,64.233342,49.783760,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.768910,61.983341,104.721498,125.812922,89.878723,91.329372,49.746496,14.390200,103.351676,4.448912,61.942238,39.247968,124.566321,104.038346,123.370402,103.356575,73.689889,103.046482,-0.065478,-2.059186,32.025740,-235.660394,104.056787,4.208930,19.918901,7.634660,13.973682,791.367760,13.570087,394820.881069,0.945342,19.252241,25.333226,2.694351,0.074196,0.050375,103.435162,85.496320,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.317027,69.488707,88.869957,100.000000,25.685077,25.000000,101.050000,95.915419,0.000000,34.635036,41.559397,0.211316,20.563867,63.706411,49.779000,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.877800,61.984720,104.857110,125.810973,89.908194,91.326956,49.787231,14.378356,103.326920,4.448996,61.996597,39.258864,124.592759,104.099951,123.401184,103.280843,73.688510,103.104342,-0.065402,-2.059164,32.025740,-235.670769,104.164538,4.208975,19.935958,7.645154,30.237558,1711.034389,13.628278,394882.775732,0.950250,19.509802,25.366201,2.704128,0.074308,0.050855,103.471362,85.526336,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.323982,69.522657,88.916905,100.000000,25.668248,25.000000,101.050000,95.884115,0.000000,34.635036,41.559216,0.213380,20.513707,64.409364,49.789563,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.940567,61.986098,104.652282,125.805406,89.908069,91.331209,49.834464,14.377927,103.290372,4.449603,61.975633,39.211167,124.577128,104.060590,123.359343,103.302579,73.701566,103.122686,-0.065402,-2.059171,32.025740,-235.673974,103.707591,4.209358,19.945785,7.606407,3.804317,215.068526,13.610706,394873.459821,0.949898,19.437993,25.339535,2.701172,0.074967,0.052363,103.453637,85.501319,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.330591,69.491906,88.894421,100.000000,25.674553,25.000000,101.050000,95.830558,0.000000,34.635036,41.559108,0.214357,20.402170,64.409388,49.769568,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.632664,61.986098,104.859942,125.805406,89.893922,91.335904,49.852521,14.374074,103.321985,4.449843,61.988739,39.289832,124.561047,104.040705,123.369809,103.321054,73.715404,103.108876,-0.065355,-2.059139,32.025740,-235.677337,104.015208,4.209556,19.925230,7.562809,36.633461,2070.240568,13.585043,394813.589838,0.946218,19.295411,25.377366,2.697095,0.073900,0.050931,103.452640,85.476260,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.328011,69.505516,88.910050,100.000000,25.659984,25.000000,101.050000,95.797815,0.000000,34.635036,41.559009,0.214403,20.530060,63.666069,49.777672,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.686794,61.981963,104.868892,125.804014,89.931212,91.338961,49.744947,14.371648,103.337537,4.450531,61.982588,39.217396,124.595811,103.976771,123.391737,103.250504,73.760513,103.105144,-0.065381,-2.057482,32.025740,-235.680253,104.059283,4.210295,19.929395,7.642666,15.310003,867.074240,13.534315,394779.983609,0.943717,19.213947,25.375864,2.687487,0.074955,0.051848,103.394826,85.504872,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.333034,69.520093,88.926372,100.000000,25.695346,25.000000,101.050000,95.927557,0.000000,34.635036,41.558671,0.211862,20.675493,63.139209,49.863756,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.793210,61.980584,104.732436,125.804014,89.987882,91.343519,49.803708,14.382779,103.315327,4.451489,61.959083,39.232750,124.614597,104.007696,123.402739,103.290808,73.769808,103.211934,-0.065218,-2.055726,32.025740,-235.665691,104.077756,4.211207,19.931523,7.620200,16.281105,920.984229,13.683894,394930.438775,0.951574,19.621314,25.353326,2.714282,0.074471,0.051207,103.438152,85.497334,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.344297,69.550879,88.950524,100.000000,25.705278,25.000000,101.050000,95.900022,0.000000,34.635036,41.558476,0.214825,20.750247,63.823095,49.812497,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.795654,61.969006,104.679222,125.806798,90.004426,91.348065,49.826777,14.373789,103.327747,4.452835,61.956676,39.209140,124.560824,103.995925,123.415699,103.279373,73.679853,103.218941,-0.065087,-2.053854,32.025740,-235.675989,103.933670,4.212405,19.902169,7.596634,35.717623,2019.527398,13.663977,394835.456425,0.952208,19.545383,25.305867,2.710715,0.074868,0.051847,103.402300,85.502311,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.329019,69.511091,88.901092,100.000000,25.673703,25.000000,101.050000,95.900930,0.000000,34.635036,41.558138,0.212871,20.895248,64.494681,49.823738,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.898572,61.968455,104.736315,125.803179,89.969197,91.345832,49.849080,14.375644,103.338754,4.453667,61.940912,39.289940,124.545304,103.971770,123.394683,103.216851,73.748051,103.153051,-0.064993,-2.053850,32.025740,-235.678544,104.010415,4.213296,19.921714,7.592289,4.170532,235.702538,13.604434,394785.183235,0.948303,19.403084,25.363811,2.699762,0.075576,0.052139,103.417119,85.481981,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.324962,69.504124,88.906819,100.000000,25.677016,25.000000,101.100000,95.844407,0.000000,34.635036,41.557320,0.215201,20.794963,63.327932,49.902830,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.791168,61.968455,104.770224,125.803179,89.937475,91.343265,49.825592,14.373361,103.238245,4.454333,61.944863,39.286844,124.530608,104.101991,123.363548,103.294590,73.640449,103.002708,-0.064988,-2.053847,32.025740,-235.668412,103.839262,4.213813,19.926709,7.594398,32.070072,1813.332589,13.596915,394942.885463,0.947819,19.388273,25.458176,2.698220,0.074602,0.051533,103.436883,85.501336,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.315973,69.503846,88.906615,100.000000,25.680444,25.000000,101.150000,95.798626,0.000000,34.635036,41.556956,0.214497,20.655894,63.873852,49.792346,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
39.063853,61.963768,104.867575,125.802065,89.903251,91.343998,49.714959,14.367938,103.341345,4.455299,61.923573,39.221807,124.555727,104.047656,123.386364,103.314592,73.719273,103.203295,-0.065195,-2.053780,32.025740,-235.680206,103.639517,4.214868,19.894236,7.577919,18.362432,1040.574312,13.563287,394764.897491,0.944654,19.251721,25.348500,2.692549,0.074398,0.051669,103.435616,85.519603,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.331480,69.517706,88.914257,100.000000,25.705171,25.000000,101.150000,95.838735,0.000000,34.635036,41.556402,0.212274,20.594681,63.026015,49.790792,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.708679,61.961838,104.878333,125.800674,89.879360,91.347778,49.761924,14.371648,103.352573,4.455856,61.925561,39.183446,124.584510,103.965320,123.386669,103.332482,73.663419,103.175011,-0.065365,-2.053754,32.025740,-235.678456,103.992388,4.215325,19.931126,7.588989,13.677721,774.366496,13.609844,394988.092419,0.947909,19.393654,25.361387,2.700878,0.073980,0.051223,103.453895,85.505251,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.334292,69.538789,88.900367,100.000000,25.713533,25.000000,101.150000,95.714294,0.000000,34.635036,41.556009,0.213056,20.524002,63.450027,49.771850,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.667386,61.962390,104.765178,125.805684,89.862141,91.349269,49.787881,14.376215,103.310233,4.456993,61.987849,39.301069,124.568858,103.929645,123.362001,103.226386,73.772345,103.107262,-0.065331,-2.054334,32.025740,-235.676340,103.902975,4.216589,19.943062,7.576638,33.296399,1884.098531,13.514997,394718.310955,0.942829,19.029200,25.408910,2.684517,0.075064,0.052284,103.474146,85.485576,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.316406,69.501788,88.855195,100.000000,25.694108,25.000000,101.150000,95.861278,0.000000,34.635036,41.555515,0.213797,20.461725,63.667756,49.770739,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.819415,61.962390,104.691016,125.805684,89.852029,91.350557,49.697727,14.379355,103.360443,4.457935,61.980708,39.259863,124.553964,104.035189,123.408828,103.325194,73.780124,103.136030,-0.065292,-2.056091,32.025740,-235.671567,103.961751,4.217291,19.911022,7.652763,6.185451,350.642703,13.657015,395004.151964,0.951345,19.496253,25.446959,2.709427,0.074597,0.051860,103.566708,85.506698,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.352834,69.522474,88.852692,100.000000,25.693416,25.000000,101.150000,95.872453,0.000000,34.635036,41.555128,0.215013,20.433255,64.100613,49.763510,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.816618,61.967628,104.686530,125.801230,89.851173,91.349810,49.738137,14.373361,103.269298,4.460492,61.955003,39.238438,124.527413,103.998114,123.375198,103.306814,73.732715,103.154686,-0.065119,-2.056099,32.025740,-235.674620,104.169659,4.220026,19.921173,7.562449,21.349420,1209.279156,13.658794,394846.045282,0.951966,19.551544,25.295370,2.709394,0.076095,0.051225,103.512895,85.486003,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.339953,69.517469,88.836542,100.000000,25.674391,25.000000,101.150000,95.802335,0.000000,34.635036,41.554956,0.214638,20.456460,63.886651,49.776364,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.643749,61.968179,104.835170,125.790096,89.847452,91.352085,49.837604,14.374217,103.285518,4.464504,61.944648,39.227761,124.544580,104.001260,123.364647,103.306366,73.700956,103.160439,-0.065061,-2.056081,32.025740,-235.676867,103.308711,4.224313,19.886609,7.575160,13.803914,780.324204,13.589210,394763.076260,0.949660,19.350232,25.305708,2.696873,0.074643,0.051259,103.578416,85.477083,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.338709,69.483423,88.830497,100.000000,25.679341,25.000000,101.150000,95.798531,0.000000,34.635036,41.554605,0.213287,20.408012,63.201768,49.758681,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.730862,61.964871,104.798872,125.789539,89.868216,91.355162,49.803233,14.377357,103.255316,4.475547,61.933667,39.251043,124.544575,103.889072,123.390044,103.294186,73.666923,103.131420,-0.064898,-2.056084,32.025740,-235.677322,103.788437,4.235433,19.891225,7.568056,10.945643,619.175477,13.589708,394847.648456,0.948967,19.359167,25.364866,2.696951,0.074056,0.050379,103.573069,85.519302,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.333727,69.540714,88.841298,100.000000,25.715029,25.000000,101.150000,95.775286,0.000000,34.635036,41.554168,0.211270,20.447156,63.314678,49.767877,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.646489,61.959633,104.739276,125.788983,89.862078,91.357294,49.749049,14.375359,103.332258,4.485045,61.936049,39.374934,124.545527,104.011399,123.349182,103.257473,73.715136,103.084858,-0.064990,-2.056638,32.025740,-235.676379,103.369895,4.244947,19.926745,7.642936,15.847551,897.444018,13.678093,394998.455510,0.951689,19.588686,25.400247,2.712862,0.074606,0.051868,103.516265,85.495555,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.367505,69.488168,88.874472,100.000000,25.686940,25.000000,101.150000,95.826200,0.000000,34.635036,41.553649,0.214217,20.449590,64.129974,49.765871,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.845248,61.959633,104.609081,125.788983,89.870414,91.351959,49.774562,14.376786,103.260629,4.494995,61.964107,39.304239,124.549621,103.904369,123.394317,103.291985,73.704993,103.107179,-0.064851,-2.058383,32.025740,-235.675279,103.754745,4.254834,19.918793,7.602043,15.008477,849.491737,13.638974,395022.037980,0.950050,19.469899,25.416006,2.705823,0.075334,0.053024,103.540397,85.497773,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.368125,69.529477,88.879928,100.000000,25.692743,25.000000,101.150000,95.859294,0.000000,34.635036,41.553012,0.211089,20.492809,64.557036,49.774968,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.770129,61.953017,104.738959,125.777291,89.846557,91.353320,49.761141,14.380353,103.342973,4.504731,61.952989,39.243806,124.531152,103.984168,123.357058,103.271432,73.670410,103.178329,-0.064922,-2.058502,32.025740,-235.674488,103.754397,4.264775,19.911076,7.613691,10.412809,589.532249,13.664937,394985.118095,0.953344,19.576504,25.338465,2.710189,0.075855,0.052584,103.548092,85.495440,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.358444,69.503179,88.886129,100.000000,25.690658,25.000000,101.150000,95.768698,0.000000,34.635036,41.552275,0.213844,20.635231,63.790281,49.786986,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.818041,61.953017,104.738308,125.766992,89.828208,91.354956,49.795686,14.383636,103.280390,4.514003,61.951761,39.299393,124.522530,104.021148,123.343732,103.255320,73.697692,103.155166,-0.064835,-2.058501,32.025740,-235.664018,103.233450,4.273491,19.932046,7.573411,36.527487,2066.607819,13.568363,394879.760097,0.947519,19.313330,25.362671,2.692970,0.075549,0.052250,103.561686,85.488940,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.363795,69.524312,88.887772,100.000000,25.692614,25.000000,101.150000,95.797674,0.000000,34.635036,41.551765,0.216053,20.677260,64.278022,49.798374,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.839036,61.956325,104.643038,125.760590,89.831819,91.347374,49.676572,14.385205,103.341615,4.522774,61.997039,39.108962,124.536699,104.008486,123.370822,103.198054,73.731080,103.137637,-0.064799,-2.058510,32.025740,-235.664246,103.320351,4.281929,19.916882,7.626853,14.945621,847.602708,13.614919,394975.065114,0.949763,19.406056,25.442056,2.701538,0.074050,0.050413,103.573996,85.514952,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.382591,69.522784,88.933978,100.000000,25.699605,25.000000,101.150000,95.771599,0.000000,34.635036,41.551255,0.213519,20.689124,63.667587,49.802741,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.748742,61.956325,104.801310,125.760590,89.871924,91.341262,49.738623,14.375073,103.280654,4.530540,61.947531,39.176313,124.536374,103.926540,123.366197,103.269085,73.724884,103.086041,-0.064940,-2.058516,32.025740,-235.677318,103.804427,4.289588,19.965871,7.658172,12.301380,696.770987,13.596105,394911.555966,0.947852,19.342676,25.400192,2.698186,0.074388,0.051545,103.549643,85.491317,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.386393,69.522852,88.920583,100.000000,25.673484,25.000000,101.150000,95.758182,0.000000,34.635036,41.550907,0.214263,20.735517,62.929564,49.806655,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.815609,61.955498,104.826583,125.756971,89.872676,91.343522,49.727216,14.362515,103.247829,4.537812,61.969415,39.131267,124.521634,103.890917,123.357294,103.270381,73.670196,103.043937,-0.064825,-2.060287,32.025740,-235.689713,104.056676,4.296527,19.984190,7.549611,19.700673,1116.135482,13.574423,394815.075798,0.949497,19.318230,25.355764,2.694275,0.074994,0.051171,103.559464,85.527014,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.396852,69.541626,88.937063,100.000000,25.707877,25.000000,101.150000,95.792405,0.000000,34.635036,41.550396,0.210231,20.730234,63.574875,49.804600,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.729022,61.954671,104.857090,125.751404,89.863285,91.348265,49.826826,14.376500,103.224551,4.546666,61.922543,39.215912,124.547053,103.905883,123.349147,103.224064,73.797550,103.157172,-0.064717,-2.062620,32.025740,-235.674257,103.566011,4.305254,19.948742,7.566559,19.118203,1080.970476,13.629878,394843.629358,0.950644,19.437674,25.329463,2.704638,0.074334,0.051798,103.532849,85.514112,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.394842,69.515534,88.912846,100.000000,25.705029,25.000000,101.150000,95.741170,0.000000,34.635036,41.549714,0.211588,20.814977,63.612753,49.814415,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.900170,61.946125,104.819419,125.740827,89.856812,91.347501,49.719720,14.375644,103.211600,4.553967,61.941033,39.169411,124.498001,103.947723,123.337530,103.240483,73.697780,103.192066,-0.064731,-2.064336,32.025740,-235.672990,103.782482,4.312134,19.932064,7.660065,11.896651,674.102636,13.607051,394911.633153,0.949109,19.348373,25.357623,2.700630,0.074761,0.051545,103.545802,85.447868,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.387076,69.521876,88.901660,100.000000,25.720543,25.000000,101.150000,95.783763,0.000000,34.635036,41.549223,0.211225,20.749418,64.724294,49.808219,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.831717,61.946952,104.698408,125.733589,89.842340,91.346714,49.702143,14.390057,103.257720,4.560823,61.951824,39.114464,124.516858,104.031660,123.341958,103.259786,73.786969,103.116370,-0.064720,-2.064336,32.025740,-235.657760,103.902949,4.318937,19.962138,7.659993,28.606739,1621.523464,13.646072,394759.613631,0.949553,19.462134,25.301595,2.707455,0.074723,0.050884,103.594484,85.459254,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.405047,69.526995,88.880933,100.000000,25.690762,25.000000,101.200000,95.703046,0.000000,34.635036,41.548282,0.215201,20.801724,64.493458,49.816795,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.607489,61.946952,104.680822,125.733589,89.845573,91.347494,49.840668,14.372505,103.248176,4.567060,61.943271,39.174394,124.506413,103.932805,123.327197,103.334316,73.651260,103.024216,-0.064731,-2.064308,32.025740,-235.681030,103.363777,4.325465,19.931234,7.559744,3.067003,173.364572,13.573108,394830.123074,0.947035,19.227280,25.423335,2.694575,0.074807,0.051885,103.642167,85.464731,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.396848,69.507992,88.839302,100.000000,25.692377,25.000000,101.250000,95.730713,0.000000,34.635036,41.547738,0.209872,20.802337,64.259079,49.813313,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.689580,61.947228,104.637291,125.721898,89.883383,91.346853,49.781971,14.375787,103.192457,4.573962,61.964489,39.278874,124.523186,103.974530,123.356113,103.264747,73.700415,103.017541,-0.064639,-2.064385,32.025740,-235.675298,103.336875,4.331998,19.949661,7.614502,32.827700,1857.797431,13.584112,394710.092233,0.949174,19.318532,25.286483,2.696209,0.074313,0.051735,103.650151,85.480216,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.417580,69.527501,88.827530,100.000000,25.699490,25.000000,101.350000,95.825932,0.000000,34.635036,41.547175,0.212274,20.869717,63.122786,49.824505,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.804475,61.947779,104.685288,125.723012,89.870341,91.339933,49.840416,14.371791,103.225235,4.581304,61.933283,39.238168,124.512866,104.028770,123.317246,103.206479,73.719825,103.052886,-0.064479,-2.064420,32.025740,-235.677987,103.691666,4.339165,19.930207,7.604586,18.277665,1033.163505,13.670852,395054.865627,0.952501,19.615587,25.364131,2.711412,0.074350,0.051281,103.680487,85.466358,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.409928,69.506140,88.770693,100.000000,25.680679,25.000000,101.350000,95.786808,0.000000,34.635036,41.546603,0.213890,20.855563,65.139031,49.821703,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.827150,61.946676,104.830322,125.723847,89.876135,91.335173,49.716074,14.377499,103.227021,4.588697,61.951218,39.142677,124.519323,104.008142,123.333094,103.169487,73.756631,103.138256,-0.064429,-2.064439,32.025740,-235.673749,103.777158,4.346236,19.918180,7.595066,13.108674,742.834239,13.632441,394927.268474,0.951426,19.506954,25.310770,2.704534,0.074650,0.051954,103.665362,85.479036,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.404764,69.510104,88.751252,100.000000,25.712580,25.000000,101.350000,95.732796,0.000000,34.635036,41.546059,0.213844,20.765159,64.221025,49.809753,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.838283,61.946676,104.657028,125.723847,89.842887,91.329075,49.840924,14.376215,103.277056,4.596255,61.956673,39.197272,124.535036,103.939624,123.335546,103.295652,73.762872,103.085877,-0.064421,-2.064448,32.025740,-235.676176,103.563931,4.353269,20.015653,7.578369,27.524660,1555.843370,13.592232,394808.388437,0.947192,19.355379,25.313633,2.697763,0.075135,0.051529,103.633470,85.453000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.398657,69.530147,88.740335,100.000000,25.721395,25.000000,101.350000,95.718075,0.000000,34.635036,41.545438,0.213751,20.698140,63.547668,49.803066,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
