OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Thursday, December 3, 2020
8:58:00 PM
25
25
Test Comments:
25
Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,Tecon,Pecon,Poil2,Moil2,Power,P_reactive,Shaft Power,Torque,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Toil,Tbox,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Encoder Speed,VFD Power,eta_is_2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,kVAR,kW,in-lb,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,RPM,kW,,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
38.189095,61.003945,105.476584,126.804524,98.377382,99.252297,54.705214,14.376929,103.793905,4.576914,61.282126,38.408863,125.058317,104.486548,124.002283,103.385189,76.773962,103.118749,-0.063246,-2.091598,32.025740,-235.674483,104.221032,4.342987,22.362021,9.061514,-0.059063,-3.041699,15.078409,422392.919836,0.950268,19.129915,22.271166,2.756623,0.072020,0.050115,103.443549,84.876705,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.791177,71.537044,87.599313,100.000000,54.584351,36.000000,85.400000,67.459508,0.000000,37.635036,50.995105,0.209782,23.099519,72.443975,54.683087,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.078895,61.016073,105.524030,126.806473,98.375582,99.254578,54.751270,14.376643,103.768450,4.574241,61.297346,38.474365,125.060893,104.367500,123.997443,103.326883,76.791887,103.032762,-0.063272,-2.093330,32.025740,-235.670848,104.663560,4.340360,22.236548,9.039301,18.511291,952.516486,15.147421,422579.920028,0.955361,19.338932,22.239872,2.768028,0.073389,0.050606,103.446564,84.896096,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.789355,71.556347,87.619863,100.000000,54.597880,36.000000,85.400000,67.435816,0.000000,37.635036,50.984744,0.209693,23.067371,72.451960,54.692312,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.305217,61.016073,105.460548,126.806473,98.399821,99.250747,54.693797,14.385348,103.811477,4.571690,61.296467,38.502400,125.098303,104.382257,124.039208,103.557564,76.828469,103.158184,-0.063351,-2.095062,32.025740,-235.664756,104.361773,4.338063,22.351401,9.014834,20.099831,1035.343154,15.110962,422507.651248,0.951866,19.230424,22.300988,2.761956,0.072264,0.050406,103.498028,84.907469,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.783114,71.560052,87.640549,100.000000,54.617221,36.000000,85.400000,67.499745,0.000000,37.635036,50.974528,0.209024,23.067641,72.031625,54.690738,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.321212,61.026271,105.446125,126.824013,98.400506,99.253770,54.653325,14.371220,103.788687,4.569511,61.316961,38.448638,125.079501,104.428983,124.007099,103.408165,76.782878,102.976082,-0.063152,-2.095059,32.025740,-235.677741,104.637742,4.335840,22.332433,9.035767,8.947425,461.223569,15.166733,422561.142771,0.954095,19.390262,22.228890,2.771195,0.073067,0.050246,103.470965,84.885947,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.760636,71.556233,87.612997,100.000000,54.611705,36.000000,85.400000,67.568399,0.000000,37.635036,50.960791,0.208846,23.061763,72.328331,54.687266,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.326454,61.042258,105.472594,126.821229,98.405563,99.263648,54.653502,14.371791,103.803150,4.567679,61.313559,38.533676,125.099945,104.434625,123.982272,103.448013,76.791862,103.003751,-0.063026,-2.095619,32.025740,-235.678967,104.714508,4.333962,22.282399,9.066743,24.592482,1267.693753,15.058425,422351.396492,0.948953,19.087257,22.271314,2.753164,0.073497,0.050465,103.456922,84.895664,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.776982,71.515407,87.606017,100.000000,54.620420,36.000000,85.400000,67.428167,0.000000,37.635036,50.950948,0.210096,23.066253,72.041598,54.681788,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.056095,61.053835,105.405319,126.815104,98.450820,99.268994,54.658702,14.375359,103.822407,4.565842,61.337986,38.583051,125.095201,104.399750,124.024385,103.439683,76.779379,102.845710,-0.062958,-2.096217,32.025740,-235.676379,104.156157,4.332173,22.298663,9.083457,12.804960,660.007571,15.050194,422449.709105,0.949280,19.076094,22.202171,2.751639,0.073722,0.050345,103.373733,84.911839,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.780230,71.522794,87.638809,100.000000,54.645202,36.000000,85.400000,67.442209,0.000000,37.635036,50.940556,0.211953,23.065315,72.063459,54.680864,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.058189,61.063206,105.494968,126.816774,98.467599,99.268015,54.681949,14.382494,103.776262,4.564293,61.337917,38.566471,125.090801,104.382675,124.022712,103.447796,76.772314,102.923855,-0.062950,-2.096828,32.025740,-235.668590,104.189561,4.330133,22.348823,9.017376,28.968427,1492.488235,15.053785,422493.789328,0.949268,19.085081,22.210631,2.751953,0.073634,0.050178,103.366080,84.896684,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.767675,71.499895,87.602969,100.000000,54.645426,36.000000,85.400000,67.574336,0.000000,37.635036,50.930771,0.207963,23.058482,71.651877,54.697386,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.440368,61.063206,105.447080,126.816774,98.487493,99.269597,54.729982,14.379355,103.805483,4.562963,61.336781,38.463594,125.107524,104.466563,124.015249,103.435367,76.793003,103.075304,-0.062889,-2.098571,32.025740,-235.673690,104.566907,4.328445,22.216588,9.047974,48.607163,2502.101718,15.163888,422704.916058,0.956559,19.458625,22.123435,2.769736,0.073355,0.049685,103.380963,84.944096,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.758095,71.522216,87.595762,100.000000,54.667874,36.000000,85.400000,67.587742,0.000000,37.635036,50.920962,0.209336,23.024206,71.543490,54.687581,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.217060,61.076712,105.392346,126.822621,98.515722,99.276661,54.700584,14.370221,103.744540,4.561998,61.381398,38.504817,125.096153,104.359279,124.015966,103.421345,76.777844,102.984224,-0.063010,-2.098590,32.025740,-235.682987,104.344689,4.327508,22.252973,9.114704,36.082464,1858.378671,15.175732,422725.929597,0.956108,19.465185,22.179802,2.771939,0.072766,0.050353,103.378633,84.901348,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.767976,71.532503,87.608025,100.000000,54.666485,36.000000,85.400000,67.432713,0.000000,37.635036,50.911408,0.209559,23.075322,72.973313,54.678297,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.326977,61.094904,105.400962,126.817610,98.497991,99.283716,54.691603,14.373789,103.799100,4.561030,61.350173,38.488567,125.092121,104.370207,124.024034,103.460768,76.825995,102.882175,-0.063084,-2.098576,32.025740,-235.675662,104.096339,4.326352,22.278342,9.052012,15.221707,784.102263,15.002504,422480.616828,0.945005,18.954104,22.254581,2.743134,0.073207,0.050220,103.398999,84.903794,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.741302,71.472716,87.567373,100.000000,54.672097,36.000000,85.400000,67.542673,0.000000,37.635036,50.901389,0.207743,23.040091,71.667235,54.777245,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.160708,61.105378,105.454987,126.821229,98.477783,99.289271,54.673548,14.390343,103.828893,4.558938,61.382461,38.534197,125.127817,104.489329,124.024639,103.514644,76.794533,103.061643,-0.063157,-2.098584,32.025740,-235.661068,104.180278,4.324285,22.236061,9.037119,15.476118,797.470777,15.093632,422681.141039,0.951597,19.265760,22.212339,2.757730,0.072507,0.051036,103.504632,84.933379,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.767648,71.519750,87.598900,100.000000,54.688800,36.000000,85.400000,67.505837,0.000000,37.635036,50.892325,0.206912,23.035565,72.025786,54.779644,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.313281,61.113923,105.481395,126.819558,98.462435,99.288745,54.659237,14.375216,103.823082,4.554468,61.372305,38.560979,125.089023,104.346279,124.024837,103.416724,76.821946,102.991994,-0.063115,-2.098601,32.025740,-235.672928,104.511700,4.320299,22.285230,9.048118,46.441195,2393.700501,15.048636,422582.842908,0.948908,19.137029,22.099828,2.750046,0.073681,0.050087,103.537215,84.903044,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.752933,71.525343,87.589390,100.000000,54.691387,36.000000,85.400000,67.592355,0.000000,37.635036,50.879780,0.208980,23.069246,72.438707,54.788112,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.073586,61.113923,105.440068,126.819558,98.425237,99.286751,54.729293,14.372933,103.833383,4.551661,61.402858,38.526046,125.095627,104.364607,124.043166,103.362776,76.835686,102.936984,-0.063199,-2.098607,32.025740,-235.677008,104.523775,4.318177,22.338329,9.043376,22.142492,1139.821003,15.130026,422773.805150,0.953778,19.369877,22.244443,2.763444,0.072820,0.049536,103.632786,84.870987,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.756638,71.552653,87.571660,100.000000,54.723091,36.000000,85.400000,67.542209,0.000000,37.635036,50.870490,0.209603,23.074276,73.122917,54.692833,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.234577,61.127153,105.477820,126.819837,98.420310,99.279599,54.795953,14.362658,103.779144,4.549479,61.422657,38.579122,125.112804,104.326032,124.035767,103.334900,76.794761,103.085053,-0.063183,-2.098604,32.025740,-235.691204,104.381178,4.316113,22.279821,9.075921,15.858398,815.343900,15.067391,422645.137036,0.949931,19.174335,22.173135,2.753129,0.072463,0.049749,103.655364,84.896497,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.740492,71.564273,87.588961,100.000000,54.722597,36.000000,85.400000,67.660896,0.000000,37.635036,50.861474,0.208404,23.025739,72.099822,54.692449,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.215867,61.143416,105.444860,126.825127,98.407470,99.270409,54.637653,14.366939,103.733086,4.546844,61.458250,38.544743,125.113820,104.363685,124.051624,103.363628,76.850935,103.030567,-0.063194,-2.098596,32.025740,-235.682022,104.269617,4.313959,22.290693,9.045449,17.086369,881.023995,15.166276,422746.423906,0.955163,19.495236,22.124710,2.769376,0.072922,0.050074,103.661151,84.913826,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.766861,71.571150,87.605424,100.000000,54.747361,36.000000,85.400000,67.605328,0.000000,37.635036,50.852003,0.208758,23.043625,72.357010,54.692085,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.337735,61.157749,105.413580,126.828467,98.426891,99.270360,54.688442,14.377785,103.769428,4.545153,61.447401,38.610817,125.095297,104.292247,124.031511,103.369258,76.862433,102.987543,-0.063194,-2.100215,32.025740,-235.676077,104.320926,4.312083,22.321741,9.002735,-1.847385,-95.168202,15.100490,422719.068836,0.949616,19.292763,22.258963,2.758702,0.072969,0.049284,103.653941,84.907277,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.760848,71.577153,87.593610,100.000000,54.751735,36.000000,85.400000,67.626076,0.000000,37.635036,50.843384,0.209962,23.004355,72.457898,54.696000,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
37.989670,61.157749,105.427513,126.828467,98.466642,99.272291,54.640478,14.377785,103.786425,4.543553,61.473282,38.547467,125.109441,104.291266,124.019121,103.374636,76.832050,103.078469,-0.063367,-2.100826,32.025740,-235.673626,105.099030,4.310536,22.246284,9.066978,21.790915,1123.546289,15.103240,422607.454988,0.952822,19.334059,22.168460,2.759191,0.073108,0.050894,103.633650,84.933444,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.750183,71.580995,87.600184,100.000000,54.753913,36.000000,85.400000,67.591307,0.000000,37.635036,50.834790,0.209380,23.028137,72.348182,54.695714,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.177290,61.171807,105.383265,126.837098,98.506998,99.269988,54.647640,14.365369,103.721710,4.541201,61.464862,38.564290,125.107059,104.339867,124.070627,103.282361,76.824961,102.880122,-0.063244,-2.103753,32.025740,-235.685552,104.126751,4.307825,22.254975,9.088506,15.677363,808.223713,15.046147,422535.631171,0.948695,19.185512,22.129843,2.749604,0.073553,0.050409,103.636753,84.959448,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.780400,71.600415,87.615946,100.000000,54.754179,36.000000,85.400000,67.758504,0.000000,37.635036,50.826286,0.208051,23.068849,71.661436,54.689627,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.206903,61.189448,105.469065,126.838490,98.499956,99.277617,54.605848,14.376786,103.721522,4.537739,61.496267,38.615341,125.118495,104.210274,124.052792,103.413730,76.808681,103.100487,-0.063010,-2.105498,32.025740,-235.675115,104.355985,4.304082,22.308489,9.032269,15.718886,810.984602,15.200753,422796.886716,0.958967,19.651775,22.217527,2.775163,0.072698,0.049752,103.604194,84.986132,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.777635,71.591854,87.603117,100.000000,54.768283,36.000000,85.400000,67.690274,0.000000,37.635036,50.815102,0.208980,23.052496,72.598813,54.702815,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.326722,61.200473,105.470109,126.844337,98.498142,99.281433,54.682622,14.375501,103.741975,4.534897,61.499181,38.567925,125.131100,104.347219,124.055655,103.352470,76.831316,102.931391,-0.063162,-2.106658,32.025740,-235.679177,104.647407,4.301230,22.219293,9.039265,22.789231,1174.114150,15.112559,422709.800335,0.953753,19.414093,22.099569,2.760365,0.072479,0.050287,103.597407,84.962483,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.781918,71.612699,87.607589,100.000000,54.797819,36.000000,85.400000,67.690454,0.000000,37.635036,50.806307,0.210953,23.065982,72.638796,54.686460,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.357446,61.214255,105.359355,126.840717,98.498857,99.292332,54.674313,14.370079,103.628193,4.532564,61.508336,38.613832,125.113122,104.345067,124.036476,103.423810,76.860943,102.989469,-0.063141,-2.108428,32.025740,-235.678392,104.720301,4.298874,22.257896,9.084431,13.017297,670.760507,15.113555,422781.170825,0.953797,19.392087,22.254767,2.760471,0.072868,0.050965,103.643315,84.960034,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.769435,71.582005,87.593765,100.000000,54.803402,36.000000,85.400000,67.649645,0.000000,37.635036,50.798090,0.208139,23.045482,72.320724,54.695783,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.119988,61.214255,105.345303,126.840717,98.501973,99.300160,54.704939,14.375073,103.729616,4.530350,61.521447,38.495049,125.133829,104.313583,124.040815,103.354812,76.774724,102.968671,-0.063178,-2.110161,32.025740,-235.676175,104.390330,4.296922,22.299636,9.033044,34.488324,1776.133243,15.062387,422700.597374,0.949297,19.242938,22.125552,2.751869,0.073841,0.049933,103.661877,84.963091,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.741290,71.598617,87.582585,100.000000,54.800861,36.000000,85.400000,67.650169,0.000000,37.635036,50.790088,0.207305,23.071680,71.401697,54.691279,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.230955,61.232448,105.370114,126.847399,98.488942,99.311592,54.693456,14.373789,103.714113,4.529069,61.531601,38.563126,125.143247,104.227561,124.054544,103.423609,76.830856,102.876625,-0.063238,-2.111882,32.025740,-235.675825,104.195050,4.295675,22.220591,9.029835,48.140291,2479.723987,15.035517,422693.306358,0.948754,19.215711,22.132546,2.746777,0.072605,0.049538,103.669618,84.950203,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.736794,71.600338,87.565264,100.000000,54.814881,36.000000,85.400000,67.766386,0.000000,37.635036,50.782384,0.208802,23.022728,72.237903,54.704320,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.104011,61.250089,105.296841,126.856308,98.523258,99.321584,54.827268,14.377785,103.688200,4.527785,61.570636,38.511243,125.110324,104.249061,124.060230,103.314986,76.838996,102.810101,-0.063278,-2.113639,32.025740,-235.675750,104.471684,4.294511,22.281570,9.029186,22.626109,1162.634664,15.138568,423018.978097,0.954695,19.533326,22.205654,2.763519,0.073938,0.050807,103.634001,84.956229,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.754024,71.620450,87.561922,100.000000,54.821368,36.000000,85.400000,67.733453,0.000000,37.635036,50.774056,0.209024,23.022854,73.025605,54.689823,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.148417,61.265800,105.327295,126.857979,98.515235,99.320090,54.675377,14.389487,103.718533,4.527367,61.585687,38.540163,125.122930,104.268124,124.033022,103.336304,76.840708,103.046585,-0.063335,-2.115395,32.025740,-235.657187,104.108611,4.294144,22.335679,9.041501,11.804928,608.277232,15.095884,422924.418475,0.952048,19.402905,22.091466,2.756147,0.074576,0.049968,103.604523,84.966896,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.733017,71.588696,87.546539,100.000000,54.830801,36.000000,85.400000,67.803722,0.000000,37.635036,50.766652,0.209024,23.021231,72.297587,54.686853,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.018835,61.277929,105.330945,126.859928,98.535046,99.322593,54.798604,14.372647,103.711827,4.527400,61.591236,38.596746,125.126435,104.222494,124.079489,103.319790,76.848664,102.896541,-0.063249,-2.117727,32.025740,-235.679417,104.927307,4.293675,22.251820,9.064886,46.621788,2396.897320,15.143391,423045.856810,0.953287,19.590583,22.041343,2.763406,0.073980,0.049916,103.660944,84.983341,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.769910,71.631350,87.539762,100.000000,54.831937,36.000000,85.400000,67.812478,0.000000,37.635036,50.756627,0.209336,23.000226,72.448087,54.700651,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.249197,61.277929,105.362129,126.859928,98.553141,99.317027,54.763909,14.376786,103.652552,4.526372,61.629412,38.571646,125.144306,104.259513,124.063805,103.346746,76.909454,102.765027,-0.063257,-2.118289,32.025740,-235.669561,104.766166,4.292647,22.257607,9.067050,27.147598,1396.583672,15.128653,423034.714178,0.954754,19.546765,22.188781,2.760987,0.072510,0.050069,103.687579,85.004838,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.766940,71.648261,87.537617,100.000000,54.842579,36.000000,85.400000,67.876507,0.000000,37.635036,50.749253,0.208404,22.959008,72.377579,54.702048,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.306622,61.296121,105.330715,126.879416,98.564300,99.306653,54.686658,14.375073,103.672577,4.524918,61.631284,38.561324,125.141187,104.283810,124.050918,103.371273,76.907601,102.769354,-0.063186,-2.118833,32.025740,-235.673724,104.405667,4.290896,22.280686,8.988473,10.980918,565.701418,15.186783,423117.997460,0.956174,19.732759,22.086223,2.770494,0.073340,0.050513,103.675403,84.987916,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.758234,71.663170,87.536600,100.000000,54.850981,36.000000,85.400000,67.791545,0.000000,37.635036,50.742240,0.208846,23.030463,72.547537,54.701222,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.059243,61.316243,105.267511,126.885263,98.556562,99.307006,54.755888,14.384777,103.700912,4.522855,61.623259,38.627881,125.117510,104.236914,124.067817,103.223540,76.919830,102.897408,-0.063099,-2.120566,32.025740,-235.667777,103.989037,4.288673,22.208907,9.032467,22.099592,1137.060114,15.089468,422850.620497,0.950491,19.423985,21.942429,2.754623,0.073997,0.051616,103.644951,84.994325,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.733888,71.651688,87.504368,100.000000,54.863912,36.000000,85.400000,67.783182,0.000000,37.635036,50.734603,0.208139,23.006536,72.405009,54.702422,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.113595,61.333884,105.286852,126.885820,98.580999,99.309282,54.724216,14.375073,103.588733,4.520872,61.677872,38.539720,125.159704,104.182551,124.083133,103.280168,76.917864,102.792208,-0.063078,-2.122328,32.025740,-235.675684,104.359167,4.286715,22.245455,9.089083,11.425958,588.224459,15.059125,422800.440281,0.950233,19.365429,21.947014,2.749674,0.072470,0.050603,103.613103,84.977698,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.775436,71.697747,87.542673,100.000000,54.869070,36.000000,85.400000,67.905648,0.000000,37.635036,50.728020,0.212320,23.044184,72.106222,54.692961,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.378951,61.333884,105.243278,126.885820,98.594919,99.317639,54.644643,14.376215,103.603440,4.518259,61.635421,38.509673,125.142091,104.299675,124.043233,103.303475,76.901404,102.920514,-0.063047,-2.122898,32.025740,-235.674053,104.417904,4.284144,22.211594,9.043250,-1.986829,-102.433700,15.159337,422947.126689,0.955761,19.716807,22.015604,2.765886,0.073895,0.050140,103.546031,84.959349,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.755879,71.673656,87.526818,100.000000,54.869528,36.000000,85.400000,67.892081,0.000000,37.635036,50.721463,0.208625,23.021069,72.832793,54.697839,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.414211,61.344083,105.364277,126.893894,98.603560,99.329095,54.650821,14.373361,103.607450,4.516287,61.652069,38.530048,125.130244,104.222389,124.049721,103.200226,76.936792,102.987527,-0.063070,-2.122883,32.025740,-235.674620,104.047453,4.282620,22.187667,9.018602,23.607519,1216.980583,15.139161,422951.018322,0.954902,19.661527,21.951181,2.762449,0.072675,0.051222,103.541240,84.976882,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.733747,71.692960,87.554463,100.000000,54.883223,36.000000,85.400000,67.788376,0.000000,37.635036,50.714696,0.209962,22.920207,71.303625,54.702628,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.236731,61.360346,105.379940,126.901689,98.606755,99.328328,54.659865,14.386204,103.636311,4.513727,61.691512,38.636943,125.147961,104.233270,124.064342,103.361706,76.902545,102.779669,-0.063099,-2.122879,32.025740,-235.665370,104.246134,4.280416,22.250882,8.995343,18.063138,931.010615,15.018311,422868.867937,0.949216,19.306650,22.048605,2.742214,0.073346,0.049883,103.515598,84.957218,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.733929,71.704323,87.538922,100.000000,54.906238,36.000000,85.400000,67.787678,0.000000,37.635036,50.707579,0.209202,23.013352,71.987185,54.696324,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.205085,61.373853,105.268723,126.911155,98.635636,99.317620,54.663526,14.355665,103.602340,4.511117,61.691047,38.527297,125.145468,104.164779,124.072388,103.290096,76.917723,102.815406,-0.062968,-2.122885,32.025740,-235.693296,104.400454,4.278195,22.287592,9.012382,1.043383,53.774489,15.022319,422846.756570,0.948299,19.269836,22.055473,2.742846,0.074418,0.050698,103.525533,84.978781,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.744130,71.713270,87.559202,100.000000,54.909397,36.000000,85.400000,67.889603,0.000000,37.635036,50.699001,0.209603,23.021393,71.547950,54.769593,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.133192,61.384879,105.373414,126.923127,98.629415,99.313057,54.728177,14.373646,103.650556,4.509365,61.674561,38.542516,125.160172,104.080356,124.080478,103.207845,76.864797,102.681410,-0.062963,-2.122900,32.025740,-235.675641,104.300635,4.276889,22.248213,9.042366,22.661431,1166.558032,15.102367,423025.303871,0.952939,19.523076,21.958583,2.755987,0.072704,0.050121,103.495742,84.990763,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.764326,71.724332,87.556513,100.000000,54.907547,36.000000,85.400000,67.906205,0.000000,37.635036,50.692769,0.208404,22.979382,72.190374,54.697908,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.141556,61.384879,105.272465,126.923127,98.628299,99.308923,54.686070,14.380782,103.581857,4.507609,61.726513,38.485976,125.178865,104.204781,124.094514,103.170813,76.954847,102.801997,-0.062947,-2.122881,32.025740,-235.667853,103.978026,4.275519,22.251621,9.039175,19.434149,1001.195317,15.099422,422987.238567,0.953659,19.578926,21.965966,2.755359,0.073787,0.051057,103.523225,84.981318,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.770936,71.744186,87.577585,100.000000,54.935985,36.000000,85.400000,67.951828,0.000000,37.635036,50.686513,0.209024,23.011711,72.038053,54.691358,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
37.975740,61.399213,105.217617,126.933428,98.614471,99.302848,54.669568,14.373076,103.625797,4.505001,61.717103,38.544057,125.165935,104.100233,124.084297,103.280941,76.869415,102.770132,-0.062955,-2.122888,32.025740,-235.678172,104.218811,4.272854,22.297184,9.035947,14.293515,736.585911,15.145392,423118.257273,0.954458,19.686249,21.934270,2.763299,0.072983,0.050265,103.503816,84.978621,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.757187,71.718030,87.569206,100.000000,54.922805,36.000000,85.400000,67.963742,0.000000,37.635036,50.680486,0.208581,23.016399,72.673355,54.692607,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.237061,61.416854,105.197857,126.948462,98.589976,99.301319,54.672468,14.369936,103.579837,4.502335,61.753190,38.520775,125.186462,104.211112,124.086113,103.195008,76.933493,102.850408,-0.063089,-2.124043,32.025740,-235.680005,104.666968,4.270070,22.171602,9.046946,42.487654,2189.394721,15.126818,422931.922507,0.954926,19.675038,21.920376,2.760046,0.073753,0.051308,103.549618,84.988292,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.778600,71.725339,87.591450,100.000000,54.923597,36.000000,85.400000,68.051643,0.000000,37.635036,50.673967,0.208448,22.985242,72.368802,54.703533,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.370779,61.425400,105.323031,126.948741,98.572417,99.296190,54.674013,14.379355,103.638287,4.499456,61.748266,38.546438,125.184641,104.169329,124.093661,103.209479,76.901465,102.711767,-0.063178,-2.124060,32.025740,-235.666829,104.433443,4.267929,22.198612,9.064237,43.253070,2228.773716,15.191663,423175.272260,0.959704,19.911967,21.985692,2.770654,0.074042,0.051499,103.553677,84.953702,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.765056,71.718436,87.556150,100.000000,54.941247,36.000000,85.400000,67.953777,0.000000,37.635036,50.668374,0.208492,22.987712,72.833563,54.691240,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.079545,61.425400,105.352047,126.948741,98.547533,99.286496,54.724102,14.377785,103.684604,4.496650,61.776218,38.541619,125.211285,104.164651,124.062553,103.276197,76.929517,102.919472,-0.063398,-2.124052,32.025740,-235.672320,104.228252,4.265482,22.178292,9.014563,12.173914,626.731594,15.074599,422926.883025,0.952585,19.579143,21.972285,2.751201,0.073664,0.050803,103.520208,84.951733,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.769342,71.739281,87.554187,100.000000,54.958071,36.000000,85.400000,67.911224,0.000000,37.635036,50.662463,0.208315,22.957692,72.318327,54.700858,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.064269,61.438631,105.218639,126.952639,98.554420,99.276888,54.663119,14.359804,103.578694,4.491098,61.741237,38.540369,125.191595,104.191329,124.095159,103.281033,76.917147,102.745596,-0.063409,-2.124049,32.025740,-235.693894,104.326440,4.260093,22.141780,8.997885,47.591996,2452.841648,15.033703,422897.747862,0.948935,19.409066,21.916781,2.744876,0.073357,0.050654,103.515792,84.948854,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.740113,71.732861,87.580586,100.000000,54.961124,36.000000,85.400000,67.896572,0.000000,37.635036,50.654796,0.207480,22.982448,72.106842,54.695675,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.078904,61.451586,105.259861,126.954866,98.579833,99.269292,54.632082,14.374931,103.569795,4.486561,61.734232,38.546562,125.171621,104.156398,124.127089,103.097489,77.000745,102.764478,-0.063359,-2.124065,32.025740,-235.677461,104.225397,4.256169,22.163308,9.051670,14.926177,769.716578,15.163625,422971.668526,0.955824,19.798717,22.019834,2.766631,0.074645,0.051551,103.487909,84.940358,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.745822,71.727796,87.574962,100.000000,54.951751,36.000000,85.400000,68.073950,0.000000,37.635036,50.649291,0.209827,22.935875,72.791694,54.698134,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.322112,61.466747,105.278065,126.951803,98.604242,99.257075,54.683846,14.379497,103.518139,4.483191,61.787821,38.421016,125.169715,104.112871,124.064262,103.210600,76.947575,102.875640,-0.063435,-2.124062,32.025740,-235.673874,103.938726,4.253089,22.190228,9.042745,18.102088,932.609024,15.150474,422977.158548,0.957245,19.832450,21.922465,2.764236,0.073586,0.050430,103.458274,84.970850,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.759134,71.742335,87.571620,100.000000,54.974654,36.000000,85.400000,68.078649,0.000000,37.635036,50.643340,0.204928,22.972026,73.021390,54.686961,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.180606,61.484940,105.198270,126.951247,98.595048,99.246347,54.665443,14.374217,103.565649,4.481447,61.797528,38.507351,125.187131,104.112662,124.069210,103.213468,76.943183,102.795106,-0.063383,-2.125208,32.025740,-235.676214,103.980761,4.251321,22.163831,9.007495,16.604459,855.740064,15.149223,422800.066685,0.957348,19.825764,21.850791,2.764257,0.074465,0.050603,103.422068,84.966497,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.746974,71.733503,87.560776,100.000000,54.972846,36.000000,85.400000,67.985978,0.000000,37.635036,50.638185,0.208891,22.944151,72.198598,54.700347,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.190481,61.484940,105.181869,126.951247,98.596316,99.244820,54.657933,14.374503,103.566098,4.479739,61.797066,38.514296,125.201269,104.117037,124.091962,103.198271,76.945195,102.623662,-0.063367,-2.125190,32.025740,-235.673805,104.580003,4.249191,22.245707,8.980305,-2.162099,-111.442916,15.044277,422729.358551,0.949792,19.515368,21.974127,2.747189,0.073035,0.051294,103.394072,84.972976,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.777348,71.732370,87.575773,100.000000,54.977720,36.000000,85.400000,68.060403,0.000000,37.635036,50.633287,0.210817,22.928789,73.412472,54.706847,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.179705,61.496518,105.134747,126.955980,98.592763,99.241764,54.648364,14.373932,103.571575,4.477413,61.803096,38.583573,125.198605,104.162270,124.091246,103.148155,76.927703,102.627989,-0.063398,-2.125206,32.025740,-235.679930,104.233372,4.247117,22.216660,9.011967,15.406979,794.273959,15.093792,422794.154368,0.953864,19.722786,21.927692,2.755280,0.073887,0.051430,103.407446,85.002126,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.776587,71.721672,87.578006,100.000000,54.984940,36.000000,85.400000,68.070194,0.000000,37.635036,50.628221,0.208359,22.989930,72.256863,54.699078,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.159283,61.503133,105.281034,126.965446,98.593043,99.240243,54.679662,14.376500,103.571365,4.475261,61.766663,38.522629,125.174475,104.109874,124.078402,103.219011,76.943112,102.686549,-0.063461,-2.125214,32.025740,-235.674747,104.315073,4.244730,22.160459,9.079491,21.662708,1116.135482,15.086804,422776.367136,0.953713,19.709563,21.817378,2.754138,0.073473,0.050654,103.406427,85.008017,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.747613,71.727101,87.554609,100.000000,54.984271,36.000000,85.400000,68.091207,0.000000,37.635036,50.622758,0.210636,22.926770,71.563482,54.706562,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.095561,61.511403,105.241767,126.965724,98.594511,99.241784,54.672750,14.375359,103.605853,4.471857,61.819787,38.538706,125.206509,104.126236,124.115173,103.140129,76.959844,102.678878,-0.063356,-2.125199,32.025740,-235.677196,104.447721,4.241559,22.230363,9.035424,12.486781,643.442238,15.084878,422816.474785,0.954170,19.735570,21.837605,2.753681,0.073661,0.051217,103.419869,84.998094,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.784163,71.720958,87.532112,100.000000,55.013382,36.000000,85.400000,68.114565,0.000000,37.635036,50.617642,0.206956,22.992581,72.398332,54.694957,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.072592,61.522981,105.254558,126.976582,98.593905,99.242886,54.690793,14.379069,103.533891,4.468441,61.822883,38.523248,125.221628,104.057642,124.124459,103.154759,76.921758,102.649777,-0.063204,-2.124597,32.025740,-235.668912,104.711996,4.238149,22.242786,8.997434,14.451391,744.432648,15.114551,422802.292330,0.954177,19.769540,21.859202,2.758989,0.073892,0.050743,103.442406,84.988896,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.784072,71.713827,87.529040,100.000000,55.014064,36.000000,85.400000,68.170581,0.000000,37.635036,50.610887,0.210321,22.964561,71.756599,54.692371,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.291359,61.522981,105.223146,126.976582,98.586572,99.236809,54.665885,14.370507,103.461262,4.466643,61.833980,38.510300,125.203039,104.166043,124.094126,103.046291,76.950426,102.791886,-0.063299,-2.124004,32.025740,-235.675024,104.604397,4.236169,22.185738,9.040257,24.812340,1278.737308,15.137471,422824.920237,0.956059,19.863232,21.837623,2.762573,0.073499,0.050474,103.457447,84.974082,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.776743,71.717686,87.481744,100.000000,55.029043,36.000000,85.400000,68.186659,0.000000,37.635036,50.606151,0.209648,23.033762,73.143503,54.688260,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.425153,61.533180,105.148043,126.983543,98.614297,99.225364,54.715842,14.373361,103.482584,4.464029,61.812733,38.457926,125.182942,104.129800,124.098597,103.056153,76.933530,102.873585,-0.063377,-2.124011,32.025740,-235.678540,103.854762,4.234070,22.185936,9.080500,11.246415,579.069933,15.150061,422927.386311,0.956406,19.905629,21.857320,2.764576,0.074360,0.051488,103.434663,84.938583,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.763663,71.710833,87.464644,100.000000,55.028780,36.000000,85.400000,68.105067,0.000000,37.635036,50.601436,0.208669,22.946495,72.033065,54.707900,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
37.990148,61.542552,105.203947,126.997463,98.646852,99.223070,54.689753,14.380353,103.553481,4.461717,61.805915,38.623457,125.207024,104.138428,124.097726,103.151643,76.909504,102.812017,-0.063278,-2.124013,32.025740,-235.669914,104.285315,4.231803,22.181627,9.025201,34.388485,1771.483325,15.049026,422726.704105,0.950868,19.612679,21.918415,2.747961,0.074179,0.051012,103.415342,84.973492,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.751545,71.690446,87.449849,100.000000,55.024615,36.000000,85.400000,68.060578,0.000000,37.635036,50.596371,0.208315,22.967302,71.782313,54.696324,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.062977,61.550822,105.257336,126.993844,98.635422,99.221532,54.697677,14.379783,103.557323,4.459334,61.854505,38.536957,125.225000,104.136385,124.132523,103.200291,76.973602,102.731295,-0.063364,-2.124007,32.025740,-235.676039,104.468788,4.229686,22.156637,9.001401,46.431537,2391.520852,14.978693,422647.900922,0.946334,19.444349,21.986874,2.736438,0.073934,0.051115,103.420043,84.996641,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.798851,71.704572,87.461955,100.000000,55.046058,36.000000,85.400000,68.264264,0.000000,37.635036,50.591797,0.208581,22.939643,71.782045,54.698694,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.306557,61.550822,105.144616,126.993844,98.642510,99.218476,54.714684,14.371934,103.565491,4.456737,61.853672,38.556723,125.193074,104.070137,124.104060,103.086181,76.959612,102.758869,-0.063435,-2.124012,32.025740,-235.676864,104.426349,4.227503,22.234186,9.004142,17.138679,882.477094,15.176898,422939.083555,0.958524,20.035935,21.972045,2.769243,0.074046,0.051550,103.396484,84.984001,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.768219,71.703375,87.427395,100.000000,55.059472,36.000000,85.400000,68.243392,0.000000,37.635036,50.587237,0.208669,22.975939,72.855408,54.695695,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.227877,61.563778,105.176471,126.991617,98.694954,99.220012,54.646059,14.374645,103.500866,4.454567,61.847268,38.583962,125.209577,104.003488,124.112389,103.165166,76.891143,102.653025,-0.063435,-2.124029,32.025740,-235.674152,104.250728,4.225159,22.191490,9.061460,19.662325,1013.691972,15.152630,422783.804476,0.956406,19.946373,21.856978,2.765347,0.074398,0.050763,103.320055,84.983433,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.766283,71.684048,87.386575,100.000000,55.040829,36.000000,85.400000,68.151016,0.000000,37.635036,50.582949,0.208095,22.973198,72.646429,54.703858,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.275277,61.573150,105.150893,126.992173,98.635135,99.216861,54.611490,14.377785,103.542904,4.452046,61.876994,38.691386,125.223326,104.098726,124.119912,103.128213,76.951815,102.691425,-0.063409,-2.124033,32.025740,-235.673300,104.007661,4.223001,22.169006,9.061514,5.056269,260.841158,15.029597,422658.949026,0.949502,19.620216,21.888383,2.744820,0.074065,0.051823,103.383326,85.000331,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.778416,71.712732,87.362358,100.000000,55.057858,36.000000,85.400000,68.197126,0.000000,37.635036,50.578216,0.207436,22.937931,72.025994,54.704507,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.194828,61.590516,105.128256,126.996628,98.646429,99.215412,54.674860,14.373932,103.580237,4.448639,61.904220,38.564731,125.238484,104.019787,124.111275,103.135605,76.958578,102.799392,-0.063299,-2.124026,32.025740,-235.675193,104.681243,4.219802,22.211720,8.982667,19.407605,1000.032838,15.069229,422851.289109,0.952858,19.738352,21.889987,2.751303,0.074230,0.052027,103.424230,84.965035,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.798679,71.731317,87.296660,100.000000,55.077286,36.000000,85.400000,68.228641,0.000000,37.635036,50.572430,0.209425,22.978986,72.415198,54.686745,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
