OSU 80 Ton Compressor Load Stand
38.111645,61.602370,105.130759,127.007486,98.645265,99.208740,54.758359,14.371648,103.507349,4.446186,61.880228,38.623686,125.240544,104.057582,124.115681,103.086058,76.954602,102.576733,-0.063348,-2.124049,32.025740,-235.676659,104.053898,4.217841,22.172756,9.014509,6.278681,323.033814,15.044721,422712.111578,0.952175,19.684339,21.853580,2.747227,0.075304,0.051386,103.392819,84.934183,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.763145,71.728122,87.262231,100.000000,55.083437,36.000000,85.400000,68.241728,0.000000,37.635036,50.568709,0.208846,22.923849,72.526990,54.695813,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.061054,61.602370,105.094802,127.007486,98.636565,99.208185,54.626565,14.363229,103.607942,4.444328,61.915824,38.525276,125.242339,104.106418,124.145204,103.124250,76.964705,102.846149,-0.063225,-2.124056,32.025740,-235.689653,104.284996,4.215838,22.165003,9.085837,10.022160,516.877277,15.077191,422762.352485,0.953267,19.809320,21.915002,2.752421,0.074306,0.051492,103.396235,84.922176,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.781637,71.758187,87.244562,100.000000,55.073730,36.000000,85.400000,68.292749,0.000000,37.635036,50.564845,0.208758,22.963047,71.993341,54.700455,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
37.991288,61.610915,105.136776,127.004702,98.609447,99.209947,54.656617,14.377927,103.488295,4.441939,61.904636,38.596666,125.229149,104.132731,124.148002,103.091359,76.958990,102.755558,-0.063314,-2.124021,32.025740,-235.669890,104.271794,4.213816,22.199063,9.049362,24.046981,1239.503624,15.113273,422801.188460,0.954025,19.932627,21.778303,2.758494,0.074901,0.051696,103.401869,84.902648,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.761392,71.758669,87.212479,100.000000,55.077041,36.000000,85.400000,68.331693,0.000000,37.635036,50.560917,0.209514,22.984359,72.365495,54.696049,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.387324,61.622493,105.170489,127.007486,98.572184,99.205558,54.710893,14.373646,103.449365,4.439783,61.931611,38.632669,125.241320,104.054673,124.158630,103.036555,76.987724,102.702141,-0.063377,-2.123581,32.025740,-235.676785,104.358066,4.212008,22.195511,8.998733,12.467274,641.989138,15.130354,422811.741114,0.957697,20.000504,21.938387,2.761216,0.074236,0.050954,103.464892,84.970676,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.790502,71.788573,87.209971,100.000000,55.085682,36.000000,85.400000,68.375869,0.000000,37.635036,50.556695,0.207130,23.007185,72.478067,54.697003,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.325914,61.633519,105.126715,127.010271,98.539025,99.207099,54.663979,14.381210,103.486837,4.438342,61.957243,38.554953,125.246971,104.067634,124.156871,103.008263,76.948884,102.624983,-0.063587,-2.121824,32.025740,-235.668405,104.148139,4.210541,22.167419,9.033117,38.079874,1962.565900,15.167674,422879.724457,0.959109,20.102766,21.886914,2.767392,0.074502,0.051618,103.449563,84.961954,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.785733,71.817348,87.165481,100.000000,55.109599,36.000000,85.400000,68.216596,0.000000,37.635036,50.553080,0.207919,22.977597,72.394538,54.699963,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.045515,61.633519,105.122907,127.010271,98.486269,99.211691,54.701991,14.372647,103.498051,4.436465,61.923010,38.544603,125.237439,104.032898,124.156696,103.122586,76.919141,102.573162,-0.063744,-2.120082,32.025740,-235.676150,104.028139,4.209038,22.254813,9.007982,47.580698,2450.516689,14.998895,422599.120254,0.947450,19.584091,21.824440,2.739719,0.074590,0.053017,103.492972,84.934519,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.772280,71.814264,87.106390,100.000000,55.098446,36.000000,85.400000,68.258500,0.000000,37.635036,50.549522,0.208846,22.983692,72.412876,54.695311,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.164295,61.646475,105.106241,127.025305,98.481203,99.211686,54.793766,14.370079,103.508230,4.435058,61.930358,38.618056,125.245257,104.080223,124.155155,103.162881,76.924764,102.658416,-0.063650,-2.117761,32.025740,-235.676432,104.210430,4.207541,22.193221,9.049362,12.839428,660.152881,15.020114,422725.056111,0.949948,19.677062,21.814523,2.742967,0.074808,0.052699,103.505614,84.950692,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.783496,71.828364,87.080628,100.000000,55.129185,36.000000,85.400000,68.246733,0.000000,37.635036,50.544853,0.207480,22.981149,72.240294,54.693098,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.177549,61.655021,105.211728,127.026697,98.477694,99.214766,54.659958,14.370792,103.506656,4.435923,61.994752,38.534139,125.248784,104.066705,124.149316,103.157890,77.081848,102.827105,-0.063577,-2.115994,32.025740,-235.680292,104.144085,4.208400,22.151066,9.010092,36.560312,1884.389151,15.142971,422956.207230,0.956906,20.052515,21.811504,2.763083,0.075973,0.051941,103.483167,84.958349,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.774809,71.854882,87.060607,100.000000,55.140713,36.000000,85.400000,68.358609,0.000000,37.635036,50.541403,0.208935,22.943502,72.507693,54.695233,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.383379,61.663566,105.219742,127.027811,98.457002,99.223925,54.688499,14.371791,103.475948,4.436222,61.970712,38.635687,125.257210,104.154077,124.190555,103.123360,76.957269,102.701265,-0.063703,-2.113040,32.025740,-235.678313,104.482496,4.208601,22.196160,9.017809,47.439209,2443.832431,15.089007,422896.607980,0.952117,19.906167,21.859774,2.754046,0.074498,0.050970,103.446518,84.932341,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.762627,71.860933,87.022051,100.000000,55.138998,36.000000,85.400000,68.360348,0.000000,37.635036,50.537660,0.208007,22.987712,72.725133,54.688948,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.243320,61.680933,105.195740,127.043124,98.447873,99.233083,54.781292,14.368081,103.508030,4.436352,62.045480,38.575123,125.271891,104.210075,124.205259,103.207658,76.975671,102.664091,-0.063613,-2.109544,32.025740,-235.679573,104.473565,4.208250,22.184458,9.058936,29.275351,1505.566129,15.099062,422626.925677,0.954139,19.896960,21.809224,2.755853,0.074509,0.051871,103.406877,84.999506,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.757512,71.883563,86.979226,100.000000,55.128932,36.000000,85.400000,68.281234,0.000000,37.635036,50.534365,0.209336,23.014614,72.266733,54.700504,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.279892,61.680933,105.220327,127.043124,98.413186,99.239200,54.700753,14.372933,103.532495,4.435984,62.015227,38.611163,125.304397,103.987544,124.180030,103.144385,77.084405,102.567734,-0.063786,-2.106057,32.025740,-235.680112,103.745018,4.207840,22.185432,9.055600,12.275932,632.253372,15.012077,422788.312264,0.948215,19.630425,21.854343,2.741284,0.074182,0.050021,103.482454,84.947836,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.773839,71.892417,86.949641,100.000000,55.151238,36.000000,85.400000,68.354756,0.000000,37.635036,50.531562,0.210051,22.983746,72.171098,54.786322,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.113443,61.696645,105.215219,127.053425,98.409186,99.243774,54.724120,14.376643,103.515122,4.436145,61.943948,38.581736,125.258004,104.086297,124.177683,103.127560,77.054647,102.717544,-0.063695,-2.103129,32.025740,-235.671991,103.982535,4.208032,22.187487,9.000301,14.728341,758.237093,15.071799,422894.461088,0.950490,19.834850,21.812452,2.750696,0.075050,0.050849,103.505080,84.864922,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.758496,71.898623,86.926724,100.000000,55.163067,36.000000,85.400000,68.350243,0.000000,37.635036,50.528811,0.209113,22.988542,71.998258,54.783067,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.154455,61.709602,105.188832,127.060107,98.396832,99.243785,54.679302,14.362943,103.484751,4.436289,62.043005,38.524666,125.273755,104.085193,124.150118,103.129995,77.051810,102.719189,-0.063529,-2.101385,32.025740,-235.690755,104.261542,4.208566,22.171855,9.014581,20.765724,1069.926920,15.060321,422698.915973,0.950964,19.785955,21.642808,2.748710,0.075131,0.051269,103.501529,84.931433,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.744983,71.932325,86.929615,100.000000,55.168640,36.000000,85.400000,68.434772,0.000000,37.635036,50.525519,0.208051,23.001253,71.698307,54.787286,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
37.944438,61.731103,105.147644,127.074028,98.400545,99.247616,54.719608,14.367225,103.550648,4.437317,61.995304,38.418814,125.247370,104.102561,124.131891,103.126290,77.091856,102.604794,-0.063367,-2.099619,32.025740,-235.684023,104.503872,4.209496,22.160784,9.069322,16.019755,824.789047,15.133719,422889.006492,0.955132,20.024491,21.767248,2.760580,0.074479,0.052084,103.511246,84.921376,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.745530,71.936597,86.921615,100.000000,55.172221,36.000000,85.400000,68.432358,0.000000,37.635036,50.522907,0.210591,22.944782,72.371025,54.702904,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
37.946357,61.747919,105.076006,127.090177,98.447989,99.255221,54.709508,14.360660,103.539344,4.438734,62.023197,38.567703,125.320616,104.048557,124.213455,103.080285,77.047032,102.685400,-0.063215,-2.095538,32.025740,-235.692875,103.936204,4.211012,22.159846,9.058882,13.773457,709.267642,15.112531,422888.338430,0.954834,19.982475,21.771124,2.756921,0.074114,0.051456,103.532426,84.920989,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.764141,71.962633,86.940349,100.000000,55.164716,36.000000,85.400000,68.540762,0.000000,37.635036,50.519833,0.208758,22.961136,72.638663,54.785614,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.286639,61.747919,105.173425,127.090177,98.453868,99.254494,54.648656,14.379925,103.447472,4.440503,62.092435,38.542298,125.284813,104.109864,124.161975,103.038759,76.918837,102.657979,-0.063230,-2.093215,32.025740,-235.672139,104.044881,4.212807,22.127265,9.011137,19.361661,998.143809,15.200417,422976.511644,0.959933,20.285961,21.658789,2.771095,0.075853,0.052110,103.584904,84.941149,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.755499,71.954004,86.947038,100.000000,55.167569,36.000000,85.400000,68.560295,0.000000,37.635036,50.517736,0.211908,22.946459,72.179717,54.703317,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.433171,61.760324,105.202825,127.098808,98.413715,99.250093,54.762186,14.376215,103.423822,4.443495,62.071035,38.601938,125.277667,104.078507,124.191912,103.059659,76.966385,102.655738,-0.063175,-2.091485,32.025740,-235.676013,104.063197,4.215238,22.132224,9.034559,16.515215,849.637047,15.191243,423112.911053,0.960171,20.300194,21.754557,2.769067,0.075108,0.051191,103.568356,84.952792,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.752460,71.961319,86.941568,100.000000,55.193859,36.000000,85.400000,68.427468,0.000000,37.635036,50.515562,0.208625,22.925778,72.769738,54.690276,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.009620,61.776037,105.138403,127.098251,98.391692,99.248703,54.662875,14.375359,103.507627,4.445431,62.076952,38.605955,125.295420,104.020396,124.178066,103.074938,76.980056,102.623866,-0.063120,-2.089735,32.025740,-235.677196,104.149957,4.216879,22.206762,9.002158,-1.341847,-69.157723,15.055579,423152.754416,0.951993,19.843925,21.865425,2.747001,0.073842,0.051647,103.607971,84.957369,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.727395,71.966510,86.943287,100.000000,55.201638,36.000000,85.400000,68.378378,0.000000,37.635036,50.512961,0.210411,22.953365,71.047800,54.706061,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.186470,61.791750,105.198798,127.100478,98.379076,99.261059,54.665449,14.377499,103.562231,4.446380,62.102577,38.613131,125.280242,104.010268,124.178091,103.113422,76.967137,102.530510,-0.063110,-2.086821,32.025740,-235.669501,104.436483,4.217407,22.179355,9.034992,18.679643,962.688182,14.995871,422979.914502,0.946086,19.660810,21.816461,2.737292,0.074399,0.051072,103.615397,84.969032,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.733226,71.964467,86.961025,100.000000,55.185993,36.000000,85.400000,68.576697,0.000000,37.635036,50.511185,0.209157,22.989047,71.879621,54.710044,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.326404,61.791750,105.173608,127.100478,98.360000,99.271758,54.672355,14.369651,103.436707,4.446655,62.096292,38.570033,125.313849,104.065072,124.193402,103.094328,76.995071,102.646398,-0.063199,-2.085074,32.025740,-235.679474,104.299739,4.217872,22.183304,9.048064,17.441248,898.751808,15.172354,423207.470151,0.959264,20.243248,21.782646,2.766100,0.074232,0.051015,103.605772,84.962055,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.733728,71.964968,86.965048,100.000000,55.210691,36.000000,85.400000,68.510477,0.000000,37.635036,50.509522,0.205700,22.945143,72.108195,54.697239,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.144481,61.804982,105.122679,127.101870,98.337617,99.280927,54.644570,14.377927,103.528010,4.447158,62.107245,38.572787,125.315430,104.075312,124.194204,103.025842,76.996442,102.676060,-0.063356,-2.083298,32.025740,-235.674627,104.306710,4.218209,22.193617,9.006269,29.086729,1499.608422,15.105765,423203.376926,0.954569,20.021744,21.736534,2.754871,0.073367,0.051625,103.569973,84.977685,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.736238,71.953813,86.973319,100.000000,55.214948,36.000000,85.400000,68.461129,0.000000,37.635036,50.507860,0.207699,22.942168,72.221982,54.708923,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.183021,61.813527,105.123408,127.097137,98.324040,99.283971,54.642936,14.374788,103.437922,4.448049,62.130840,38.623090,125.319349,103.962734,124.204377,103.098325,77.009084,102.717811,-0.063267,-2.081526,32.025740,-235.674990,104.168149,4.219188,22.137687,9.029997,47.895720,2469.406981,15.042619,423120.213052,0.950780,19.834639,21.781872,2.744155,0.074586,0.050350,103.488415,84.982057,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.738748,71.972051,87.002903,100.000000,55.211929,36.000000,85.400000,68.553760,0.000000,37.635036,50.505744,0.209291,22.969971,73.128942,54.696423,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.131822,61.829516,105.168513,127.102705,98.313507,99.284737,54.675498,14.369080,103.493666,4.448097,62.135622,38.548508,125.309257,104.029658,124.229409,103.049753,76.990361,102.687454,-0.063283,-2.079777,32.025740,-235.680371,104.048393,4.219590,22.184710,9.071359,18.807159,969.081820,15.116924,423276.872385,0.956294,20.091221,21.799245,2.755908,0.073666,0.051234,103.467851,84.996938,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.735477,71.955952,87.005953,100.000000,55.213219,36.000000,85.400000,68.551868,0.000000,37.635036,50.504077,0.210817,22.951922,72.782798,54.707241,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.190832,61.839165,105.076889,127.098808,98.331579,99.283216,54.652879,14.369936,103.520509,4.448130,62.162955,38.580065,125.310423,103.982747,124.198169,103.065603,77.021514,102.640807,-0.063343,-2.077446,32.025740,-235.680005,104.210613,4.220149,22.221168,9.029186,46.531635,2398.641039,15.100956,423256.338400,0.955328,20.048140,21.812981,2.753145,0.073718,0.051641,103.438189,85.007830,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.730498,71.949738,87.010718,100.000000,55.237581,36.000000,85.400000,68.592196,0.000000,37.635036,50.502217,0.209380,22.966815,72.152904,54.695262,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
37.997639,61.839165,105.187655,127.098808,98.361785,99.291619,54.667796,14.390057,103.563839,4.448504,62.156440,38.551293,125.314145,104.017264,124.198384,103.064049,76.999845,102.627464,-0.063309,-2.076383,32.025740,-235.664294,104.071329,4.220995,22.177444,9.024119,39.244232,2022.433597,15.130617,423343.417445,0.956191,20.132722,21.812524,2.758025,0.074171,0.051279,103.463878,85.047516,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.755186,71.946654,87.023465,100.000000,55.226107,36.000000,85.400000,68.581932,0.000000,37.635036,50.500838,0.208139,22.995231,71.771309,54.686607,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.105671,61.851294,105.119393,127.096859,98.331326,99.301036,54.702848,14.373789,103.476475,4.449929,62.172983,38.743107,125.328376,103.973514,124.193115,103.089829,77.026496,102.577894,-0.063314,-2.074636,32.025740,-235.680073,103.999097,4.222379,22.159540,9.052824,14.327610,737.893701,15.091852,423258.361975,0.954996,20.063318,21.751897,2.751364,0.074226,0.051434,103.394708,85.039677,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.742958,71.971702,87.031915,100.000000,55.240926,36.000000,85.400000,68.683577,0.000000,37.635036,50.499642,0.209068,22.927401,72.078702,54.700937,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.146606,61.859288,105.020644,127.098251,98.300744,99.302548,54.674050,14.355095,103.496842,4.450718,62.172312,38.546056,125.329044,103.933553,124.222678,103.030878,76.993328,102.588747,-0.063472,-2.072875,32.025740,-235.695990,104.165261,4.223367,22.183358,9.034829,14.965844,771.169678,15.193829,423442.576200,0.960069,20.322478,21.765130,2.768268,0.074612,0.050741,103.412832,84.990093,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.753205,71.926045,87.028818,100.000000,55.247388,36.000000,85.400000,68.651843,0.000000,37.635036,50.498028,0.210772,22.985134,72.998511,54.697180,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.362430,61.870040,105.111053,127.101313,98.289542,99.299516,54.675201,14.373218,103.433083,4.451438,62.185505,38.565479,125.342773,103.972943,124.218078,102.864999,77.004321,102.533902,-0.063634,-2.071698,32.025740,-235.676559,104.506276,4.223644,22.187703,9.027689,22.411072,1154.787927,15.138532,423388.148030,0.956631,20.189562,21.707143,2.758629,0.073962,0.051292,103.377180,84.986716,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.763246,71.938142,87.022602,100.000000,55.233082,36.000000,85.400000,68.649632,0.000000,37.635036,50.496834,0.210276,22.979779,72.409443,54.708421,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.061823,61.870040,105.100857,127.101313,98.299772,99.301052,54.672695,14.373218,103.489796,4.452164,62.169908,38.603327,125.326787,103.995681,124.215341,102.933450,77.008231,102.644089,-0.063634,-2.071703,32.025740,-235.679990,104.382602,4.224000,22.240749,9.012129,11.305225,582.557372,15.106966,423442.413484,0.956057,20.142680,21.747173,2.753080,0.074473,0.051853,103.369794,84.955117,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.750804,71.945176,87.016298,100.000000,55.255823,36.000000,85.400000,68.571738,0.000000,37.635036,50.495832,0.209157,22.974172,71.674489,54.690807,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.089964,61.877207,104.972820,127.114678,98.244189,99.295210,54.669870,14.375787,103.451669,4.452583,62.201516,38.567236,125.340477,104.020170,124.229054,102.972200,77.009463,102.601767,-0.063655,-2.070628,32.025740,-235.678075,104.205206,4.224584,22.188677,9.019215,-0.840101,-43.292553,15.025415,423301.051534,0.950214,19.864844,21.701495,2.739948,0.075968,0.051199,103.379775,84.986919,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.776972,71.939844,87.021177,100.000000,55.253964,36.000000,85.400000,68.716415,0.000000,37.635036,50.494746,0.208536,22.973450,71.455705,54.697495,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.235150,61.894023,104.967396,127.115234,98.256179,99.296771,54.665662,14.374788,103.436778,4.453638,62.226910,38.617729,125.337072,103.882578,124.243603,103.028407,77.008252,102.562733,-0.063891,-2.070022,32.025740,-235.679400,103.868426,4.225528,22.146720,9.049272,22.751147,1172.515740,15.155928,423471.479224,0.958396,20.267142,21.767252,2.761320,0.074563,0.050990,103.375804,85.013851,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.773765,71.947405,87.017945,100.000000,55.257164,36.000000,85.400000,68.720792,0.000000,37.635036,50.493730,0.211089,22.953527,72.461816,54.696118,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.279758,61.911942,105.025317,127.115513,98.237543,99.299783,54.660814,14.371078,103.408388,4.454310,62.227765,38.558303,125.313555,103.972765,124.236056,102.958038,77.000046,102.537638,-0.063891,-2.070023,32.025740,-235.683274,103.903874,4.226174,22.155086,9.055132,8.319947,428.819452,15.124698,423437.079295,0.957640,20.236544,21.739269,2.755918,0.074718,0.051436,103.380618,85.010612,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.779432,71.947683,87.021629,100.000000,55.245463,36.000000,85.400000,68.669341,0.000000,37.635036,50.492580,0.208669,22.962272,72.527900,54.706179,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.324729,61.928206,105.077699,127.129712,98.227343,99.299792,54.634694,14.372647,103.369916,4.455734,62.219238,38.627122,125.325961,103.868332,124.245358,102.862636,77.012182,102.480604,-0.063994,-2.068227,32.025740,-235.671903,104.423147,4.227549,22.231752,8.990601,-0.371780,-19.171102,15.061205,423384.970373,0.953834,20.058868,21.715799,2.745311,0.073578,0.051063,103.366041,84.963517,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.755315,71.940986,86.994576,100.000000,55.267349,36.000000,85.400000,68.661562,0.000000,37.635036,50.492369,0.208492,22.982736,71.350128,54.696462,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.189199,61.928206,105.070167,127.129712,98.232353,99.296851,54.657525,14.376786,103.443025,4.456875,62.249805,38.666184,125.327281,104.010700,124.233796,102.946634,76.994283,102.622681,-0.064106,-2.067552,32.025740,-235.675932,104.293169,4.228780,22.147009,9.006179,18.352735,945.977539,15.050959,423410.842581,0.952787,20.017142,21.708134,2.743625,0.073495,0.051203,103.394991,84.974729,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.740135,71.939904,87.007389,100.000000,55.277044,36.000000,85.400000,68.657243,0.000000,37.635036,50.492208,0.209246,22.938940,72.128365,54.704812,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.250710,61.941714,104.980667,127.142241,98.263817,99.298511,54.666736,14.373504,103.299677,4.458460,62.247889,38.622293,125.353916,103.958342,124.235096,102.958508,77.039703,102.549858,-0.064085,-2.067593,32.025740,-235.673007,103.987880,4.230354,22.155772,9.065481,22.909492,1180.653097,15.039412,423383.778256,0.952070,19.973333,21.659917,2.741773,0.073746,0.050451,103.470615,84.981821,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.780485,71.970261,86.988429,100.000000,55.273433,36.000000,85.400000,68.728308,0.000000,37.635036,50.492040,0.208404,22.946910,72.134225,54.699157,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.046889,61.954395,104.979915,127.142241,98.306344,99.300047,54.691779,14.376358,103.341920,4.460903,62.255533,38.615076,125.348005,103.868116,124.244012,102.956310,77.022580,102.564466,-0.064064,-2.068045,32.025740,-235.679791,103.746485,4.232652,22.134171,9.037588,13.196351,679.769724,15.097215,423481.851461,0.955300,20.154546,21.767670,2.751306,0.073579,0.051231,103.446411,84.962812,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.763835,71.968123,86.986551,100.000000,55.267164,36.000000,85.400000,68.717939,0.000000,37.635036,50.491407,0.210456,22.947631,72.150388,54.695164,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.192246,61.964595,105.020245,127.153657,98.303133,99.289615,54.692074,14.365940,103.345721,4.462757,62.251698,38.591338,125.343867,103.874221,124.248066,102.870271,77.026192,102.613957,-0.063931,-2.069800,32.025740,-235.682204,104.206944,4.234650,22.147568,9.013698,31.935749,1645.063675,15.058268,423387.586928,0.953524,20.085748,21.676206,2.744542,0.074220,0.051234,103.444725,84.952121,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.760678,71.962487,86.961646,100.000000,55.263922,36.000000,85.400000,68.822414,0.000000,37.635036,50.491440,0.209425,22.967194,72.255298,54.694141,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.186096,61.964595,104.978438,127.153657,98.364584,99.277422,54.675332,14.378356,103.359771,4.465003,62.277598,38.622434,125.355039,103.900050,124.238173,102.975258,77.048523,102.555200,-0.063624,-2.071547,32.025740,-235.675016,104.262923,4.236793,22.186712,8.985588,47.021700,2422.907799,15.148429,423556.998240,0.958658,20.371546,21.702567,2.759225,0.074113,0.051162,103.430860,84.989746,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.752660,71.978905,86.945079,100.000000,55.284120,36.000000,85.400000,68.774665,0.000000,37.635036,50.491443,0.208713,22.952211,71.979079,54.702569,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.343948,61.972314,105.037334,127.155327,98.350064,99.274338,54.655890,14.372933,103.382296,4.465609,62.288942,38.601255,125.358722,103.969713,124.268802,102.879545,76.999675,102.459178,-0.063613,-2.073874,32.025740,-235.675865,103.726581,4.237219,22.144196,9.044728,19.682776,1014.563832,15.089241,423437.908724,0.954630,20.186855,21.730246,2.749779,0.073953,0.051056,103.387046,84.984966,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.771087,72.022971,86.925257,100.000000,55.280372,36.000000,85.400000,68.870862,0.000000,37.635036,50.491308,0.211634,22.939860,72.050880,54.698429,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.262045,61.984995,105.021161,127.162288,98.346084,99.277368,54.655010,14.372790,103.325440,4.463673,62.286607,38.573823,125.379660,103.884997,124.260492,102.949320,77.051676,102.536085,-0.063653,-2.075608,32.025740,-235.675517,104.583511,4.235145,22.127806,9.022406,47.322770,2439.327823,15.084125,423347.322348,0.954971,20.195090,21.670765,2.749127,0.074142,0.051370,103.369631,85.016926,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.768067,71.997188,86.887578,100.000000,55.299888,36.000000,85.400000,68.741714,0.000000,37.635036,50.491581,0.210231,22.983205,72.271963,54.690040,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.089251,61.997125,105.095271,127.162566,98.372742,99.280389,54.668360,14.375073,103.345538,4.460900,62.319137,38.633934,125.387996,103.775388,124.272745,102.883478,77.073984,102.545714,-0.063414,-2.078521,32.025740,-235.676991,104.031544,4.232606,22.181645,9.008794,34.843101,1795.604776,15.023368,423344.349550,0.951044,19.991782,21.658864,2.739346,0.073837,0.052100,103.350950,85.022317,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.749986,72.025911,86.898653,100.000000,55.299100,36.000000,85.400000,68.793820,0.000000,37.635036,50.491418,0.207305,22.978805,70.987490,54.691712,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.090862,62.008703,105.034801,127.153378,98.402493,99.286447,54.694269,14.380496,103.414865,4.459114,62.304857,38.679966,125.361726,103.851970,124.280790,102.906992,77.024474,102.479638,-0.063598,-2.082003,32.025740,-235.668301,104.298674,4.230867,22.203859,8.998174,10.356179,533.442611,15.057663,423324.964239,0.953322,20.113873,21.655521,2.744787,0.073955,0.050853,103.348819,85.009132,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.753968,72.007947,86.870443,100.000000,55.303596,36.000000,85.400000,68.883773,0.000000,37.635036,50.491891,0.209782,22.950011,71.624381,54.701507,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.378409,62.008703,104.966238,127.153378,98.410907,99.286425,54.664186,14.358091,103.344737,4.458480,62.334360,38.543367,125.376885,103.950291,124.286603,102.889802,77.046668,102.418055,-0.063503,-2.085502,32.025740,-235.692993,104.124368,4.230088,22.130277,9.074803,20.994000,1081.987646,15.145015,423410.420689,0.957826,20.357419,21.639304,2.759185,0.074517,0.050707,103.344804,85.000548,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.744387,72.052194,86.871642,100.000000,55.309990,36.000000,85.400000,68.893444,0.000000,37.635036,50.492426,0.210636,22.920351,73.056702,54.702638,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.212131,62.018352,105.034105,127.153935,98.421734,99.283355,54.669317,14.376358,103.329335,4.457625,62.342491,38.605654,125.390614,103.892000,124.289422,102.851189,77.056359,102.544061,-0.063587,-2.088433,32.025740,-235.667376,103.817133,4.229431,22.159756,9.067266,8.163336,420.682095,15.136966,423540.134347,0.957414,20.366836,21.647013,2.757480,0.074286,0.051530,103.345024,84.997919,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.761890,72.044420,86.854778,100.000000,55.303928,36.000000,85.400000,68.780072,0.000000,37.635036,50.492956,0.208404,22.943971,72.155579,54.706346,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.163206,62.035168,104.974090,127.163123,98.433216,99.279505,54.676949,14.390628,103.364199,4.457177,62.347828,38.673042,125.362806,103.930808,124.309591,102.933585,77.019261,102.472303,-0.063676,-2.090761,32.025740,-235.657516,103.966172,4.228523,22.169619,9.006125,11.700923,602.900764,15.001468,423336.594890,0.950177,19.982192,21.585843,2.735034,0.074407,0.051019,103.376505,85.009675,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.778747,72.064562,86.818093,100.000000,55.318234,36.000000,85.400000,68.871455,0.000000,37.635036,50.493982,0.210546,22.922731,71.219739,54.710398,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.236968,62.038752,104.958338,127.168413,98.393481,99.280476,54.685008,14.379925,103.394028,4.455794,62.352584,38.653242,125.367848,103.906037,124.270134,102.983184,77.044950,102.522326,-0.063687,-2.092503,32.025740,-235.674590,104.011433,4.227314,22.145422,9.006197,22.525093,1160.455015,15.083590,423413.249541,0.954556,20.213995,21.655884,2.748711,0.074384,0.051977,103.400240,84.998029,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.795717,72.076126,86.821118,100.000000,55.312780,36.000000,85.400000,68.905934,0.000000,37.635036,50.494364,0.208227,22.978896,72.376806,54.701006,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.136103,62.050882,105.003701,127.181499,98.377557,99.279738,54.677887,14.373361,103.390242,4.455362,62.325901,38.620850,125.354813,103.836001,124.248879,102.868239,76.883173,102.470707,-0.063692,-2.095387,32.025740,-235.672660,104.029669,4.226767,22.147279,9.059874,6.870153,353.984831,15.096583,423513.200606,0.955749,20.296319,21.647585,2.750662,0.075036,0.050929,103.433316,85.010193,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.773977,72.059386,86.803555,100.000000,55.313761,36.000000,85.400000,68.887314,0.000000,37.635036,50.494933,0.209782,22.883749,71.702014,54.700878,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.162554,62.050882,104.945194,127.181499,98.359389,99.280727,54.681969,14.377927,103.351498,4.455219,62.354087,38.604625,125.409534,103.851364,124.295099,102.868894,77.069888,102.598847,-0.063792,-2.095950,32.025740,-235.671033,104.127562,4.226335,22.120017,9.050227,5.437906,280.167380,15.062318,423434.045988,0.953632,20.201165,21.653544,2.744944,0.073647,0.051783,103.459182,85.007249,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.793621,72.107560,86.844153,100.000000,55.328924,36.000000,85.400000,68.946208,0.000000,37.635036,50.495946,0.208404,22.888311,72.336020,54.703297,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.029011,62.058050,104.970817,127.192636,98.389915,99.282069,54.675272,14.382209,103.344175,4.454486,62.380767,38.648054,125.414018,103.869550,124.303495,102.947819,77.044446,102.481677,-0.063962,-2.095911,32.025740,-235.667406,104.027095,4.225716,22.130691,9.001635,25.510333,1314.483554,15.113282,423800.007568,0.956507,20.348349,21.782664,2.753394,0.074650,0.051394,103.476415,85.009761,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.805023,72.116875,86.858458,100.000000,55.319964,36.000000,85.400000,68.949839,0.000000,37.635036,50.496822,0.208095,22.944674,72.042685,54.697239,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.616642,62.067423,104.959046,127.198761,98.416823,99.283477,54.682217,14.381781,103.377251,4.453748,62.381368,38.595646,125.392791,103.928176,124.277548,102.896216,77.055738,102.553238,-0.064043,-2.095910,32.025740,-235.668161,103.817987,4.225152,22.158963,8.997813,11.975629,616.995828,15.093591,423447.873889,0.955728,20.312905,21.676997,2.749952,0.074245,0.051147,103.430276,84.987110,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.828047,72.112546,86.852130,100.000000,55.326997,36.000000,85.400000,69.020404,0.000000,37.635036,50.497452,0.209693,22.921054,72.424795,54.699166,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.397492,62.082309,104.917478,127.210734,98.426029,99.274340,54.661512,14.376929,103.349845,4.453330,62.409550,38.573088,125.406022,103.834661,124.299780,102.897394,77.058525,102.442932,-0.064154,-2.095918,32.025740,-235.675299,103.997341,4.224482,22.157340,9.041014,29.699085,1530.704750,15.156475,423583.917207,0.959506,20.499211,21.628332,2.760283,0.074583,0.051251,103.398640,84.999250,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.838802,72.134046,86.848377,100.000000,55.339478,36.000000,85.400000,68.773206,0.000000,37.635036,50.498573,0.210141,22.945413,72.834462,54.714135,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.114651,62.082309,104.938462,127.210734,98.443909,99.263660,54.694808,14.372933,103.325910,4.452526,62.392017,38.742575,125.401126,103.814143,124.294877,102.938869,77.036240,102.520067,-0.063991,-2.095934,32.025740,-235.681256,104.398795,4.223350,22.162912,9.057944,47.802955,2462.286794,14.898779,423251.316336,0.943629,19.723906,21.662308,2.717974,0.074467,0.051160,103.379806,84.969418,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.819501,72.131331,86.857667,100.000000,55.325667,36.000000,85.400000,68.883907,0.000000,37.635036,50.500032,0.209872,22.919287,71.050491,54.697081,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.210655,62.092785,104.949919,127.220479,98.435448,99.254491,54.652447,14.376358,103.351235,4.451850,62.419389,38.640741,125.408986,103.845378,124.294941,102.884274,77.070729,102.358782,-0.063907,-2.095957,32.025740,-235.671133,104.131050,4.222521,22.149479,9.000175,12.952895,667.708998,14.987288,423348.231563,0.949769,20.030350,21.589733,2.732404,0.074419,0.050879,103.364164,85.015014,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.824959,72.144230,86.854749,100.000000,55.348302,36.000000,85.400000,68.909827,0.000000,37.635036,50.501734,0.208315,22.941555,71.320124,54.698380,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.206539,62.105191,104.899629,127.226604,98.426609,99.247632,54.734553,14.375930,103.346395,4.451232,62.390468,38.666140,125.421481,103.898115,124.285593,102.896721,77.035530,102.480948,-0.064096,-2.095966,32.025740,-235.673848,104.172228,4.222145,22.146756,9.004088,21.873602,1125.871248,15.112258,423504.066784,0.956712,20.408537,21.660827,2.753232,0.073817,0.050961,103.350366,85.027836,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.849024,72.168672,86.847608,100.000000,55.332091,36.000000,85.400000,68.992253,0.000000,37.635036,50.503302,0.208802,22.905422,72.007058,54.707792,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.334193,62.113461,104.951681,127.225490,98.414577,99.242287,54.700830,14.377071,103.315339,4.451724,62.441218,38.655911,125.449523,103.851162,124.326174,102.892810,77.091093,102.463317,-0.064133,-2.095961,32.025740,-235.670256,104.065358,4.222374,22.139905,9.068528,41.804354,2153.067235,15.070783,423358.787245,0.954788,20.290403,21.524251,2.746614,0.073875,0.050578,103.381534,85.036011,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.847758,72.198034,86.900926,100.000000,55.337058,36.000000,85.400000,69.004980,0.000000,37.635036,50.504443,0.210096,22.946874,72.346014,54.783932,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.111248,62.121732,104.980873,127.224933,98.400324,99.233307,54.687437,14.373218,103.339107,4.450912,62.411673,38.651896,125.422106,103.872992,124.297541,102.811705,77.054043,102.549736,-0.064096,-2.097100,32.025740,-235.677703,104.116000,4.221650,22.141131,9.073216,48.583481,2502.828268,15.064869,423414.179096,0.953430,20.308318,21.636786,2.745594,0.074674,0.051522,103.405870,85.032319,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.824403,72.190444,86.841503,100.000000,55.348169,36.000000,85.400000,68.960393,0.000000,37.635036,50.506018,0.212779,22.950047,72.149052,54.689725,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.312008,62.121732,104.981016,127.224933,98.379298,99.224133,54.693458,14.375787,103.374036,4.450441,62.428583,38.608170,125.479119,103.812254,124.289060,102.850944,77.063369,102.635394,-0.064180,-2.098153,32.025740,-235.670724,104.323496,4.221077,22.118106,9.013211,29.908270,1540.585826,15.016080,423227.564442,0.950549,20.145951,21.570065,2.737809,0.073569,0.051182,103.370597,85.039115,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.829492,72.211665,86.882867,100.000000,55.358151,36.000000,85.400000,69.070524,0.000000,37.635036,50.507653,0.208980,22.940815,71.472412,54.694239,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.123894,62.131656,104.876017,127.221592,98.370712,99.214705,54.717796,14.376643,103.300202,4.449941,62.449371,38.595706,125.449887,103.826197,124.255483,102.942580,77.069127,102.508759,-0.064177,-2.099320,32.025740,-235.670521,103.892961,4.220407,22.125751,9.010687,16.134936,830.746754,15.116855,423394.708612,0.956734,20.452522,21.661789,2.754590,0.073598,0.051332,103.383773,85.007310,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.805034,72.209182,86.862522,100.000000,55.367421,36.000000,85.400000,68.995997,0.000000,37.635036,50.509423,0.207568,22.944133,71.044790,54.703100,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
