OSU 80 Ton Compressor Load Stand
38.162378,62.142684,104.898533,127.226604,98.368225,99.211452,54.700942,14.380211,103.290531,4.450174,62.441631,38.563375,125.437543,103.797374,124.314565,102.906380,77.077514,102.504328,-0.064001,-2.099316,32.025740,-235.673814,104.247157,4.220189,22.170917,9.020081,13.523020,696.480367,15.027538,423226.781840,0.951118,20.183845,21.706619,2.740160,0.074578,0.050869,103.328021,85.021738,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.810974,72.227114,86.897669,100.000000,55.345429,36.000000,85.400000,69.092341,0.000000,37.635036,50.510852,0.209380,22.947649,71.909117,54.780883,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.062573,62.149576,105.014161,127.233843,98.376193,99.213838,54.670037,14.378641,103.323937,4.449407,62.447085,38.629054,125.440332,103.829503,124.313455,102.885416,77.078796,102.362208,-0.063883,-2.098729,32.025740,-235.671627,104.393245,4.219421,22.114248,9.055060,23.040585,1187.337354,15.093832,423293.258262,0.955704,20.445491,21.620785,2.750926,0.074982,0.050926,103.318083,85.033202,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.820988,72.229248,86.920499,100.000000,55.359922,36.000000,85.400000,69.091083,0.000000,37.635036,50.512858,0.210591,22.930827,72.717680,54.707536,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.191065,62.156744,105.019451,127.239133,98.318771,99.198577,54.663910,14.388488,103.325448,4.447358,62.472191,38.597155,125.447309,103.759520,124.324347,102.795031,77.092118,102.408131,-0.063899,-2.096640,32.025740,-235.663904,104.088033,4.217435,22.093026,9.006395,26.855553,1384.087017,15.080260,423256.267982,0.954950,20.404943,21.609595,2.748742,0.074029,0.050351,103.319833,85.028872,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.785295,72.254865,86.934486,100.000000,55.380756,36.000000,85.400000,69.156802,0.000000,37.635036,50.515284,0.209157,22.880648,72.023339,54.707546,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.281583,62.156744,104.936555,127.239133,98.333622,99.193065,54.693911,14.378926,103.282055,4.445936,62.441425,38.578010,125.438795,103.785621,124.322065,102.829474,77.067847,102.448522,-0.063923,-2.096330,32.025740,-235.671178,103.685095,4.215912,22.108370,8.997867,12.040253,620.192647,15.141165,423327.397089,0.958240,20.545670,21.518354,2.758987,0.074085,0.051476,103.313445,84.996664,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.779970,72.223890,86.950354,100.000000,55.383266,36.000000,85.400000,69.109368,0.000000,37.635036,50.517257,0.210546,22.951417,71.898355,54.696973,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.369468,62.167495,104.874124,127.232172,98.341264,99.190751,54.674958,14.383208,103.260186,4.444258,62.474153,38.667246,125.430070,103.843230,124.325819,102.866677,77.085831,102.599719,-0.063807,-2.095759,32.025740,-235.670327,103.826593,4.214383,22.144160,9.022767,23.214681,1196.201261,15.083489,423175.573896,0.954730,20.380585,21.534109,2.749844,0.074812,0.050814,103.298954,85.023049,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.797222,72.263874,86.953085,100.000000,55.365559,36.000000,85.400000,69.082413,0.000000,37.635036,50.519444,0.209917,22.945521,72.115478,54.702835,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.134340,62.176041,104.937980,127.232172,98.354606,99.185420,54.676673,14.377499,103.217705,4.442866,62.454751,38.697274,125.463911,103.880054,124.331997,102.930723,77.064988,102.509126,-0.063876,-2.094008,32.025740,-235.669501,104.248850,4.212774,22.130565,9.063822,4.797213,247.182023,15.031099,423145.972782,0.951712,20.259507,21.583948,2.741176,0.073607,0.050775,103.271932,85.042757,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.796320,72.279941,86.978444,100.000000,55.363157,36.000000,85.400000,69.056641,0.000000,37.635036,50.521261,0.209425,22.934649,71.390994,54.704290,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.203101,62.184863,104.906050,127.224376,98.370995,99.186170,54.649963,14.375073,103.330666,4.440364,62.467247,38.537446,125.444058,103.782749,124.341392,102.838496,77.074473,102.384596,-0.063737,-2.094052,32.025740,-235.675031,104.042313,4.210366,22.153464,8.996911,3.968978,204.606210,14.983998,423069.246156,0.949686,20.152909,21.661607,2.733270,0.073684,0.050562,103.242799,85.063980,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.769816,72.262173,86.968297,100.000000,55.381023,36.000000,85.400000,69.171609,0.000000,37.635036,50.523527,0.208359,22.909731,71.380679,54.703258,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.253226,62.184863,104.855445,127.224376,98.354436,99.191391,54.663634,14.370364,103.249631,4.437959,62.473298,38.639458,125.454013,103.759882,124.336918,102.832646,77.063592,102.402577,-0.063634,-2.092978,32.025740,-235.678924,104.379421,4.208065,22.068847,8.986111,25.321638,1305.038408,15.095495,423226.934081,0.955962,20.475872,21.625156,2.751797,0.073932,0.051134,103.215462,85.054421,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.808593,72.269846,87.000252,100.000000,55.378362,36.000000,85.400000,69.150411,0.000000,37.635036,50.525868,0.209827,22.852142,72.080742,54.705313,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.172864,62.194237,104.936268,127.220479,98.339924,99.193451,54.666629,14.373361,103.214874,4.436444,62.489511,38.605906,125.466750,103.844017,124.347333,102.886655,77.073875,102.468585,-0.063611,-2.091246,32.025740,-235.676744,103.898652,4.206610,22.106747,9.052734,13.007009,670.324577,15.061171,423184.279301,0.954595,20.392593,21.536854,2.746009,0.073923,0.051686,103.165534,85.069096,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.786489,72.281714,87.028725,100.000000,55.378368,36.000000,85.400000,69.141037,0.000000,37.635036,50.528298,0.207130,22.911732,72.284552,54.703848,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.264269,62.207745,104.974629,127.221592,98.366087,99.193987,54.660548,14.374645,103.237405,4.433806,62.495100,38.560733,125.453191,103.832051,124.336094,102.820955,77.063772,102.499579,-0.063419,-2.090688,32.025740,-235.676439,104.127543,4.203835,22.116393,9.066978,12.156957,626.586284,15.032891,423198.280690,0.953053,20.325532,21.559120,2.741088,0.074855,0.051864,103.161317,85.061122,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.767921,72.270214,87.040294,100.000000,55.388555,36.000000,85.400000,69.194210,0.000000,37.635036,50.531719,0.211225,22.922334,71.644181,54.690364,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.100964,62.214637,104.893756,127.228274,98.386384,99.204519,54.696749,14.372647,103.285746,4.432216,62.488241,38.600320,125.460485,103.772307,124.331688,102.757352,77.066036,102.477339,-0.063435,-2.089546,32.025740,-235.677130,104.498526,4.202163,22.111831,8.995613,24.910984,1283.096607,15.080357,423246.635027,0.955214,20.442450,21.590619,2.748975,0.074253,0.050794,103.207051,85.076412,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.754537,72.245680,87.049854,100.000000,55.400781,36.000000,85.400000,69.169701,0.000000,37.635036,50.533973,0.211361,22.924949,72.806169,54.714784,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.270057,62.219875,104.932234,127.234957,98.369159,99.209093,54.689663,14.372933,103.275898,4.430867,62.506117,38.702453,125.449289,103.737586,124.350535,102.837334,77.049576,102.542431,-0.063584,-2.089548,32.025740,-235.676355,104.152752,4.200693,22.122361,9.007676,12.744515,656.520133,15.046391,423233.448479,0.952888,20.333649,21.620333,2.743411,0.073673,0.051276,103.253378,85.111471,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.760455,72.256967,87.045378,100.000000,55.393578,36.000000,85.400000,69.255339,0.000000,37.635036,50.536588,0.208315,22.925724,71.234035,54.706621,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.138248,62.219875,104.869627,127.234957,98.386050,99.207573,54.676568,14.374645,103.227435,4.430504,62.492118,38.648612,125.435536,103.802605,124.325829,102.864634,77.046010,102.391514,-0.063529,-2.089559,32.025740,-235.680196,104.266065,4.199929,22.221691,8.991052,23.074359,1188.935764,15.108156,423375.022186,0.956791,20.559219,21.603997,2.753047,0.073930,0.051943,103.304230,85.068799,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.768628,72.263471,87.049987,100.000000,55.399530,36.000000,85.400000,69.197380,0.000000,37.635036,50.539173,0.209648,22.949398,71.480342,54.699147,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.092869,62.230351,104.955957,127.236349,98.414416,99.199978,54.676795,14.372790,103.323969,4.430160,62.507109,38.602087,125.455676,103.770323,124.333898,102.811929,77.061667,102.286654,-0.063553,-2.089581,32.025740,-235.679111,103.975092,4.200043,22.180077,9.017827,45.649557,2352.141857,15.040607,423337.411250,0.952398,20.338043,21.661635,2.741889,0.074440,0.051280,103.344985,85.094506,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.761444,72.253402,87.043095,100.000000,55.378744,36.000000,85.400000,69.268471,0.000000,37.635036,50.542033,0.208935,22.923416,72.201155,54.699619,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.275809,62.236692,104.915407,127.238855,98.394654,99.198462,54.684474,14.378070,103.259298,4.430855,62.531131,38.621174,125.465570,103.752538,124.362547,102.807105,77.099426,102.627557,-0.063661,-2.089627,32.025740,-235.671217,103.462670,4.200730,22.198179,9.031223,41.072621,2116.013200,15.089034,423409.420862,0.956174,20.514468,21.569697,2.749723,0.075306,0.051183,103.389622,85.095231,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.772797,72.264735,87.018191,100.000000,55.408750,36.000000,85.400000,69.300776,0.000000,37.635036,50.544532,0.210456,22.978174,71.973144,54.704448,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.408818,62.242482,104.841904,127.233008,98.386817,99.198489,54.715399,14.369936,103.252635,4.431075,62.543741,38.578603,125.462949,103.734262,124.348991,102.797830,77.099974,102.361176,-0.063456,-2.089637,32.025740,-235.678698,103.751648,4.200982,22.186117,8.981946,13.281070,683.838402,15.120530,423386.227132,0.957354,20.585791,21.487620,2.755265,0.074453,0.052084,103.356610,85.099443,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.784518,72.273539,87.033784,100.000000,55.403853,36.000000,85.400000,69.234870,0.000000,37.635036,50.547364,0.207349,22.906269,72.369481,54.697711,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.423590,62.251855,104.840792,127.230780,98.409551,99.195491,54.687465,14.382494,103.268625,4.430721,62.546050,38.607080,125.472346,103.781990,124.365040,102.907849,77.077985,102.344024,-0.063330,-2.089617,32.025740,-235.671858,103.849701,4.200875,22.155555,9.036037,47.297278,2436.566934,15.034697,423219.370402,0.952271,20.347172,21.665609,2.741037,0.073739,0.050722,103.353636,85.099261,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.768811,72.283517,87.004313,100.000000,55.409443,36.000000,85.400000,69.191164,0.000000,37.635036,50.551092,0.208227,22.877925,71.438671,54.709955,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.186531,62.251855,104.889335,127.230780,98.398878,99.197058,54.694025,14.373504,103.302619,4.430650,62.536210,38.558455,125.461604,103.796883,124.375362,102.906518,77.097047,102.471992,-0.063419,-2.089601,32.025740,-235.674804,104.341445,4.200684,22.157863,9.062362,34.010334,1751.866483,14.966551,423148.649781,0.948181,20.175422,21.496521,2.729631,0.075899,0.051809,103.418059,85.152393,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.798012,72.277905,86.985736,100.000000,55.395643,36.000000,85.400000,69.201530,0.000000,37.635036,50.554181,0.211225,22.940653,72.180601,54.700199,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.201067,62.261228,104.950660,127.225769,98.399630,99.198588,54.674545,14.387917,103.265059,4.430891,62.534779,38.708503,125.465566,103.855137,124.363324,102.930058,77.077117,102.401684,-0.063592,-2.089032,32.025740,-235.666435,103.870950,4.201045,22.195204,9.030286,12.188270,628.039384,14.959929,423179.603067,0.948264,20.165107,21.507647,2.728553,0.074871,0.051196,103.432257,85.086577,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.778182,72.332597,86.969690,100.000000,55.427938,36.000000,85.400000,69.315570,0.000000,37.635036,50.557337,0.210231,22.928447,71.844304,54.698242,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.192020,62.268121,104.950889,127.223820,98.420109,99.196829,54.701064,14.366083,103.315301,4.432594,62.542561,38.576049,125.474226,103.836412,124.369266,102.874651,77.097572,102.474040,-0.063592,-2.087291,32.025740,-235.686308,104.163849,4.202256,22.124904,9.007784,21.775578,1121.511950,15.070452,423286.103145,0.954536,20.481766,21.569602,2.746763,0.075049,0.052131,103.397006,85.105624,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.784492,72.338481,86.912621,100.000000,55.421805,36.000000,85.400000,69.321748,0.000000,37.635036,50.560172,0.209872,22.950209,71.347944,54.696806,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.215720,62.281354,104.824894,127.219365,98.419932,99.196020,54.642792,14.375644,103.237750,4.434162,62.588085,38.622971,125.484921,103.855788,124.366315,102.867262,77.102715,102.461237,-0.063493,-2.086155,32.025740,-235.675277,103.609697,4.203543,22.166391,9.070061,8.520127,439.281768,15.073378,423332.180973,0.954520,20.471680,21.545030,2.747323,0.075206,0.053297,103.438734,85.076067,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.797525,72.365146,86.888822,100.000000,55.408979,36.000000,85.400000,69.339452,0.000000,37.635036,50.563368,0.209246,22.955817,71.699133,54.703445,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.077029,62.281354,104.870701,127.219365,98.434603,99.199594,54.760997,14.372933,103.236837,4.435526,62.590437,38.626108,125.482064,103.846860,124.367357,102.889487,77.079124,102.419674,-0.063409,-2.086182,32.025740,-235.680602,103.673718,4.205225,22.167852,9.047974,0.048207,2.480079,15.077463,423302.355906,0.954300,20.490683,21.570373,2.747980,0.074577,0.050861,103.476929,85.077151,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.796145,72.371216,86.873629,100.000000,55.407249,36.000000,85.400000,69.342315,0.000000,37.635036,50.566923,0.209827,22.977237,71.841266,54.691938,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.243498,62.295414,105.009886,127.226604,98.425493,99.207410,54.706989,14.385348,103.364148,4.438001,62.579031,38.538462,125.483512,103.865656,124.386765,102.994474,77.066190,102.370221,-0.063448,-2.086789,32.025740,-235.665410,103.913087,4.207464,22.193978,9.054428,15.812900,814.326731,15.049531,423292.700727,0.954701,20.472194,21.557127,2.742978,0.074521,0.050999,103.489532,85.086757,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.778201,72.366960,86.854736,100.000000,55.416042,36.000000,85.400000,69.418247,0.000000,37.635036,50.570612,0.208802,22.983710,71.922501,54.706680,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
37.960534,62.304787,104.960986,127.238019,98.414447,99.216544,54.720349,14.373361,103.312282,4.441980,62.619675,38.576505,125.504666,103.851705,124.398974,102.939623,77.082140,102.357418,-0.063493,-2.088560,32.025740,-235.675927,103.628298,4.211140,22.268696,9.035659,25.655549,1320.877192,15.117284,423428.852878,0.956428,20.658048,21.554412,2.754172,0.074824,0.050830,103.485047,85.090740,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.789508,72.390246,86.864000,100.000000,55.445137,36.000000,85.400000,69.361586,0.000000,37.635036,50.573817,0.209514,23.013316,72.046381,54.783096,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.153386,62.313058,104.885411,127.245258,98.433521,99.224808,54.690292,14.375644,103.291031,4.445851,62.621337,38.494483,125.504058,103.793626,124.398755,102.913059,77.070209,102.499109,-0.063587,-2.090306,32.025740,-235.673480,103.866020,4.215546,22.240965,9.028212,14.225593,732.807853,15.065959,423410.112149,0.952973,20.449093,21.536034,2.745823,0.074863,0.052022,103.468278,85.114385,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.800054,72.389186,86.863186,100.000000,55.425422,36.000000,85.400000,69.502109,0.000000,37.635036,50.577514,0.209246,22.959224,72.154270,54.736794,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
37.951976,62.323534,104.999816,127.250549,98.427439,99.239922,54.639477,14.371934,103.319681,4.453491,62.602169,38.623647,125.465408,103.789915,124.374487,103.017404,77.044244,102.640846,-0.063878,-2.092649,32.025740,-235.678824,103.773224,4.223231,22.197151,9.069574,5.005314,258.080269,15.185098,423590.878790,0.960534,20.837991,21.511975,2.765003,0.074730,0.052207,103.459050,85.054818,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.784233,72.407324,86.854597,100.000000,55.437190,36.000000,85.400000,69.436848,0.000000,37.635036,50.582358,0.207524,22.989281,72.477703,54.692784,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.414854,62.323534,104.981963,127.250549,98.434124,99.246658,54.652581,14.379783,103.296150,4.459506,62.610274,38.572206,125.498229,103.920944,124.396430,102.937570,77.065020,102.436319,-0.064080,-2.094389,32.025740,-235.665421,103.760678,4.229023,22.203173,9.059405,23.061417,1188.790454,15.090989,423552.235075,0.955909,20.587365,21.613597,2.749046,0.074871,0.051166,103.479612,85.069290,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.783905,72.410307,86.857241,100.000000,55.453900,36.000000,85.400000,69.536561,0.000000,37.635036,50.586266,0.209425,22.968276,72.120632,54.736607,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.367991,62.333735,104.946947,127.256674,98.449289,99.255052,54.674757,14.371648,103.400787,4.466603,62.646323,38.553838,125.505356,103.847048,124.397322,102.957957,77.069018,102.486788,-0.064049,-2.096132,32.025740,-235.681886,103.940177,4.235233,22.222430,9.019666,23.172295,1194.021612,15.198668,423793.124470,0.962462,20.868251,21.729190,2.766650,0.074473,0.051091,103.530206,85.086298,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.792729,72.404632,86.892929,100.000000,55.463688,36.000000,85.400000,69.348193,0.000000,37.635036,50.590238,0.206478,22.992364,73.238211,54.695882,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.256846,62.342557,105.032535,127.267811,98.470217,99.257359,54.717922,14.379640,103.389820,4.472750,62.640044,38.640937,125.497861,103.811690,124.419484,102.981432,77.072678,102.557464,-0.064122,-2.097901,32.025740,-235.662623,103.920594,4.241056,22.145152,9.026806,12.999458,669.307408,14.994415,423520.536925,0.949760,20.248430,21.579051,2.732848,0.075090,0.050928,103.540146,85.124577,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.790976,72.411158,86.886377,100.000000,55.455381,36.000000,85.400000,69.382818,0.000000,37.635036,50.593859,0.209782,22.937281,71.598089,54.780716,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.278683,62.350552,104.998630,127.270874,98.474301,99.258760,54.659249,14.373076,103.373449,4.480357,62.636693,38.522290,125.522261,103.912110,124.411913,102.927929,77.080058,102.449037,-0.064169,-2.098519,32.025740,-235.680296,103.584286,4.248144,22.169529,9.059567,20.746832,1069.345681,15.011469,423588.750378,0.950734,20.321120,21.606994,2.735273,0.074286,0.051311,103.506584,85.124145,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.775059,72.430441,86.890827,100.000000,55.476477,36.000000,85.400000,69.441476,0.000000,37.635036,50.597943,0.207787,22.971629,72.702640,54.756070,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.223525,62.350552,104.958820,127.270874,98.490010,99.266426,54.682889,14.368081,103.260586,4.488653,62.642260,38.557418,125.509943,103.774121,124.394890,102.919349,77.085980,102.485179,-0.064279,-2.098529,32.025740,-235.681860,103.682245,4.255950,22.134748,9.065697,45.902843,2364.929132,15.072848,423666.807039,0.953014,20.478386,21.648041,2.745457,0.075098,0.051304,103.511931,85.112075,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.768175,72.411985,86.877968,100.000000,55.474456,36.000000,85.400000,69.443177,0.000000,37.635036,50.602050,0.207611,22.960955,71.849939,54.690325,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.160161,62.361580,104.918935,127.286187,98.503117,99.276337,54.671815,14.373076,103.217367,4.497082,62.628170,38.601073,125.519879,103.948426,124.402110,102.923529,77.062983,102.583547,-0.064316,-2.099101,32.025740,-235.676539,103.542517,4.264188,22.152238,9.031259,47.072253,2425.668688,15.058945,423655.882798,0.953480,20.457190,21.572064,2.743005,0.073883,0.051711,103.554693,85.129647,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.766722,72.434946,86.914626,100.000000,55.462581,36.000000,85.400000,69.479259,0.000000,37.635036,50.606353,0.208315,22.979977,72.473011,54.702255,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.115020,62.370678,104.972818,127.304842,98.525917,99.287237,54.691014,14.372933,103.331467,4.508158,62.650409,38.594432,125.510329,103.864855,124.408159,102.945225,77.075119,102.481216,-0.064421,-2.102052,32.025740,-235.679132,103.890392,4.275450,22.135235,9.061983,12.950752,667.127758,15.078666,423709.664809,0.954629,20.530949,21.589014,2.745922,0.076518,0.052463,103.549701,85.111097,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.765683,72.433496,86.917269,100.000000,55.471614,36.000000,85.400000,69.526771,0.000000,37.635036,50.611995,0.208625,22.993428,72.629274,54.783352,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.108659,62.375364,104.982973,127.315701,98.504380,99.289298,54.679492,14.378498,103.372498,4.517839,62.690728,38.543957,125.525528,103.791245,124.403084,102.978171,77.110910,102.567259,-0.064253,-2.105572,32.025740,-235.665889,103.758252,4.285076,22.262620,9.010182,17.189701,885.673913,15.102531,423845.427543,0.956659,20.626809,21.674229,2.749436,0.074770,0.050716,103.542912,85.137186,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.788899,72.446736,86.913606,100.000000,55.481609,36.000000,85.400000,69.561429,0.000000,37.635036,50.616017,0.208315,23.010755,72.498415,54.779684,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.064332,62.385565,104.941052,127.316258,98.543356,99.304544,54.686009,14.375359,103.354159,4.528018,62.649412,38.560310,125.531028,103.789905,124.421084,102.989374,77.094292,102.550571,-0.064287,-2.107303,32.025740,-235.670172,103.935729,4.294802,22.199135,9.018368,30.036764,1547.415393,15.132080,423905.672076,0.957675,20.696410,21.597367,2.754106,0.073859,0.050574,103.502830,85.107266,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.777751,72.437679,86.890256,100.000000,55.488325,36.000000,85.400000,69.580743,0.000000,37.635036,50.620285,0.206002,22.974640,72.532514,54.781601,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.108174,62.385565,104.976506,127.316258,98.563727,99.315269,54.724210,14.381210,103.332226,4.538225,62.673917,38.597024,125.536094,103.856937,124.416790,102.952198,77.110728,102.515938,-0.064117,-2.110202,32.025740,-235.672652,103.903727,4.304693,22.293993,9.025814,46.008094,2368.561881,15.136897,423859.262856,0.958081,20.709625,21.616003,2.754833,0.075395,0.052434,103.474461,85.100723,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.804697,72.447196,86.871521,100.000000,55.482241,36.000000,85.400000,69.617776,0.000000,37.635036,50.624856,0.208581,22.976930,72.663390,54.778228,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
37.993991,62.389976,105.023026,127.321270,98.534735,99.320600,54.712206,14.374360,103.273403,4.549211,62.677217,38.588225,125.531846,103.843543,124.449229,102.890914,77.100006,102.437099,-0.063904,-2.112512,32.025740,-235.674438,103.928041,4.315046,22.265469,8.977763,46.297129,2383.964735,15.153132,423992.514376,0.959344,20.779298,21.622067,2.756939,0.073580,0.050561,103.527540,85.109667,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.811372,72.453443,86.865801,100.000000,55.492786,36.000000,85.400000,69.615824,0.000000,37.635036,50.629239,0.208669,22.967410,73.558294,54.689400,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.325826,62.395490,104.995128,127.331293,98.505237,99.335094,54.704146,14.374360,103.324885,4.559187,62.668881,38.507168,125.531349,103.868736,124.426481,102.945675,77.100807,102.614215,-0.063786,-2.116018,32.025740,-235.670844,103.789845,4.324849,22.178219,9.053365,26.897892,1385.249497,15.140580,423982.898939,0.957586,20.720478,21.583725,2.754698,0.074667,0.051040,103.539096,85.079476,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.795919,72.437193,86.825498,100.000000,55.504911,36.000000,85.400000,69.679112,0.000000,37.635036,50.633471,0.211862,22.978968,72.588659,54.696324,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.368625,62.402107,104.910563,127.336862,98.523699,99.349589,54.701984,14.379783,103.355314,4.569103,62.695991,38.555312,125.541157,103.890844,124.432401,102.887862,77.124347,102.406119,-0.063852,-2.119505,32.025740,-235.669668,103.752194,4.334373,22.240064,9.067555,12.637350,650.853045,15.198548,424095.122623,0.960971,20.878193,21.544560,2.764201,0.076642,0.054209,103.487280,85.097912,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.790184,72.449260,86.818265,100.000000,55.508505,36.000000,85.400000,69.548901,0.000000,37.635036,50.637992,0.208536,22.980608,72.835652,54.773389,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.149783,62.402107,104.919163,127.336862,98.558471,99.356459,54.668388,14.362943,103.330140,4.578861,62.705414,38.482432,125.532450,103.777490,124.436562,103.014606,77.105287,102.390259,-0.063981,-2.123023,32.025740,-235.686834,103.442974,4.343876,22.207194,9.004394,14.425732,743.415479,15.051171,423977.693351,0.952267,20.439150,21.655795,2.739540,0.074291,0.051519,103.366159,85.090846,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.769315,72.441259,86.817723,100.000000,55.492855,36.000000,85.400000,69.543460,0.000000,37.635036,50.642606,0.209559,22.987947,71.042310,54.784640,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.102918,62.412032,104.911872,127.338811,98.571436,99.362832,54.635848,14.367225,103.363186,4.587905,62.720676,38.565496,125.552480,103.840825,124.453892,102.857050,77.085012,102.343609,-0.063981,-2.126544,32.025740,-235.685003,103.624772,4.352568,22.180599,9.018314,22.690833,1170.045471,15.023059,423977.658994,0.951309,20.388645,21.500608,2.734280,0.073880,0.050677,103.364449,85.106223,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.789792,72.478245,86.829814,100.000000,55.500555,36.000000,85.400000,69.650836,0.000000,37.635036,50.647418,0.208758,23.031292,72.040507,54.775101,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.341012,62.423611,105.055482,127.349948,98.567893,99.381392,54.709988,14.405898,103.338772,4.600064,62.723793,38.617976,125.539705,103.939698,124.450464,102.959774,77.087273,102.588455,-0.064143,-2.129442,32.025740,-235.640776,103.575503,4.364599,22.176507,9.051976,34.759581,1789.937688,15.121084,424165.241601,0.957869,20.681241,21.509626,2.750190,0.074748,0.051169,103.384614,85.075442,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.752573,72.446892,86.797873,100.000000,55.508290,36.000000,85.400000,69.685621,0.000000,37.635036,50.653902,0.209559,22.981185,72.156782,54.745183,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.129947,62.434087,105.026657,127.348834,98.574932,99.386012,54.720491,14.375073,103.205963,4.609151,62.696915,38.554502,125.551740,103.832642,124.450808,102.944269,77.085355,102.462788,-0.064117,-2.131154,32.025740,-235.671927,103.650732,4.373494,22.185756,9.047901,12.023525,619.030167,15.141940,424268.849381,0.959799,20.753993,21.500358,2.753382,0.074701,0.050717,103.415097,85.093517,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.783201,72.452221,86.818761,100.000000,55.527905,36.000000,85.400000,69.595059,0.000000,37.635036,50.658499,0.207831,22.980663,72.533564,54.703415,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.129962,62.445667,105.047850,127.355795,98.585612,99.385253,54.688309,14.376072,103.247494,4.619150,62.721691,38.537308,125.561243,103.764936,124.475940,102.848296,77.113581,102.420039,-0.064001,-2.131142,32.025740,-235.672072,104.102538,4.383264,22.159215,9.017376,16.332154,841.354380,15.061383,424227.473748,0.952266,20.446997,21.653042,2.740029,0.075227,0.051744,103.494798,85.139017,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.772997,72.444105,86.850338,100.000000,55.530682,36.000000,85.400000,69.700212,0.000000,37.635036,50.663645,0.208669,22.946603,71.871897,54.700927,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.249955,62.445667,104.991115,127.355795,98.552999,99.387544,54.670407,14.368937,103.197048,4.628892,62.739009,38.612203,125.559273,103.842047,124.465380,102.939600,77.078472,102.505787,-0.064038,-2.132312,32.025740,-235.682638,103.570358,4.392913,22.233302,8.993576,21.690059,1117.733892,15.150911,424381.854484,0.957855,20.739808,21.575471,2.754440,0.074455,0.051695,103.484682,85.146218,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.772145,72.441600,86.841657,100.000000,55.536996,36.000000,85.400000,69.714852,0.000000,37.635036,50.668920,0.209962,22.963876,72.900198,54.691692,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.085731,62.451456,104.979129,127.361921,98.501460,99.404126,54.663895,14.386062,103.277913,4.639150,62.740623,38.674810,125.567629,103.843140,124.471016,102.961288,77.087064,102.364405,-0.064043,-2.134086,32.025740,-235.662409,104.082507,4.402190,22.256814,9.004466,5.966167,307.485650,15.154237,424340.806888,0.958439,20.751365,21.520186,2.754995,0.074548,0.051260,103.537338,85.176745,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.775644,72.447988,86.851781,100.000000,55.540995,36.000000,85.400000,69.676446,0.000000,37.635036,50.674018,0.208492,22.941717,72.623300,54.701025,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.106789,62.462208,104.926913,127.368881,98.494580,99.416358,54.631897,14.375644,103.247393,4.648430,62.775677,38.565956,125.559119,103.754038,124.471081,102.925446,77.116413,102.386799,-0.064164,-2.135863,32.025740,-235.677564,103.981210,4.410827,22.157016,9.069069,3.359019,173.219262,15.093716,424348.577289,0.955522,20.590710,21.609560,2.744869,0.074744,0.051892,103.537473,85.144677,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.785662,72.433162,86.855173,100.000000,55.533317,36.000000,85.400000,69.763888,0.000000,37.635036,50.678917,0.210591,22.935641,71.887997,54.708677,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
37.958503,62.471858,104.908208,127.375564,98.457578,99.417716,54.624970,14.373789,103.336736,4.656464,62.758679,38.631350,125.574836,103.745476,124.469648,102.902240,77.083955,102.373354,-0.064201,-2.137632,32.025740,-235.679092,103.545842,4.418570,22.177210,9.017304,24.506389,1263.915694,15.166981,424502.398752,0.960267,20.816472,21.511478,2.756390,0.074862,0.051924,103.523541,85.171625,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.779995,72.417162,86.875965,100.000000,55.526305,36.000000,85.400000,69.771705,0.000000,37.635036,50.684379,0.210186,22.966941,72.746088,54.694052,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.035180,62.481507,105.013579,127.377791,98.451810,99.424349,54.695908,14.377927,103.266510,4.667568,62.772443,38.657417,125.572044,103.781841,124.461777,102.982816,77.069191,102.393000,-0.064114,-2.138342,32.025740,-235.672994,103.651302,4.429512,22.217868,9.006630,1.320470,68.014864,15.152633,424503.149440,0.960399,20.798979,21.496310,2.753497,0.074151,0.051753,103.547143,85.167596,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.804799,72.435299,86.898389,100.000000,55.542775,36.000000,85.400000,69.859477,0.000000,37.635036,50.691572,0.207699,22.948857,71.952812,54.697209,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.339482,62.481507,104.845763,127.377791,98.457105,99.432701,54.709527,14.372647,103.301109,4.676358,62.772280,38.599832,125.590121,103.832670,124.461147,102.846338,77.076847,102.468198,-0.063991,-2.139513,32.025740,-235.677620,103.209735,4.438149,22.144557,9.038886,5.499905,283.218889,15.215971,424664.525635,0.964614,21.007794,21.520254,2.763760,0.073097,0.051652,103.561759,85.154799,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.799155,72.397806,86.892534,100.000000,55.555255,36.000000,85.400000,69.834275,0.000000,37.635036,50.697163,0.210141,22.946188,72.392881,54.697357,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.358937,62.492811,104.865764,127.375564,98.439605,99.440323,54.690592,14.371078,103.199189,4.685196,62.798277,38.608496,125.554353,103.833718,124.442886,102.846398,77.107928,102.467444,-0.063815,-2.140095,32.025740,-235.676903,103.423045,4.446537,22.183592,9.057061,21.520354,1108.579365,15.198488,424689.105030,0.961351,20.914381,21.547457,2.760959,0.074934,0.052712,103.599505,85.151353,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.807537,72.395415,86.887467,100.000000,55.541503,36.000000,85.400000,69.715084,0.000000,37.635036,50.702899,0.209738,22.981095,73.175500,54.699825,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.250236,62.504115,104.929995,127.384474,98.420501,99.446423,54.695251,14.378070,103.187549,4.692906,62.786272,38.628484,125.571890,103.787709,124.476846,102.783799,77.095634,102.223862,-0.063839,-2.141843,32.025740,-235.674158,103.857351,4.454260,22.209196,9.007333,24.588699,1266.531273,15.042091,424540.293833,0.952943,20.506937,21.587400,2.734668,0.074382,0.051175,103.573601,85.199095,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.813341,72.398725,86.880598,100.000000,55.536084,36.000000,85.400000,69.719783,0.000000,37.635036,50.708246,0.208846,22.987821,71.580912,54.791092,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.120958,62.507147,104.912913,127.398395,98.397620,99.454075,54.718669,14.377642,103.307248,4.700513,62.770085,38.591994,125.582995,103.818035,124.440737,102.830797,77.105941,102.343579,-0.063988,-2.143608,32.025740,-235.674259,103.528973,4.461550,22.159594,8.981712,11.582848,596.361816,15.038166,424519.400818,0.952850,20.492277,21.555844,2.733803,0.074766,0.051541,103.550068,85.177513,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.780382,72.365414,86.852954,100.000000,55.533933,36.000000,85.400000,69.777469,0.000000,37.635036,50.714187,0.209648,22.950660,71.699913,54.704123,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.280446,62.507147,104.950005,127.398395,98.390508,99.456810,54.703583,14.368937,103.166485,4.707780,62.797815,38.497197,125.588601,103.741115,124.470944,102.832686,77.081552,102.469221,-0.063960,-2.145352,32.025740,-235.682474,103.634153,4.468478,22.224305,9.001834,29.987165,1544.363884,15.096310,424640.609665,0.955783,20.648783,21.413855,2.743251,0.074418,0.051618,103.534784,85.203895,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.815779,72.377987,86.853247,100.000000,55.547705,36.000000,85.400000,69.844270,0.000000,37.635036,50.719805,0.208007,22.985783,72.284272,54.699796,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.060358,62.513488,104.918737,127.409811,98.387978,99.459677,54.691570,14.375073,103.160691,4.713137,62.804281,38.557263,125.596849,103.785857,124.487793,102.897820,77.092479,102.446301,-0.063821,-2.146562,32.025740,-235.675684,103.331104,4.473751,22.179716,9.051958,47.227485,2432.788876,15.151941,424733.025201,0.958960,20.824917,21.479410,2.752106,0.075275,0.050871,103.542193,85.228172,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.811287,72.352400,86.810752,100.000000,55.559572,36.000000,85.400000,69.788048,0.000000,37.635036,50.725594,0.209291,22.946152,72.273204,54.694052,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.217354,62.523138,104.854589,127.415380,98.380078,99.461204,54.667500,14.376786,103.280895,4.717693,62.789732,38.606732,125.593188,103.705450,124.462658,102.820488,77.082603,102.408346,-0.063687,-2.146559,32.025740,-235.675279,103.885761,4.478110,22.201082,9.044566,23.344038,1203.030828,15.087498,424701.158702,0.954929,20.611429,21.583343,2.741609,0.076361,0.052542,103.529415,85.200451,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.791225,72.352651,86.770875,100.000000,55.555816,36.000000,85.400000,69.899073,0.000000,37.635036,50.731166,0.210953,22.930466,72.533687,54.700179,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.140531,62.531960,104.963883,127.409533,98.418746,99.459695,54.676852,14.392912,103.177058,4.723910,62.825014,38.664767,125.591762,103.816455,124.496359,102.855031,77.092020,102.453365,-0.063451,-2.146578,32.025740,-235.656376,103.364931,4.483801,22.260925,8.986544,46.382838,2389.922442,15.180464,424825.116027,0.961156,20.912556,21.557912,2.756641,0.074593,0.052480,103.589657,85.221603,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.800486,72.338722,86.772864,100.000000,55.560848,36.000000,85.400000,69.854611,0.000000,37.635036,50.739136,0.210051,22.989552,72.532793,54.703513,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.212116,62.538577,104.772867,127.409811,98.452055,99.457211,54.670827,14.351384,103.203030,4.727620,62.830876,38.558914,125.624839,103.720945,124.504900,102.728266,77.101525,102.346215,-0.063299,-2.146587,32.025740,-235.700680,103.345594,4.487590,22.207843,9.010795,34.712142,1788.775208,15.102946,424773.363182,0.957346,20.711791,21.543762,2.743638,0.074826,0.051872,103.597683,85.250179,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.809971,72.358949,86.805052,100.000000,55.562716,36.000000,85.400000,69.898485,0.000000,37.635036,50.745275,0.209962,22.967573,71.593960,54.698793,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
