OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Thursday, December 3, 2020
9:44:01 PM
26
26
Test Comments:
26
Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,Tecon,Pecon,Poil2,Moil2,Power,P_reactive,Shaft Power,Torque,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Toil,Tbox,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Encoder Speed,VFD Power,eta_is_2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,kVAR,kW,in-lb,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,RPM,kW,,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
38.335219,62.353585,105.683143,127.266141,106.114335,106.928790,59.744460,14.380924,104.018377,4.633383,62.527702,39.078691,125.904726,104.539456,124.785243,103.288301,78.628804,101.618971,-0.058056,-2.107827,32.025740,-235.673754,103.109511,4.398524,23.637979,10.105385,-19.373219,-913.553801,16.188864,452997.235484,0.930361,20.037790,19.551772,2.740433,0.072316,0.049900,104.098831,85.213350,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.726783,74.472559,81.882320,-26.000000,99.709222,39.000000,85.400000,83.928188,0.000000,42.635036,59.386696,0.195164,24.587172,83.098358,59.513668,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.481827,62.361304,105.662347,127.270595,106.081394,106.924263,59.776952,14.366226,104.052546,4.633356,62.538927,39.129942,125.908772,104.589537,124.766273,103.228783,78.634553,101.688668,-0.058195,-2.107821,32.025740,-235.685186,103.237903,4.398578,23.756745,10.046191,-26.360994,-1242.390202,16.269892,453163.589392,0.934971,20.264208,19.509109,2.752493,0.072132,0.049669,104.091250,85.218650,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.705799,74.470655,81.877819,-26.300000,99.719379,39.000000,85.400000,83.969313,0.000000,42.635036,59.390533,0.194200,24.533261,82.537790,59.521792,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.355336,62.366542,105.693201,127.272544,106.067112,106.929369,59.785082,14.369936,104.108720,4.632781,62.526500,39.090444,125.922278,104.527486,124.777460,103.266556,78.607905,101.605371,-0.058148,-2.107808,32.025740,-235.680985,103.076986,4.398053,23.624799,9.980795,12.411702,584.882331,16.300834,453286.794405,0.938238,20.384706,19.496355,2.756816,0.072937,0.050005,104.084112,85.179562,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.725562,74.464327,81.872135,-26.600000,99.735378,39.000000,85.400000,83.912234,0.000000,42.635036,59.394774,0.196176,24.483785,83.523865,59.531705,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.475992,62.366542,105.653521,127.272544,106.082023,106.927787,59.767135,14.369365,103.985735,4.631771,62.542968,39.009304,125.930763,104.487982,124.793763,103.250828,78.617600,101.605943,-0.058221,-2.107825,32.025740,-235.685640,103.175779,4.397060,23.706603,9.953461,-0.462193,-21.786681,16.228558,453177.735587,0.933841,20.196994,19.534977,2.745773,0.073812,0.050350,104.105902,85.207122,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.746200,74.473316,81.869520,-26.900000,99.752311,39.000000,85.400000,83.971847,0.000000,42.635036,59.398950,0.195942,24.495992,83.566243,59.511977,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.337610,62.362958,105.675420,127.268090,106.049480,106.923570,59.752317,14.374217,103.910829,4.630029,62.531166,39.048593,125.920241,104.504939,124.765665,103.239219,78.626065,101.602959,-0.058242,-2.107845,32.025740,-235.680461,103.379685,4.395610,23.652620,9.983860,17.221927,812.001772,16.293581,453335.687786,0.937104,20.370813,19.508594,2.755632,0.071975,0.049202,104.122106,85.173945,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.735003,74.460518,81.836215,-27.200000,99.753047,39.000000,85.400000,83.925807,0.000000,42.635036,59.402765,0.196137,24.475041,83.055758,59.529374,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.321194,62.365991,105.656466,127.257231,105.997280,106.923289,59.779703,14.382637,103.905520,4.627987,62.546733,39.018190,125.933379,104.418806,124.802237,103.115789,78.629943,101.559958,-0.058279,-2.107845,32.025740,-235.670408,102.874644,4.393402,23.626512,10.026844,55.333531,2607.742047,16.230612,453235.827196,0.934190,20.209999,19.499262,2.745960,0.073137,0.049641,104.106323,85.186762,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.733645,74.478565,81.844580,-27.500000,99.775881,39.000000,85.400000,83.996913,0.000000,42.635036,59.406704,0.194085,24.459174,82.833845,59.514652,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.228292,62.364061,105.584701,127.261686,106.020420,106.921726,59.799841,14.369651,103.895966,4.626477,62.547610,39.003092,125.916281,104.400913,124.778868,103.178588,78.600831,101.562806,-0.058358,-2.107862,32.025740,-235.677350,103.154364,4.391892,23.710948,9.954831,43.394100,2044.375398,16.298163,453281.646585,0.938027,20.390888,19.488896,2.756443,0.072113,0.049996,104.068062,85.199444,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.747786,74.492232,81.833986,-27.800000,99.771244,39.000000,85.400000,84.013812,0.000000,42.635036,59.410801,0.195009,24.431010,83.095695,59.522215,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.289052,62.370953,105.564285,127.264748,105.996237,106.926317,59.784025,14.368937,103.887898,4.625227,62.530449,39.007251,125.922122,104.405761,124.759744,103.194824,78.630697,101.483247,-0.058282,-2.109600,32.025740,-235.680677,103.324315,4.390870,23.700346,9.953929,-6.006540,-283.053959,16.302930,453286.309998,0.938037,20.415837,19.457627,2.757129,0.072433,0.049488,104.081119,85.216860,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.737004,74.490577,81.793358,-28.200000,99.789526,39.000000,85.400000,84.064593,0.000000,42.635036,59.415995,0.195435,24.476934,83.998961,59.527515,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.482811,62.370953,105.569999,127.264748,105.979090,106.926434,59.761449,14.366226,103.876198,4.623942,62.490303,39.038977,125.905241,104.444764,124.744787,103.039076,78.629234,101.515633,-0.058457,-2.110190,32.025740,-235.685022,103.032649,4.389522,23.603325,10.020930,14.256225,672.068297,16.335431,453391.648470,0.940168,20.538081,19.488554,2.761952,0.073313,0.050447,104.099250,85.195027,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.700383,74.481360,81.793538,-28.500000,99.799974,39.000000,85.400000,84.044678,0.000000,42.635036,59.420282,0.195086,24.461392,83.767608,59.523129,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.406709,62.357720,105.569206,127.266697,105.966187,106.922999,59.812101,14.369793,103.866036,4.622110,62.488086,39.176555,125.918987,104.382734,124.736312,103.147602,78.615546,101.430234,-0.058499,-2.110205,32.025740,-235.684558,103.021369,4.387912,23.622617,9.998681,-21.073389,-992.602410,16.304747,453323.497943,0.938859,20.463735,19.407991,2.757036,0.071924,0.049841,104.123855,85.197337,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.730766,74.489320,81.795858,-28.800000,99.810438,39.000000,85.400000,83.967657,0.000000,42.635036,59.423709,0.196529,24.508000,83.427812,59.515517,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.367956,62.345314,105.476260,127.251384,105.948624,106.930968,59.753421,14.370507,103.841907,4.619999,62.513102,38.934425,125.894527,104.397516,124.734054,103.094532,78.629166,101.364345,-0.058536,-2.110186,32.025740,-235.683518,103.082452,4.385919,23.565226,9.963936,-25.059273,-1181.505336,16.214613,453208.246408,0.934098,20.205333,19.430094,2.743303,0.072738,0.049695,104.094795,85.163978,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.722148,74.487344,81.797972,-29.100000,99.825974,39.000000,85.400000,84.008384,0.000000,42.635036,59.427590,0.195825,24.454270,83.115065,59.525450,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.280487,62.342281,105.407478,127.249992,105.906438,106.919596,59.774125,14.364799,103.778833,4.618769,62.472609,39.003438,125.920607,104.245562,124.740666,103.024122,78.648718,101.539834,-0.058240,-2.112483,32.025740,-235.688246,102.954211,4.384782,23.557636,10.007588,17.542682,826.823386,16.249213,453247.976151,0.935248,20.293472,19.389342,2.748718,0.073239,0.051099,104.060723,85.167895,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.724612,74.520753,81.794947,-29.400000,99.807911,39.000000,85.400000,84.033080,0.000000,42.635036,59.430821,0.194546,24.452989,82.680833,59.517248,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.541628,62.342281,105.409897,127.249992,105.836005,106.908119,59.741560,14.372790,103.730111,4.617057,62.492036,38.956038,125.905671,104.251754,124.716340,102.969855,78.638748,101.222324,-0.058342,-2.114814,32.025740,-235.683849,103.114919,4.383277,23.568490,10.022517,9.256602,436.520879,16.253822,453259.796042,0.937231,20.332745,19.333695,2.749072,0.072573,0.050582,104.044651,85.170636,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.739397,74.485118,81.791151,-29.700000,99.817925,39.000000,85.400000,84.076943,0.000000,42.635036,59.434420,0.194893,24.438854,83.001899,59.518222,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.212403,62.331805,105.296029,127.243588,105.743568,106.908070,59.807354,14.355237,103.664018,4.614330,62.480764,39.093776,125.888315,104.003219,124.721978,102.809859,78.616116,101.270067,-0.058520,-2.116541,32.025740,-235.691600,102.953950,4.381008,23.568003,9.969652,32.516555,1531.721919,16.282718,453224.964755,0.939116,20.446508,19.426033,2.753556,0.073448,0.050705,104.056179,85.171814,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.724243,74.481588,81.814841,-30.000000,99.817276,39.000000,85.400000,83.969516,0.000000,42.635036,59.437660,0.193664,24.428270,83.696061,59.515566,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.251863,62.337043,105.239867,127.234678,105.636675,106.912700,59.805750,14.368509,103.580208,4.610270,62.502938,38.965402,125.885241,104.099265,124.688070,102.849371,78.630626,101.148829,-0.058680,-2.120062,32.025740,-235.684699,102.814342,4.377023,23.548801,10.021886,36.621374,1725.129453,16.158737,453031.580261,0.932640,20.098418,19.233458,2.734962,0.073231,0.051049,104.051124,85.185402,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.737556,74.468425,81.810476,-30.400000,99.814982,39.000000,85.400000,84.111267,0.000000,42.635036,59.442697,0.194200,24.450682,82.910839,59.528066,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.220651,62.342006,105.186441,127.217973,105.581390,106.895238,59.746205,14.373076,103.510900,4.607157,62.497949,38.817115,125.883293,103.995211,124.691192,102.740830,78.605574,101.139520,-0.058788,-2.123003,32.025740,-235.672945,102.874056,4.373853,23.630839,10.007750,-6.699181,-315.894006,16.295373,453263.994580,0.940278,20.527084,19.286577,2.755546,0.073009,0.050042,104.068681,85.178472,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.721387,74.474617,81.819888,-30.700000,99.817412,39.000000,85.400000,84.118531,0.000000,42.635036,59.446355,0.194008,24.461229,84.142370,59.524732,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.278470,62.338697,104.978272,127.194863,105.575219,106.884566,59.743405,14.370650,103.343566,4.603326,62.518227,38.884212,125.876928,103.964812,124.690670,102.615681,78.614928,100.905455,-0.058929,-2.127694,32.025740,-235.679455,102.527854,4.369903,23.526317,10.034309,-25.699096,-1211.875114,16.269298,453236.728656,0.939307,20.479536,19.194627,2.751235,0.072865,0.050322,104.075773,85.185718,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.741976,74.462094,81.830027,-31.000000,99.790392,39.000000,85.400000,84.144634,0.000000,42.635036,59.450272,0.196726,24.461932,83.776028,59.517041,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.113843,62.338697,104.936540,127.194863,105.557655,106.876942,59.805312,14.370650,103.369553,4.599346,62.529846,38.892821,125.848359,103.830509,124.636685,102.475357,78.617780,100.904149,-0.058940,-2.131194,32.025740,-235.681579,102.693297,4.366274,23.545501,10.090708,4.145970,195.306374,16.273198,453237.930360,0.940932,20.526247,19.213730,2.752084,0.072513,0.051021,104.028666,85.190994,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.734376,74.451638,81.834915,-31.300000,99.778792,39.000000,85.400000,84.130234,0.000000,42.635036,59.453821,0.196412,24.356004,83.878879,59.529797,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.052518,62.349725,104.939190,127.203216,105.526582,106.860158,59.815909,14.381495,103.256676,4.595373,62.534164,38.771605,125.834895,103.823360,124.635686,102.444480,78.615064,100.825866,-0.059068,-2.135300,32.025740,-235.670079,102.668738,4.362504,23.585006,10.205490,-17.156539,-808.058783,16.212407,453131.063675,0.939337,20.445620,19.054665,2.742489,0.072932,0.049764,104.054359,85.188299,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.726682,74.426228,81.826480,-31.600000,99.777931,39.000000,85.400000,84.216130,0.000000,42.635036,59.457995,0.193018,24.362296,82.411092,59.532275,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.369792,62.358547,104.833785,127.217973,105.499510,106.849480,59.765237,14.348245,103.140726,4.591016,62.537860,38.754598,125.832751,103.678217,124.594900,102.458493,78.624875,100.740052,-0.059228,-2.141753,32.025740,-235.706924,102.418486,4.358106,23.529184,10.290232,-2.823433,-133.094097,16.282439,453194.569614,0.942682,20.666007,19.050978,2.753240,0.072530,0.049882,104.064689,85.206190,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.720254,74.411573,81.814976,-31.900000,99.776568,39.000000,85.400000,84.255172,0.000000,42.635036,59.461790,0.195825,24.365109,82.899585,59.523749,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.285691,62.355239,104.772405,127.215467,105.467867,106.825828,59.738611,14.365084,103.129291,4.587859,62.519266,38.752757,125.838377,103.618662,124.572045,102.310561,78.609794,100.752647,-0.059352,-2.148737,32.025740,-235.685347,102.745816,4.355002,23.514597,10.222618,48.378193,2281.521225,16.309955,453181.119421,0.944035,20.759318,19.003561,2.757746,0.071674,0.049679,104.124651,85.167169,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.730387,74.413406,81.835142,-32.200000,99.752913,39.000000,85.400000,84.129463,0.000000,42.635036,59.466047,0.195280,24.383104,84.499717,59.518310,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.072181,62.355239,104.758770,127.215467,105.461779,106.808168,59.777444,14.375216,103.085979,4.584900,62.522477,38.810646,125.839828,103.532770,124.591062,102.419295,78.680314,100.690626,-0.059580,-2.155739,32.025740,-235.674072,102.473684,4.352283,23.456341,10.202677,40.572129,1912.143350,16.142866,452932.469620,0.936314,20.343531,18.938764,2.732196,0.073712,0.050944,104.114964,85.178878,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.736077,74.392240,81.847305,-32.500000,99.751241,39.000000,85.400000,84.176344,0.000000,42.635036,59.469776,0.195942,24.382527,82.435291,59.522775,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.106284,62.349725,104.724303,127.211847,105.420338,106.772299,59.763138,14.370221,102.990603,4.579524,62.547929,38.726219,125.834785,103.475919,124.552444,102.367852,78.610180,100.828957,-0.059837,-2.162781,32.025740,-235.682007,102.387273,4.347085,23.433586,10.243480,-12.258771,-577.887833,16.169116,452909.096216,0.938743,20.452512,18.961919,2.736594,0.072664,0.050752,104.159339,85.188750,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.706250,74.329928,81.835936,-32.900000,99.747546,39.000000,85.400000,84.246740,0.000000,42.635036,59.474646,0.195669,24.381877,82.799609,59.518045,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.069318,62.357996,104.672098,127.212404,105.358806,106.738746,59.768221,14.374074,103.020770,4.575051,62.565967,38.682965,125.831646,103.433314,124.562570,102.281904,78.609107,100.614067,-0.059845,-2.168029,32.025740,-235.676357,102.285399,4.342818,23.449561,10.243858,9.260733,436.520879,16.265070,452825.103706,0.943669,20.738438,18.851639,2.751583,0.071657,0.049707,104.151913,85.202361,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.713690,74.294402,81.831184,-33.100000,99.738860,39.000000,85.400000,84.290242,0.000000,42.635036,59.478815,0.195708,24.331627,83.009701,59.529187,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.109346,62.367094,104.675569,127.209898,105.326162,106.715040,59.799513,14.368366,103.022580,4.570017,62.565159,38.700161,125.855151,103.401923,124.582995,102.331445,78.631308,100.630233,-0.059900,-2.174461,32.025740,-235.680758,102.587898,4.337810,23.410201,10.213531,-21.735173,-1023.989358,16.238092,452784.644224,0.942652,20.687172,19.010425,2.748216,0.073197,0.050627,104.210186,85.166919,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.738287,74.280088,81.863127,-33.100000,99.732967,39.000000,85.400000,84.322945,0.000000,42.635036,59.482700,0.195048,24.332294,82.987642,59.516294,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
37.985716,62.368472,104.614781,127.202938,105.270987,106.678472,59.670362,14.385634,102.949466,4.564821,62.556336,38.748779,125.835346,103.446672,124.563935,102.228597,78.634501,100.649296,-0.060018,-2.179700,32.025740,-235.667901,102.168879,4.332940,23.418062,10.299987,-20.183243,-952.932796,16.242820,452675.827534,0.943284,20.745036,18.873742,2.749513,0.073036,0.049714,104.207303,85.142776,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.707262,74.231026,81.827024,-33.100000,99.722282,39.000000,85.400000,84.322537,0.000000,42.635036,59.487061,0.195981,24.319691,82.995282,59.525568,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.190318,62.368472,104.546724,127.202938,105.201894,106.629692,59.766650,14.366226,102.924011,4.560089,62.550701,38.705005,125.821081,103.246666,124.553938,102.162741,78.603062,100.707265,-0.059926,-2.184922,32.025740,-235.684859,102.694584,4.328451,23.425671,10.263205,20.755692,978.381656,16.221117,452519.674270,0.941532,20.700433,18.861913,2.746716,0.071974,0.048985,104.161600,85.134805,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.724835,74.189071,81.829662,-33.100000,99.718494,39.000000,85.400000,84.391289,0.000000,42.635036,59.491112,0.193855,24.292970,83.164909,59.525558,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.012400,62.369299,104.574142,127.196812,105.116901,106.580151,59.802331,14.368794,102.895036,4.555669,62.543955,38.719757,125.830732,103.348695,124.560093,102.183400,78.612826,100.595402,-0.059963,-2.190121,32.025740,-235.677880,102.108639,4.324175,23.419072,10.244868,8.146348,383.773370,16.264706,452436.435276,0.946569,20.867813,18.870948,2.754056,0.072788,0.049994,104.126799,85.139197,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.722253,74.181958,81.822204,-33.100000,99.710976,39.000000,85.400000,84.319011,0.000000,42.635036,59.495147,0.195319,24.378920,82.991300,59.525686,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
37.978602,62.368196,104.565796,127.187346,105.018457,106.538224,59.787922,14.374217,102.860417,4.550756,62.495982,38.621057,125.829260,103.354118,124.539103,102.158672,78.607739,100.499289,-0.059826,-2.194212,32.025740,-235.677521,102.311484,4.319200,23.446045,10.256263,25.243764,1189.517003,16.150350,452166.636590,0.939141,20.593313,18.939560,2.737519,0.072253,0.049740,104.136220,85.125179,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.708663,74.139106,81.825728,-33.100000,99.711261,39.000000,85.400000,84.416708,0.000000,42.635036,59.499155,0.195630,24.368841,83.311388,59.524437,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
37.827952,62.357169,104.509722,127.176209,105.000835,106.496342,59.739289,14.365940,102.919640,4.546034,62.487481,38.649978,125.822293,103.371524,124.566080,102.056845,78.621108,100.615891,-0.059860,-2.195945,32.025740,-235.684001,102.324907,4.314780,23.421416,10.291008,59.662239,2813.646236,16.230789,452046.254520,0.942896,20.832775,18.858048,2.751053,0.072996,0.051746,104.130456,85.143749,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.715759,74.130483,81.812859,-33.100000,99.692712,39.000000,85.400000,84.451655,0.000000,42.635036,59.503104,0.194932,24.329625,83.098920,59.526257,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.111891,62.345314,104.472321,127.172033,104.948708,106.435348,59.739995,14.371648,102.815518,4.539597,62.496951,38.616377,125.814651,103.300674,124.549448,102.183646,78.586929,100.465215,-0.059934,-2.200053,32.025740,-235.677312,102.406321,4.308547,23.430882,10.246040,6.600300,311.263708,16.239201,451896.844046,0.943657,20.877101,18.801440,2.753282,0.072752,0.051122,104.143932,85.158334,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.712188,74.126513,81.842232,-33.100000,99.691453,39.000000,85.400000,84.537758,0.000000,42.635036,59.507852,0.194700,24.336495,83.009834,59.520238,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.078181,62.345314,104.474267,127.172033,104.861111,106.386657,59.797176,14.383921,102.830569,4.535212,62.512773,38.754863,125.825796,103.327015,124.529388,102.128609,78.602558,100.458225,-0.060036,-2.204722,32.025740,-235.670267,102.221335,4.304411,23.447091,10.242975,-16.133371,-760.106501,16.295060,451771.356853,0.948092,21.068945,18.862912,2.762764,0.073658,0.049771,104.080115,85.154280,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.707050,74.096620,81.796830,-33.100000,99.680924,39.000000,85.400000,84.432580,0.000000,42.635036,59.511149,0.194700,24.354435,83.593740,59.529453,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.096241,62.343660,104.476359,127.169527,104.788037,106.341672,59.736809,14.370507,102.906392,4.531035,62.491661,38.732352,125.808436,103.276140,124.558834,102.095800,78.601417,100.488069,-0.060099,-2.209377,32.025740,-235.683191,102.341548,4.300972,23.454285,10.298544,8.864565,418.066516,16.145240,451387.452392,0.939881,20.675240,18.800368,2.741200,0.073261,0.050326,104.069829,85.131541,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.717598,74.114145,81.785052,-33.100000,99.675470,39.000000,85.400000,84.464351,0.000000,42.635036,59.514821,0.196884,24.275065,82.923701,59.537331,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.198492,62.341454,104.474113,127.166743,104.735525,106.301290,59.786980,14.366654,102.851546,4.526486,62.492007,38.622915,125.818915,103.207016,124.537717,102.096837,78.613669,100.558001,-0.060225,-2.212872,32.025740,-235.683451,102.175841,4.296724,23.453853,10.294524,-22.347357,-1053.051346,16.154020,451170.301787,0.939451,20.720460,18.780250,2.743678,0.072065,0.049410,104.130810,85.140442,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.701386,74.094282,81.775571,-33.100000,99.674502,39.000000,85.400000,84.474210,0.000000,42.635036,59.518550,0.194469,24.315976,82.968795,59.527230,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.142353,62.347244,104.430028,127.163401,104.705117,106.250868,59.806203,14.373218,102.814309,4.522595,62.480065,38.749196,125.803524,103.232884,124.544546,102.113832,78.614194,100.485557,-0.060351,-2.218156,32.025740,-235.676723,102.435302,4.292737,23.463156,10.247338,-20.636370,-972.113708,16.138977,450969.224873,0.939517,20.694576,18.800559,2.742432,0.072014,0.049380,104.095011,85.140147,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.721077,74.060625,81.761361,-33.100000,99.671751,39.000000,85.400000,84.444761,0.000000,42.635036,59.522163,0.195358,24.383951,81.972159,59.524644,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
37.849240,62.347244,104.459771,127.163401,104.622114,106.218105,59.765387,14.370507,102.883837,4.518389,62.504642,38.797490,125.842764,103.291517,124.574489,102.086185,78.644629,100.561201,-0.060419,-2.222238,32.025740,-235.682048,102.334205,4.288427,23.451220,10.281650,20.351435,959.346054,16.084435,450709.461470,0.935651,20.555353,18.833202,2.735032,0.072370,0.049979,104.062735,85.154460,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.743347,74.097673,81.779004,-33.100000,99.659187,39.000000,85.400000,84.486506,0.000000,42.635036,59.526151,0.194816,24.380543,82.709576,59.514897,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
37.864792,62.337595,104.524652,127.151151,104.574089,106.192290,59.725209,14.366511,102.846991,4.515361,62.462348,38.614325,125.832742,103.260529,124.579280,101.997603,78.622156,100.607973,-0.060757,-2.225735,32.025740,-235.683593,102.236393,4.285493,23.470693,10.378437,7.106951,335.239849,16.096591,450535.728973,0.936408,20.636334,18.786169,2.737902,0.071617,0.050080,103.997005,85.145605,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.729781,74.058970,81.754153,-33.100000,99.663034,39.000000,85.400000,84.634864,0.000000,42.635036,59.529483,0.195747,24.381445,82.395472,59.528637,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
37.846333,62.327945,104.447195,127.140849,104.521940,106.140880,59.777068,14.377927,102.896651,4.511070,62.487500,38.729052,125.842807,103.198005,124.573751,102.129623,78.612913,100.650569,-0.061027,-2.228671,32.025740,-235.672830,102.056751,4.281648,23.482142,10.345748,27.283335,1285.857496,16.234366,450517.744555,0.944605,21.030318,18.804296,2.759891,0.072394,0.049733,103.971264,85.152737,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.728468,74.079136,81.755174,-33.100000,99.667083,39.000000,85.400000,84.654872,0.000000,42.635036,59.533931,0.196137,24.339109,83.331921,59.510796,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
37.974945,62.327394,104.447129,127.134445,104.461386,106.100832,59.778080,14.368224,102.818140,4.507084,62.469738,38.657784,125.808457,103.224944,124.568613,102.110793,78.617135,100.488561,-0.061216,-2.231569,32.025740,-235.680411,102.318869,4.277641,23.450427,10.372109,36.743176,1731.668401,16.232731,450430.299523,0.944569,20.999704,18.856785,2.760471,0.073138,0.049645,103.895950,85.143882,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.707256,74.071222,81.718863,-33.100000,99.652253,39.000000,85.400000,84.688143,0.000000,42.635036,59.537489,0.195125,24.335449,82.927221,59.526493,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.155529,62.324637,104.433547,127.141128,104.450759,106.069682,59.739890,14.373361,102.833084,4.503035,62.415407,38.589825,125.764148,103.277031,124.525006,102.090342,78.569221,100.464152,-0.061334,-2.235065,32.025740,-235.674457,102.006826,4.273835,23.498388,10.482635,-8.134345,-383.608439,16.221176,450228.491678,0.943767,21.014938,18.893353,2.759771,0.071441,0.049500,103.831427,85.129342,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.692030,74.035821,81.691986,-33.100000,99.641793,39.000000,85.400000,84.654621,0.000000,42.635036,59.541019,0.195981,24.422554,82.703178,59.520474,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
37.805578,62.324637,104.474442,127.141128,104.446853,106.032981,59.797241,14.369508,102.801446,4.499519,62.484337,38.697242,125.816507,103.355297,124.558723,102.161297,78.599932,100.497518,-0.061541,-2.238565,32.025740,-235.679453,102.373670,4.270472,23.485280,10.437487,-26.909682,-1267.819442,16.154284,449968.363191,0.939941,20.841218,18.785156,2.750422,0.072941,0.049993,103.835330,85.183877,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.710432,74.097924,81.692714,-33.100000,99.639847,39.000000,85.400000,84.600183,0.000000,42.635036,59.544436,0.195747,24.418912,82.789392,59.528214,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
37.921138,62.326567,104.531891,127.147253,104.415125,105.985709,59.804907,14.367653,102.861534,4.495432,62.451697,38.816402,125.796898,103.232880,124.549227,102.204423,78.605886,100.495499,-0.061680,-2.240542,32.025740,-235.681308,102.294641,4.266737,23.465987,10.303719,6.700010,315.623006,16.062675,449815.716095,0.935448,20.596073,18.817394,2.737049,0.072656,0.050026,103.805594,85.149838,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.696613,74.069707,81.658946,-33.100000,99.647513,39.000000,85.400000,84.773894,0.000000,42.635036,59.548046,0.194777,24.370771,81.960424,59.524713,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.115617,62.317193,104.479005,127.151151,104.341683,105.931564,59.723356,14.368366,102.799651,4.490934,62.437238,38.695450,125.814473,103.313914,124.559808,102.152332,78.570248,100.579792,-0.061867,-2.242314,32.025740,-235.683698,102.209696,4.262381,23.492997,10.291693,-6.120581,-288.721046,16.228029,449814.810464,0.943580,21.066598,18.808112,2.763466,0.072336,0.050058,103.850386,85.108755,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.702463,74.068513,81.630796,-33.100000,99.655070,39.000000,85.400000,84.740991,0.000000,42.635036,59.551590,0.194162,24.383681,82.903200,59.526660,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.054797,62.313334,104.473455,127.143633,104.322913,105.899483,59.808388,14.368652,102.841286,4.485837,62.410117,38.722050,125.804015,103.311255,124.536841,102.128497,78.584941,100.588403,-0.062192,-2.243477,32.025740,-235.682760,102.414745,4.257545,23.463481,10.229254,17.632942,830.601444,16.175071,449534.732788,0.939937,20.912783,18.800861,2.756560,0.073268,0.050089,103.842314,85.121709,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.701285,74.067753,81.593045,-33.100000,99.636915,39.000000,85.400000,84.675189,0.000000,42.635036,59.554642,0.195048,24.356166,83.044008,59.532846,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
37.938502,62.313334,104.489540,127.143633,104.341598,105.878916,59.681372,14.366083,102.887912,4.481360,62.400900,38.655806,125.834945,103.422541,124.587341,102.217848,78.614853,100.542249,-0.062465,-2.243478,32.025740,-235.687452,102.486740,4.253249,23.466312,10.193716,61.386705,2897.780693,16.067044,449244.047459,0.935529,20.642125,18.890609,2.741108,0.071771,0.049608,103.839055,85.132648,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.725077,74.091037,81.576194,-33.100000,99.637173,39.000000,85.400000,84.722496,0.000000,42.635036,59.557895,0.195241,24.380814,82.750900,59.517455,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.040008,62.295138,104.539747,127.126371,104.336767,105.837322,59.792137,14.367510,102.905519,4.477815,62.383411,38.802615,125.808365,103.371948,124.568911,102.195643,78.580331,100.571264,-0.062475,-2.243488,32.025740,-235.682431,102.141455,4.249654,23.486379,10.097289,49.426912,2328.892266,16.089612,449110.877550,0.935522,20.719866,18.881442,2.745343,0.074225,0.050473,103.799917,85.108164,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.731204,74.077319,81.544650,-33.100000,99.638504,39.000000,85.400000,84.793495,0.000000,42.635036,59.560472,0.194854,24.366389,82.490686,59.526178,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.026104,62.288522,104.521297,127.113842,104.331860,105.775181,59.805001,14.373646,102.921626,4.472913,62.359061,38.606354,125.767909,103.409984,124.561560,102.212210,78.569835,100.698524,-0.062512,-2.242323,32.025740,-235.676131,102.298024,4.244993,23.425635,10.086976,-24.624380,-1159.999464,16.143530,449035.423002,0.940438,20.876180,18.821908,2.754182,0.072628,0.050016,103.911446,85.099783,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.691057,74.053436,81.496525,-33.100000,99.644734,39.000000,85.400000,84.775129,0.000000,42.635036,59.564443,0.197121,24.333754,82.685010,59.525558,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
37.870393,62.288522,104.518934,127.111893,104.331711,105.742227,59.806541,14.373218,103.003733,4.468811,62.374702,38.695916,125.794382,103.302407,124.558806,102.098512,78.589800,100.679487,-0.062486,-2.241162,32.025740,-235.676069,102.296453,4.240907,23.482539,10.062004,6.817412,321.144784,16.096428,448840.299596,0.935578,20.721529,18.875052,2.748153,0.071912,0.049682,103.993499,85.124086,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.696839,74.055891,81.480809,-33.100000,99.636265,39.000000,85.400000,84.805960,0.000000,42.635036,59.567574,0.196529,24.378163,82.607501,59.528420,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
37.840879,62.278597,104.528327,127.099086,104.306875,105.704117,59.720760,14.362515,102.891536,4.464020,62.385050,38.751163,125.791026,103.321804,124.566763,102.091883,78.595092,100.501952,-0.062640,-2.239408,32.025740,-235.688243,102.511236,4.236391,23.545429,9.892860,-4.469283,-210.834917,16.090332,448598.140575,0.935182,20.733587,18.967184,2.748672,0.073244,0.050372,104.047723,85.144015,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.702389,74.032511,81.449648,-33.100000,99.632358,39.000000,85.400000,84.895753,0.000000,42.635036,59.570704,0.195786,24.336729,81.626878,59.514858,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.028273,62.278597,104.536299,127.099086,104.321831,105.664453,59.777235,14.366226,102.934961,4.459871,62.331338,38.683726,125.771002,103.399455,124.544752,102.174638,78.574489,100.592670,-0.062790,-2.236494,32.025740,-235.688126,102.427820,4.232051,23.470963,9.952793,18.894034,890.469141,16.158178,448513.974993,0.939023,20.943084,18.935011,2.759912,0.072709,0.050082,104.121473,85.149247,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.689373,74.006331,81.416417,-33.100000,99.634819,39.000000,85.400000,84.929796,0.000000,42.635036,59.573350,0.193702,24.382058,82.217617,59.521182,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.198951,62.275840,104.558921,127.091569,104.365564,105.637476,59.762123,14.369080,102.934220,4.456059,62.317153,38.728489,125.778058,103.363867,124.565481,102.143919,78.587175,100.532350,-0.062625,-2.233679,32.025740,-235.681678,102.390047,4.228301,23.538559,9.971257,61.929043,2919.431875,16.167406,448343.806716,0.940802,20.972942,18.815797,2.762312,0.073304,0.049451,104.118636,85.153686,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.692735,73.976641,81.423332,-33.100000,99.632155,39.000000,85.400000,84.869643,0.000000,42.635036,59.576249,0.196255,24.331591,82.577051,59.525981,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
37.914714,62.256266,104.513724,127.078483,104.343424,105.608956,59.747698,14.373646,102.881256,4.452050,62.318677,38.854559,125.754594,103.409002,124.559151,102.234538,78.577592,100.572503,-0.062538,-2.230756,32.025740,-235.674988,102.426593,4.224855,23.469305,9.928326,47.781544,2253.040476,16.074406,448102.930580,0.934557,20.720748,18.894632,2.748910,0.072884,0.049341,104.082991,85.176786,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.710472,73.979028,81.412140,-33.100000,99.634831,39.000000,85.400000,84.816442,0.000000,42.635036,59.579242,0.195903,24.338100,82.985038,59.524654,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.173960,62.250752,104.540760,127.066511,104.327665,105.591414,59.819669,14.371506,102.933541,4.447462,62.299777,38.632153,125.752904,103.394756,124.570337,102.210558,78.576587,100.551100,-0.062580,-2.225512,32.025740,-235.678272,102.417763,4.220913,23.456052,9.957770,62.284873,2933.381629,15.993793,447855.110376,0.930033,20.489125,18.843231,2.737220,0.072179,0.050394,104.091990,85.158667,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.711161,73.966911,81.425059,-33.100000,99.627097,39.000000,85.400000,84.959039,0.000000,42.635036,59.581208,0.196490,24.343328,81.495064,59.518841,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
37.968767,62.235314,104.528071,127.054817,104.344227,105.566310,59.729025,14.366226,102.885767,4.441026,62.316759,38.821635,125.775113,103.393075,124.575801,102.154266,78.611838,100.726364,-0.062580,-2.219102,32.025740,-235.688779,102.193850,4.214881,23.495809,10.027241,5.724166,269.995684,16.114792,447899.994367,0.937503,20.851131,18.878588,2.756548,0.073389,0.050014,104.095914,85.175313,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.719867,73.974345,81.433180,-33.100000,99.623369,39.000000,85.400000,84.871954,0.000000,42.635036,59.584627,0.194085,24.319799,82.259140,59.522254,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.011162,62.235314,104.558480,127.054817,104.343089,105.547977,59.801805,14.370507,102.870926,4.436381,62.311838,38.709124,125.731020,103.344191,124.570273,102.165555,78.599997,100.657840,-0.062559,-2.216764,32.025740,-235.682865,102.510254,4.210759,23.472099,10.062635,-5.005876,-235.828227,15.994836,447661.704643,0.929333,20.497499,18.865856,2.738536,0.072379,0.050110,104.111142,85.159890,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.718140,73.920172,81.406635,-33.100000,99.618908,39.000000,85.400000,84.973081,0.000000,42.635036,59.586594,0.195203,24.313741,81.402758,59.530928,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
37.998421,62.235865,104.517785,127.055096,104.383707,105.541379,59.764231,14.365512,102.857596,4.431885,62.306108,38.782099,125.747642,103.355391,124.549455,102.221840,78.581196,100.555064,-0.062546,-2.213302,32.025740,-235.681815,102.233600,4.206433,23.439446,10.161910,19.756114,931.301235,16.084325,447592.200328,0.935926,20.757444,18.943028,2.753001,0.072449,0.050596,104.117216,85.175064,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.718829,73.913424,81.419828,-33.100000,99.617389,39.000000,85.400000,84.974832,0.000000,42.635036,59.589172,0.197318,24.298775,82.872628,59.519736,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.077239,62.231730,104.540947,127.049249,104.389885,105.529602,59.734744,14.371791,102.851780,4.428131,62.345729,38.748419,125.766041,103.354473,124.575301,102.151519,78.593220,100.518247,-0.062543,-2.208625,32.025740,-235.680764,102.549717,4.202890,23.450535,10.197628,62.689409,2956.631220,16.066319,447511.368377,0.933498,20.700455,18.910931,2.750731,0.072633,0.050041,104.112139,85.154386,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.735089,73.912689,81.433861,-33.100000,99.615052,39.000000,85.400000,85.004480,0.000000,42.635036,59.591731,0.196412,24.300831,82.305890,59.520297,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
