OSU 80 Ton Compressor Load Stand
38.152547,62.235865,104.538912,127.047578,104.379824,105.521227,59.747196,14.371363,102.799869,4.424853,62.336026,38.799321,125.747253,103.364678,124.526036,102.201126,78.573370,100.562057,-0.062709,-2.203990,32.025740,-235.680702,102.399673,4.199674,23.449561,10.249195,48.117042,2268.879260,16.065078,447526.755116,0.934366,20.718128,18.863791,2.750582,0.072700,0.050532,104.138739,85.164850,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.734169,73.881207,81.394420,-33.100000,99.607955,39.000000,85.400000,84.988560,0.000000,42.635036,59.594074,0.194623,24.337234,81.417054,59.524132,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
37.828630,62.235865,104.524694,127.047578,104.397892,105.515887,59.795827,14.373504,102.881277,4.421926,62.306685,38.831025,125.740282,103.326413,124.546765,102.168715,78.574784,100.504615,-0.062653,-2.199546,32.025740,-235.676764,102.450761,4.197047,23.517752,10.329250,62.007147,2921.466214,16.029646,447399.682649,0.932621,20.608140,18.828133,2.745497,0.073380,0.050443,104.168041,85.190712,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.737946,73.853578,81.391736,-33.100000,99.611610,39.000000,85.400000,84.975837,0.000000,42.635036,59.596790,0.195513,24.333394,81.612528,59.527643,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
37.887501,62.233108,104.532433,127.043124,104.449788,105.517414,59.732434,14.361802,102.951294,4.419362,62.298898,38.715850,125.735453,103.359206,124.550515,102.143812,78.555184,100.673784,-0.062646,-2.194351,32.025740,-235.686506,102.333495,4.194680,23.639998,10.372776,31.397512,1480.863439,15.993301,447362.728008,0.930372,20.511297,18.876106,2.740024,0.072422,0.049974,104.203660,85.184303,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.737782,73.832763,81.385707,-33.100000,99.611526,39.000000,85.400000,85.137900,0.000000,42.635036,59.599225,0.193932,24.297008,82.175867,59.523513,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.106982,62.221805,104.502506,127.036442,104.494409,105.515906,59.782232,14.369936,102.942758,4.417621,62.321008,38.852473,125.739696,103.366522,124.549301,102.140049,78.564698,100.690243,-0.062758,-2.190486,32.025740,-235.684742,102.335103,4.192894,23.532519,10.510438,-1.791279,-84.415267,16.141843,447534.275657,0.938178,20.946728,18.837816,2.763111,0.073347,0.049400,104.231254,85.178663,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.756807,73.850892,81.393145,-33.100000,99.610737,39.000000,85.400000,85.132993,0.000000,42.635036,59.601754,0.195241,24.339704,82.561426,59.517041,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.064350,62.217118,104.541975,127.030038,104.459488,105.515884,59.781585,14.371934,102.957831,4.414283,62.301371,38.763668,125.739804,103.417268,124.543554,102.259717,78.585964,100.558547,-0.062737,-2.185802,32.025740,-235.676864,102.546434,4.189750,23.459640,10.282624,18.531566,873.322568,16.115453,447541.167757,0.937604,20.864621,18.965970,2.759022,0.073154,0.050324,104.210420,85.170828,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.755263,73.851006,81.351701,-33.100000,99.599676,39.000000,85.400000,85.055375,0.000000,42.635036,59.604493,0.195435,24.311072,83.098583,59.526739,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.172195,62.214913,104.586210,127.018345,104.470720,105.522740,59.804039,14.372077,102.978403,4.411459,62.301023,38.878492,125.738113,103.297830,124.562157,102.177229,78.549478,100.495352,-0.062743,-2.182242,32.025740,-235.679661,102.226133,4.186999,23.447362,10.135459,60.781831,2863.342237,16.007481,447367.451029,0.930950,20.558316,18.967011,2.742345,0.072730,0.050471,104.207692,85.143174,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.753050,73.844257,81.337027,-33.100000,99.613803,39.000000,85.400000,85.097838,0.000000,42.635036,59.606654,0.196451,24.332745,81.988185,59.530191,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.054808,62.214913,104.561364,127.018345,104.521814,105.531133,59.806064,14.370507,102.964739,4.407457,62.266760,38.789043,125.701096,103.398501,124.522735,102.203366,78.551372,100.542592,-0.062585,-2.177558,32.025740,-235.682375,102.999893,4.183132,23.427636,10.138489,49.589575,2336.012454,16.033126,447343.656924,0.932077,20.610828,18.861259,2.746454,0.073099,0.051739,104.178413,85.142608,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.741857,73.831865,81.293464,-33.100000,99.608231,39.000000,85.400000,85.070308,0.000000,42.635036,59.608902,0.192677,24.333754,82.037989,59.525883,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.222941,62.204988,104.516844,127.004424,104.595530,105.537994,59.673666,14.370079,102.988499,4.403799,62.305367,38.844818,125.709669,103.359958,124.535616,102.135302,78.583339,100.639781,-0.062454,-2.172917,32.025740,-235.677902,102.284503,4.178982,23.466474,10.097632,64.361219,3038.586028,15.990521,447374.604992,0.928936,20.464023,18.857174,2.739853,0.072481,0.050576,104.195503,85.176783,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.765073,73.844257,81.297491,-33.100000,99.595137,39.000000,85.400000,85.138140,0.000000,42.635036,59.610785,0.196216,24.290932,81.397063,59.519854,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
37.885502,62.204161,104.551892,126.997742,104.653392,105.537136,59.781665,14.375787,102.918046,4.400105,62.308485,38.782303,125.706073,103.376954,124.533965,102.211254,78.574098,100.629655,-0.062375,-2.169405,32.025740,-235.675134,102.655035,4.175469,23.401745,9.995976,38.731106,1825.248004,16.042766,447478.495547,0.932078,20.621431,18.885608,2.747652,0.072537,0.050448,104.187323,85.156196,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.761661,73.844163,81.301790,-33.100000,99.591306,39.000000,85.400000,85.080717,0.000000,42.635036,59.613009,0.197200,24.271405,83.262323,59.530112,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.028203,62.208572,104.543326,126.999134,104.709517,105.547195,59.778837,14.363942,102.853084,4.396781,62.302849,38.672508,125.696485,103.299839,124.538803,102.074242,78.561549,100.569981,-0.062410,-2.164128,32.025740,-235.689266,102.284567,4.172410,23.431946,9.925279,2.405166,113.351566,15.958248,447330.397342,0.929740,20.386166,18.916008,2.734401,0.072880,0.050466,104.151594,85.184914,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.763483,73.828629,81.301563,-33.100000,99.590428,39.000000,85.400000,85.246753,0.000000,42.635036,59.615190,0.193208,24.288318,81.330184,59.529050,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
37.897604,62.208572,104.527153,126.999134,104.795273,105.547242,59.752857,14.373504,102.954824,4.393625,62.274267,38.788466,125.690140,103.385303,124.509028,102.192673,78.555501,100.559954,-0.062223,-2.160051,32.025740,-235.677418,102.562198,4.169693,23.518528,9.933212,12.207768,575.582494,16.121105,447549.125949,0.936993,20.838365,18.918753,2.759681,0.071864,0.049557,104.162475,85.180949,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.737662,73.812402,81.251717,-33.100000,99.592390,39.000000,85.400000,85.205517,0.000000,42.635036,59.617621,0.197398,24.332059,81.750193,59.530161,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
37.970997,62.198648,104.515131,126.995514,104.810789,105.537255,59.812754,14.370792,102.932010,4.389909,62.301299,38.695277,125.709319,103.312741,124.529411,102.132919,78.568643,100.596910,-0.061817,-2.156536,32.025740,-235.681436,102.540071,4.165917,23.399473,9.919636,-22.906126,-1078.916516,16.054691,447534.373830,0.933336,20.650817,18.893012,2.749100,0.072840,0.050748,104.198781,85.171980,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.761799,73.840995,81.279563,-33.100000,99.587466,39.000000,85.400000,85.283663,0.000000,42.635036,59.619435,0.197954,24.273208,83.095567,59.531036,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
37.943180,62.198372,104.496932,126.998577,104.839383,105.536436,59.783581,14.376786,102.920189,4.385779,62.288361,38.863059,125.698495,103.343436,124.502565,102.141194,78.567366,100.584784,-0.061757,-2.154196,32.025740,-235.671685,102.202126,4.161832,23.454628,9.909502,-18.309754,-862.840631,16.113405,447625.502885,0.937221,20.826475,18.892625,2.758147,0.072908,0.049524,104.165224,85.143399,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.731626,73.839434,81.259452,-33.100000,99.581380,39.000000,85.400000,85.273234,0.000000,42.635036,59.621591,0.195669,24.271441,81.629188,59.523503,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
37.901593,62.196993,104.535879,126.999691,104.868082,105.542589,59.788279,14.374788,102.988306,4.380108,62.292195,38.729161,125.702456,103.344383,124.502239,102.224434,78.565813,100.604007,-0.061410,-2.150696,32.025740,-235.671069,102.596767,4.156244,23.451040,9.914695,60.852159,2867.410915,16.075339,447499.778254,0.934215,20.717779,18.903198,2.752499,0.073166,0.050166,104.125413,85.163056,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.741230,73.847763,81.286159,-33.100000,99.579622,39.000000,85.400000,85.203011,0.000000,42.635036,59.624449,0.194893,24.331338,81.207411,59.530181,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.043051,62.188171,104.531455,126.986605,104.885234,105.528892,59.819126,14.365512,102.928528,4.375085,62.244853,38.801104,125.683534,103.378293,124.503192,102.206031,78.570809,100.524211,-0.061358,-2.147210,32.025740,-235.679365,102.576723,4.151205,23.416403,10.148694,29.351208,1382.343298,16.085407,447515.142887,0.935404,20.754922,18.896696,2.754037,0.072595,0.049786,104.097549,85.144371,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.748461,73.817792,81.278856,-33.100000,99.581137,39.000000,85.400000,85.349205,0.000000,42.635036,59.626530,0.194200,24.295350,82.207318,59.526286,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.076653,62.188171,104.527262,126.986605,104.896190,105.520608,59.758538,14.354238,102.925753,4.370059,62.250214,38.633891,125.689704,103.332994,124.522253,102.133152,78.568710,100.584763,-0.061232,-2.143729,32.025740,-235.699623,102.554354,4.146448,23.715582,10.140165,-6.494054,-306.158240,16.111744,447568.481550,0.936492,20.809525,18.910582,2.758087,0.073677,0.050357,104.072767,85.149218,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.737613,73.802852,81.271849,-33.100000,99.577108,39.000000,85.400000,85.303161,0.000000,42.635036,59.628236,0.196255,24.217999,82.669717,59.521339,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.145886,62.174939,104.509082,126.974633,104.900361,105.521404,59.723885,14.359661,102.904045,4.365589,62.263545,38.700715,125.672624,103.341688,124.523879,102.207514,78.539162,100.619896,-0.061020,-2.141760,32.025740,-235.691423,102.417176,4.141863,23.391810,10.221519,8.939658,421.699265,16.042431,447400.733931,0.932105,20.610476,18.854372,2.747715,0.073538,0.049899,104.075582,85.115812,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.730219,73.786810,81.278424,-33.100000,99.579210,39.000000,85.400000,85.306291,0.000000,42.635036,59.629680,0.196490,24.253970,82.607816,59.529207,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.056788,62.172733,104.525128,126.973241,104.948532,105.528269,59.793521,14.367938,102.968217,4.361128,62.241156,38.776566,125.691911,103.426032,124.503385,102.135280,78.565927,100.599606,-0.060807,-2.139995,32.025740,-235.683310,102.547333,4.137510,23.361375,10.250782,-21.899533,-1031.836095,16.024789,447350.472972,0.932086,20.565368,18.895337,2.745180,0.073980,0.049915,104.118741,85.149309,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.742448,73.764295,81.284634,-33.100000,99.569209,39.000000,85.400000,85.294317,0.000000,42.635036,59.631578,0.194932,24.210859,81.653003,59.526837,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.038434,62.166392,104.560138,126.971014,104.973769,105.529384,59.715728,14.374788,102.948427,4.356963,62.225814,38.799659,125.667276,103.330642,124.505641,102.127625,78.572954,100.538548,-0.060616,-2.138233,32.025740,-235.676787,102.502135,4.132920,23.383137,10.216686,-11.094038,-523.396604,15.989084,447351.900061,0.930773,20.459295,18.947428,2.739721,0.073223,0.049972,104.176637,85.149354,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.731577,73.769161,81.269119,-33.100000,99.570027,39.000000,85.400000,85.349831,0.000000,42.635036,59.633361,0.195786,24.296197,81.373482,59.521713,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
37.882883,62.166392,104.604538,126.971014,104.960587,105.520711,59.786392,14.387061,102.990935,4.352345,62.254511,38.759140,125.661946,103.352893,124.513964,102.157825,78.561044,100.663456,-0.060561,-2.136494,32.025740,-235.664351,102.400360,4.128188,23.371706,10.268542,40.775557,1921.443186,16.034131,447379.106631,0.932099,20.576593,18.907644,2.746557,0.073163,0.049941,104.244060,85.159545,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.741247,73.784992,81.290413,-33.100000,99.571305,39.000000,85.400000,85.376996,0.000000,42.635036,59.634925,0.195747,24.294700,82.255168,59.519480,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
37.926874,62.160327,104.578319,126.963218,104.945903,105.516087,59.695111,14.371791,102.966513,4.344855,62.248595,38.843607,125.687514,103.371486,124.523572,102.082742,78.569987,100.721155,-0.060340,-2.134164,32.025740,-235.677823,102.821866,4.121031,23.354848,10.356007,20.148925,950.918077,16.047957,447371.888171,0.933796,20.594898,18.861431,2.748802,0.072829,0.050756,104.263120,85.163530,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.753938,73.795160,81.279264,-33.100000,99.580042,39.000000,85.400000,85.419100,0.000000,42.635036,59.637036,0.195513,24.259271,81.966953,59.524290,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
37.935786,62.160327,104.538293,126.953195,104.956737,105.516881,59.771373,14.372219,103.001427,4.340171,62.269136,38.732928,125.686667,103.438656,124.518430,102.197093,78.559058,100.707871,-0.060359,-2.132396,32.025740,-235.680989,102.514903,4.116359,23.432523,10.396900,-13.290147,-626.421354,16.126447,447454.882298,0.936756,20.804126,18.953488,2.761261,0.071579,0.049493,104.298780,85.166543,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.748063,73.817395,81.279424,-33.100000,99.562425,39.000000,85.400000,85.475388,0.000000,42.635036,59.638776,0.195397,24.285577,82.384252,59.523729,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.148237,62.160603,104.559199,126.945678,104.955118,105.512126,59.805541,14.384635,103.023485,4.336714,62.257815,38.836146,125.655650,103.404941,124.502974,102.209019,78.539664,100.657113,-0.060487,-2.130612,32.025740,-235.665306,102.314233,4.112931,23.352828,10.364644,5.290394,249.216362,16.100712,447383.458343,0.936957,20.738821,18.981540,2.757367,0.072868,0.050226,104.337784,85.139140,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.719208,73.806408,81.260088,-33.100000,99.560143,39.000000,85.400000,85.493613,0.000000,42.635036,59.640516,0.195048,24.271676,82.351053,59.529001,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.199812,62.163911,104.593040,126.951247,104.965626,105.512357,59.702423,14.377071,102.993367,4.334467,62.275859,38.856684,125.659544,103.412918,124.517413,102.263713,78.584179,100.639102,-0.060338,-2.128865,32.025740,-235.674177,102.717667,4.110746,23.407532,10.444555,-17.933854,-846.275298,16.090673,447402.592551,0.935531,20.726828,18.983953,2.755664,0.071873,0.050580,104.359878,85.137667,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.752372,73.838624,81.285635,-33.100000,99.566829,39.000000,85.400000,85.419522,0.000000,42.635036,59.642270,0.197556,24.297351,82.348814,59.521143,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
37.822676,62.163911,104.554260,126.951247,104.977868,105.525312,59.777345,14.367795,102.908420,4.332522,62.240578,38.790880,125.662572,103.318087,124.519666,102.138397,78.569462,100.558000,-0.060346,-2.128311,32.025740,-235.681982,102.454353,4.108816,23.357642,10.363490,-0.416024,-19.607032,15.993692,447290.664772,0.929326,20.441809,18.970798,2.740866,0.073183,0.050411,104.340797,85.154857,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.741084,73.854639,81.275875,-33.100000,99.565963,39.000000,85.400000,85.415867,0.000000,42.635036,59.644174,0.196255,24.204837,81.998908,59.527368,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
37.966865,62.159776,104.561632,126.957093,104.944126,105.529190,59.791212,14.369365,102.962617,4.329871,62.261279,38.844105,125.666751,103.302153,124.499261,102.176963,78.557460,100.608052,-0.060474,-2.127617,32.025740,-235.678289,102.612718,4.106312,23.360563,10.267694,52.343533,2466.355472,15.974962,447177.749774,0.929581,20.376044,18.914730,2.738051,0.072456,0.049935,104.317571,85.134382,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.747188,73.835938,81.251213,-33.100000,99.556285,39.000000,85.400000,85.600520,0.000000,42.635036,59.645766,0.196255,24.207541,80.862843,59.532443,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.128087,62.156192,104.517838,126.955701,104.928224,105.529497,59.811365,14.358091,102.943825,4.327436,62.259847,38.843390,125.650081,103.390012,124.492321,102.100498,78.557278,100.575557,-0.060477,-2.125875,32.025740,-235.692176,102.428006,4.103770,23.391413,10.294596,42.705262,2011.535351,16.147465,447489.555187,0.938546,20.882805,18.877409,2.764327,0.072312,0.049658,104.297449,85.110964,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.741475,73.827768,81.229737,-33.100000,99.559528,39.000000,85.400000,85.556396,0.000000,42.635036,59.647499,0.193893,24.274470,82.278087,59.529522,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.050788,62.154814,104.595243,126.947349,104.892141,105.528272,59.794407,14.383208,102.946550,4.323992,62.246584,38.741642,125.645902,103.413492,124.465886,102.212481,78.549109,100.721961,-0.060618,-2.125883,32.025740,-235.669020,102.413312,4.100074,23.345003,10.264106,62.924732,2964.768577,16.081300,447436.599245,0.934501,20.684464,18.921531,2.754023,0.073574,0.049987,104.244436,85.098371,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.718788,73.801858,81.198659,-33.100000,99.552169,39.000000,85.400000,85.504094,0.000000,42.635036,59.649045,0.195942,24.263400,81.940951,59.523759,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
37.987580,62.154814,104.571272,126.947349,104.826480,105.521438,59.809537,14.369793,102.939510,4.320548,62.240785,38.780533,125.672550,103.342169,124.492189,102.139580,78.552007,100.670512,-0.060629,-2.125888,32.025740,-235.683578,102.475277,4.096435,23.348411,10.253360,48.022259,2262.049693,15.999165,447334.871445,0.929909,20.464404,18.900862,2.741230,0.072258,0.050565,104.281160,85.105732,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.730141,73.809452,81.192949,-33.100000,99.556865,39.000000,85.400000,85.556522,0.000000,42.635036,59.650673,0.195825,24.272361,82.515225,59.529040,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
37.998840,62.144613,104.574690,126.939553,104.810804,105.518849,59.807713,14.383636,102.875392,4.315614,62.196929,38.885827,125.623604,103.278636,124.466581,102.181292,78.541145,100.647625,-0.060634,-2.124735,32.025740,-235.668102,102.825716,4.091758,23.351764,10.173738,-15.556278,-732.788232,16.046975,447392.966230,0.932203,20.566729,19.002935,2.748833,0.071962,0.049020,104.277391,85.103511,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.715379,73.800940,81.157545,-33.100000,99.556433,39.000000,85.400000,85.592177,0.000000,42.635036,59.652414,0.195319,24.295674,81.896642,59.526089,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.188099,62.136894,104.503584,126.931479,104.781683,105.518566,59.759227,14.371506,102.942693,4.312563,62.235609,38.772174,125.629100,103.298078,124.472085,102.154331,78.528413,100.459195,-0.060875,-2.124695,32.025740,-235.679906,102.379257,4.088627,23.360978,10.209781,5.881174,277.261181,16.071696,447395.649406,0.933584,20.651649,18.967048,2.752775,0.073121,0.050210,104.279386,85.097396,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.743614,73.782394,81.150174,-33.100000,99.538728,39.000000,85.400000,85.624880,0.000000,42.635036,59.653634,0.195164,24.329517,82.071854,59.524506,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
37.914257,62.137997,104.515521,126.928138,104.787658,105.524289,59.786736,14.374788,102.952676,4.309737,62.227683,38.710968,125.610913,103.199773,124.474557,102.076124,78.545640,100.542792,-0.060949,-2.124679,32.025740,-235.674663,102.796636,4.085603,23.362871,10.206048,56.687612,2671.242492,16.066263,447384.995401,0.933267,20.626312,18.963233,2.752050,0.072929,0.049959,104.277369,85.093704,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.734630,73.757331,81.139093,-33.100000,99.535815,39.000000,85.400000,85.560342,0.000000,42.635036,59.655120,0.196098,24.277698,82.256573,59.523709,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.006143,62.142684,104.497568,126.935934,104.806466,105.524275,59.770636,14.382209,102.951762,4.306615,62.242632,38.792298,125.612171,103.297330,124.462935,102.123148,78.520973,100.574209,-0.060941,-2.124089,32.025740,-235.671653,102.605330,4.082032,23.378522,10.171232,48.354802,2279.196266,15.966723,447280.847713,0.928998,20.364707,18.855018,2.736548,0.073556,0.050187,104.256602,85.097350,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.721873,73.740075,81.113267,-33.100000,99.538294,39.000000,85.400000,85.698516,0.000000,42.635036,59.656663,0.197835,24.245297,81.811916,59.523011,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.113625,62.142684,104.507773,126.935934,104.833586,105.527248,59.764221,14.377071,102.906582,4.302539,62.245034,38.792846,125.622300,103.203856,124.466446,102.125997,78.542238,100.594374,-0.061101,-2.122143,32.025740,-235.674503,102.274691,4.078109,23.358796,10.194491,64.619179,3046.142145,16.097379,447440.651653,0.935879,20.733478,18.891470,2.756628,0.072451,0.049655,104.252922,85.086658,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.735965,73.736767,81.103345,-33.100000,99.526633,39.000000,85.400000,85.677762,0.000000,42.635036,59.658389,0.195009,24.246866,82.088382,59.523503,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.147688,62.141305,104.484987,126.947627,104.821674,105.530300,59.796450,14.371791,102.859135,4.298089,62.210837,38.784967,125.625313,103.215098,124.451117,102.093825,78.524076,100.542570,-0.061159,-2.122128,32.025740,-235.677333,102.392432,4.073860,23.354289,10.254045,39.308175,1851.985033,16.051878,447439.524336,0.933695,20.614569,18.936301,2.749492,0.072298,0.048893,104.307087,85.110621,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.741658,73.717239,81.078679,-33.100000,99.518461,39.000000,85.400000,85.648907,0.000000,42.635036,59.659875,0.196059,24.279122,81.137882,59.524073,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
37.909460,62.130002,104.453535,126.938996,104.826694,105.528737,59.787116,14.371220,102.895501,4.293238,62.170192,38.774163,125.591060,103.245445,124.447254,102.091787,78.532404,100.526328,-0.061143,-2.121909,32.025740,-235.678231,102.788827,4.069377,23.354217,10.196186,2.140300,100.854911,16.003603,447345.092575,0.930974,20.470285,18.927976,2.742006,0.074091,0.051320,104.284858,85.097281,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.717655,73.697452,81.050941,-33.100000,99.518871,39.000000,85.400000,85.653269,0.000000,42.635036,59.661408,0.196294,24.246686,82.066004,59.525047,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
37.927430,62.116218,104.470364,126.935099,104.846511,105.527954,59.725933,14.371363,102.895807,4.289498,62.183086,38.743767,125.584260,103.148254,124.453325,102.097145,78.507760,100.488599,-0.061248,-2.122524,32.025740,-235.682499,102.463468,4.065746,23.323330,10.155509,12.260797,578.343383,15.984705,447370.288144,0.929597,20.423246,18.912892,2.738960,0.072506,0.050214,104.276481,85.091573,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.715811,73.706768,81.008341,-33.100000,99.512316,39.000000,85.400000,85.776615,0.000000,42.635036,59.662349,0.193588,24.289111,81.530063,59.512114,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.076161,62.117597,104.402699,126.938996,104.831783,105.511896,59.713900,14.378213,102.819304,4.285054,62.188008,38.739246,125.597163,103.228063,124.427214,102.009142,78.500299,100.458720,-0.061408,-2.124886,32.025740,-235.676465,102.674429,4.061278,23.357985,10.204804,63.905665,3015.045817,16.090516,447476.431818,0.936023,20.731941,18.894137,2.755342,0.072628,0.049894,104.229739,85.064598,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.716686,73.701443,80.973455,-33.100000,99.511320,39.000000,85.400000,85.793129,0.000000,42.635036,59.663507,0.197358,24.258189,81.971540,59.531636,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.099748,62.117597,104.409342,126.938996,104.799241,105.496748,59.789330,14.378070,102.900717,4.282562,62.201385,38.762495,125.618489,103.239208,124.434523,102.035891,78.538563,100.588843,-0.061631,-2.126649,32.025740,-235.675301,102.419759,4.058754,23.326143,10.193626,49.140881,2315.523752,16.084007,447490.904645,0.936463,20.693965,18.894556,2.754480,0.073548,0.050241,104.190707,85.068334,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.722790,73.709179,80.968606,-33.100000,99.491152,39.000000,85.400000,85.743057,0.000000,42.635036,59.664835,0.194546,24.214429,83.083686,59.525391,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
37.971063,62.114013,104.343366,126.930366,104.761042,105.482136,59.743790,14.349957,102.824226,4.279565,62.192906,38.776778,125.593524,103.136337,124.432547,101.994576,78.530600,100.411202,-0.061827,-2.128396,32.025740,-235.700147,102.681253,4.056138,23.329731,10.169248,60.569605,2856.222049,16.001748,447348.573722,0.932557,20.495454,18.882827,2.741944,0.072218,0.049759,104.174992,85.091822,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.712814,73.691388,80.931989,-33.100000,99.483670,39.000000,85.400000,85.750028,0.000000,42.635036,59.665949,0.195397,24.297784,81.079818,59.527899,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
37.951778,62.110153,104.405877,126.931479,104.709544,105.490510,59.782529,14.370507,102.827778,4.276567,62.234104,38.741124,125.590775,103.226246,124.420424,102.086347,78.522409,100.434690,-0.062008,-2.130163,32.025740,-235.681395,102.474522,4.053258,23.361519,10.219878,20.607033,971.116159,15.989431,447197.309404,0.930623,20.463810,18.928103,2.740421,0.072021,0.049423,104.192170,85.093067,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.707816,73.704586,80.918493,-33.100000,99.476763,39.000000,85.400000,85.827910,0.000000,42.635036,59.667186,0.196569,24.251175,82.188510,59.520966,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.072669,62.115667,104.376773,126.929809,104.631769,105.488947,59.728428,14.360089,102.801017,4.273650,62.203164,38.780575,125.607747,103.158410,124.414784,101.987433,78.530463,100.461981,-0.062071,-2.131937,32.025740,-235.692956,102.558900,4.050243,23.320247,10.250349,-12.830819,-605.206102,16.037110,447221.595073,0.934609,20.633055,18.821998,2.747971,0.072704,0.049980,104.207174,85.100654,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.713849,73.690767,80.896620,-33.100000,99.474028,39.000000,85.400000,85.857263,0.000000,42.635036,59.668221,0.194353,24.253447,82.074686,59.530436,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
37.983213,62.115667,104.413394,126.929809,104.577936,105.488851,59.776806,14.370221,102.820302,4.270950,62.187244,38.870301,125.600496,103.303827,124.414157,102.089322,78.513509,100.493661,-0.062522,-2.133669,32.025740,-235.683640,102.562669,4.047654,23.317561,10.259382,5.275519,248.635123,16.056657,447280.191369,0.934582,20.655137,18.845281,2.751014,0.072531,0.050424,104.185919,85.076080,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.718158,73.695061,80.866600,-33.100000,99.471742,39.000000,85.400000,85.826224,0.000000,42.635036,59.669685,0.194315,24.194506,81.684717,59.543566,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
37.885841,62.108223,104.351542,126.914496,104.601871,105.488928,59.716241,14.357806,102.821615,4.268013,62.177630,38.590839,125.582462,103.161525,124.421076,101.943753,78.514695,100.413990,-0.062790,-2.135431,32.025740,-235.689685,102.446974,4.045370,23.287342,10.308209,-18.532454,-874.320117,15.995710,447191.679730,0.932215,20.498211,18.854757,2.741515,0.073626,0.050210,104.217790,85.078072,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.707264,73.701144,80.838285,-33.100000,99.463409,39.000000,85.400000,85.884271,0.000000,42.635036,59.670604,0.196333,24.217386,82.302147,59.526060,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
37.997023,62.099677,104.338541,126.908093,104.602197,105.488939,59.734282,14.370507,102.804897,4.265631,62.211066,38.779947,125.572195,103.161957,124.401032,101.947490,78.486925,100.512882,-0.062769,-2.137180,32.025740,-235.680741,102.567686,4.043239,23.307265,10.416373,-0.036764,-1.733909,16.043165,447279.763883,0.933833,20.618372,18.892058,2.748935,0.071938,0.049535,104.188423,85.060292,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.681830,73.680757,80.814273,-33.100000,99.457334,39.000000,85.400000,85.944135,0.000000,42.635036,59.671778,0.196451,24.191747,82.562635,59.527889,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.111329,62.109326,104.330581,126.915888,104.605244,105.487387,59.798843,14.369365,102.694252,4.264180,62.227402,38.691089,125.601251,103.126463,124.435602,101.913752,78.488682,100.241903,-0.062979,-2.138935,32.025740,-235.676655,102.915541,4.042073,23.472586,10.442175,51.304633,2417.095402,16.079015,447325.392927,0.937361,20.741972,18.839696,2.754368,0.072289,0.049145,104.249972,85.082421,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.718547,73.731390,80.813976,-33.100000,99.447270,39.000000,85.400000,85.917163,0.000000,42.635036,59.672504,0.195397,24.241691,81.896594,59.527388,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.196896,62.102985,104.339789,126.925911,104.600121,105.498780,59.706310,14.378213,102.772724,4.262701,62.212545,38.774495,125.588541,103.132693,124.425604,101.945417,78.510154,100.469494,-0.063055,-2.140666,32.025740,-235.676792,102.183648,4.040330,23.443774,10.336787,11.194329,528.211453,16.024769,447301.229223,0.934094,20.583819,18.930982,2.745966,0.073488,0.050384,104.251678,85.097211,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.702123,73.730310,80.780493,-33.100000,99.433751,39.000000,85.400000,85.887019,0.000000,42.635036,59.674452,0.195942,24.257666,81.571397,59.525322,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
37.981777,62.102985,104.316774,126.925911,104.584070,105.510188,59.787491,14.370507,102.654698,4.261124,62.177908,38.759317,125.572499,103.098159,124.405240,102.020504,78.490736,100.417223,-0.063021,-2.140657,32.025740,-235.677801,102.560017,4.038639,23.420027,10.426254,-14.286691,-673.211156,15.970241,447231.608285,0.930068,20.440007,18.755067,2.737521,0.072652,0.050361,104.206886,85.115443,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.720711,73.740157,80.758664,-33.100000,99.432987,39.000000,85.400000,85.873239,0.000000,42.635036,59.675329,0.194661,24.255016,81.732465,59.520287,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
37.966303,62.098023,104.353008,126.926746,104.616250,105.516221,59.794761,14.375073,102.661880,4.259522,62.190639,38.675680,125.594430,103.068046,124.419011,102.047888,78.505362,100.478107,-0.063078,-2.140638,32.025740,-235.675684,102.252624,4.037379,23.394803,10.284733,6.519996,307.195030,15.933343,447180.603844,0.929338,20.319021,18.879892,2.731630,0.072382,0.049185,104.136511,85.113653,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.697608,73.747294,80.726134,-33.100000,99.426542,39.000000,85.400000,85.984557,0.000000,42.635036,59.676222,0.195864,24.232009,81.316715,59.529512,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
37.918314,62.089477,104.328996,126.911434,104.621135,105.517742,59.809767,14.366796,102.782718,4.258344,62.187728,38.736926,125.575681,103.119477,124.399059,101.873536,78.502897,100.361439,-0.063278,-2.141794,32.025740,-235.684778,102.387764,4.036466,23.343561,10.194834,-18.666365,-879.260655,16.031780,447396.829857,0.933864,20.607622,18.865733,2.746495,0.073208,0.050555,104.119354,85.108761,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.727828,73.749727,80.735148,-33.100000,99.425390,39.000000,85.400000,86.011265,0.000000,42.635036,59.677286,0.196569,24.257215,82.357271,59.522018,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.039795,62.091131,104.306925,126.907814,104.580492,105.505760,59.809300,14.365084,102.741617,4.257460,62.190500,38.600066,125.564769,103.127744,124.369781,101.944838,78.495366,100.282840,-0.063461,-2.142948,32.025740,-235.686327,102.275267,4.035975,23.343849,10.223538,-9.140202,-430.543551,16.045309,447396.995842,0.934204,20.623468,18.890217,2.748569,0.071327,0.049000,104.048995,85.079271,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.710000,73.750966,80.701001,-33.100000,99.413188,39.000000,85.400000,86.054066,0.000000,42.635036,59.677901,0.194816,24.255502,81.920781,59.528499,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.095906,62.091131,104.291531,126.907814,104.550128,105.508116,59.784285,14.368081,102.786291,4.256989,62.162170,38.746657,125.582846,103.044204,124.392964,101.947834,78.492445,100.315710,-0.063430,-2.142917,32.025740,-235.679410,102.590712,4.035531,23.384183,10.202316,37.468544,1765.670927,16.063984,447424.716740,0.935241,20.679495,18.817720,2.751414,0.072631,0.049148,104.073291,85.080449,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.708916,73.770954,80.712839,-33.100000,99.407263,39.000000,85.400000,86.020219,0.000000,42.635036,59.678953,0.195864,24.292753,81.721991,59.517946,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
37.977557,62.084239,104.292131,126.903081,104.562068,105.521863,59.765210,14.370221,102.693474,4.256715,62.178622,38.655884,125.570179,103.086750,124.399013,101.975889,78.492673,100.301526,-0.063506,-2.143811,32.025740,-235.681680,102.550595,4.035016,23.378017,10.085678,27.530694,1297.772911,16.002095,447315.850387,0.931917,20.517808,18.774715,2.742047,0.073294,0.049623,104.067527,85.063552,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.685905,73.765376,80.691348,-33.100000,99.402877,39.000000,85.400000,86.013411,0.000000,42.635036,59.679630,0.195009,24.240772,82.139658,59.538039,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
37.906985,62.075969,104.306621,126.889161,104.578911,105.524943,59.816833,14.370221,102.660950,4.256045,62.182551,38.655721,125.562188,103.128137,124.395693,101.973933,78.488338,100.296629,-0.063634,-2.143822,32.025740,-235.682660,102.479621,4.034677,23.645660,10.088815,51.980308,2448.191729,15.973727,447297.786377,0.930843,20.442498,18.798773,2.737605,0.071567,0.050453,104.047355,85.040902,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.704353,73.764755,80.678418,-33.100000,99.392693,39.000000,85.400000,86.086281,0.000000,42.635036,59.680544,0.196923,24.255971,81.555314,59.526906,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
37.866582,62.082861,104.304372,126.880530,104.560065,105.519411,59.767574,14.373218,102.796331,4.253908,62.184283,38.681135,125.565825,103.068154,124.396213,101.908479,78.473618,100.401161,-0.063676,-2.143886,32.025740,-235.676886,102.556855,4.033066,23.461047,9.929372,21.190673,998.870358,16.030987,447417.827434,0.934384,20.594549,18.789425,2.746152,0.071869,0.048913,104.039838,85.032814,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.705319,73.770675,80.654718,-33.100000,99.388135,39.000000,85.400000,86.052904,0.000000,42.635036,59.681299,0.196569,24.254330,82.206425,59.524949,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
37.904125,62.082309,104.274600,126.881644,104.554589,105.530587,59.798119,14.364656,102.703925,4.252550,62.175849,38.562764,125.557923,103.109812,124.399228,101.891116,78.476791,100.348034,-0.063689,-2.143874,32.025740,-235.686919,102.428371,4.031708,23.341902,9.889164,-21.268941,-1002.047556,16.066557,447470.841923,0.935466,20.681240,18.790611,2.751646,0.073367,0.050799,104.051299,85.070210,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.713497,73.816827,80.666898,-33.100000,99.375058,39.000000,85.400000,86.183255,0.000000,42.635036,59.682485,0.194392,24.207650,81.587982,59.521418,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.121308,62.082309,104.264281,126.881644,104.548009,105.527934,59.795389,14.361516,102.725955,4.250390,62.165381,38.580254,125.550086,103.218892,124.410115,101.904437,78.450023,100.380971,-0.063640,-2.143846,32.025740,-235.688425,102.614006,4.029635,23.470242,9.859125,-28.398484,-1338.004145,16.084441,447511.777849,0.937283,20.742558,18.872529,2.754523,0.072618,0.050160,104.110287,85.049350,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.721743,73.812238,80.675435,-33.100000,99.370134,39.000000,85.400000,86.186932,0.000000,42.635036,59.683357,0.194238,24.182623,81.826061,59.535167,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.083567,62.073488,104.304592,126.876632,104.561475,105.530448,59.795310,14.368652,102.667062,4.248918,62.146040,38.693624,125.556840,103.092214,124.406731,102.030546,78.478159,100.310241,-0.063548,-2.143824,32.025740,-235.680799,102.557509,4.028113,23.370804,9.903300,7.210901,339.744457,16.063985,447528.711660,0.935899,20.691432,18.835210,2.751009,0.072858,0.049898,104.173525,85.041806,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.706955,73.835506,80.667853,-33.100000,99.372354,39.000000,85.400000,86.111297,0.000000,42.635036,59.683852,0.195591,24.254421,82.637095,59.525116,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
