OSU 80 Ton Compressor Load Stand
37.855130,61.950536,104.253779,126.757195,105.096234,105.524830,59.748406,14.368652,102.626529,4.426995,62.044249,38.575694,125.429119,103.019910,124.277627,101.860886,78.305339,100.348276,-0.060068,-2.117541,32.025740,-235.685047,101.825742,4.202415,23.472712,10.503622,-19.950778,-940.726761,16.123572,447582.191387,0.940007,20.747089,18.922949,2.761758,0.072495,0.050199,104.063121,84.956710,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.665203,73.836868,80.841293,0.000000,99.004141,39.000000,85.400000,87.482398,0.000000,42.635036,59.676982,0.195125,24.270882,82.385970,59.514779,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
37.671811,61.938406,104.268280,126.756360,105.115531,105.544448,59.783156,14.361516,102.687057,4.434652,62.066435,38.620377,125.462010,103.135954,124.257476,101.921550,78.305475,100.280088,-0.060073,-2.118132,32.025740,-235.688425,101.819586,4.209878,23.406306,10.344919,-6.703324,-315.894006,16.035805,447561.124801,0.934386,20.474531,18.972285,2.747910,0.072909,0.050524,104.085598,84.974787,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.671582,73.846115,80.858637,0.000000,98.994000,39.000000,85.400000,87.549768,0.000000,42.635036,59.676445,0.195241,24.259577,81.464446,59.526650,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
37.853176,61.942817,104.306139,126.759979,105.101233,105.567339,59.773892,14.382066,102.606276,4.443558,62.047854,38.733516,125.423076,103.126568,124.262594,101.929876,78.303147,100.328552,-0.060026,-2.118138,32.025740,-235.671959,102.023689,4.218244,23.398661,10.438028,57.181050,2695.073323,16.077433,447686.870490,0.937634,20.625668,19.006817,2.754020,0.073549,0.049258,104.081342,84.957389,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.684066,73.830051,80.844434,0.000000,98.995385,39.000000,85.400000,87.499190,0.000000,42.635036,59.675049,0.195397,24.192089,82.395534,59.536731,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
37.942017,61.943368,104.249423,126.759979,105.090901,105.579365,59.735663,14.371934,102.619352,4.449675,62.068444,38.652073,125.434030,103.157168,124.292697,101.799629,78.307460,100.235820,-0.060099,-2.119872,32.025740,-235.680621,102.030199,4.224190,23.383462,10.453263,20.769580,979.544136,16.168561,447864.574656,0.942166,20.861107,18.962836,2.767806,0.073633,0.051405,104.093910,84.999182,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.672500,73.844138,80.855700,0.000000,98.982727,39.000000,85.400000,87.607585,0.000000,42.635036,59.674612,0.194238,24.249967,82.813218,59.520533,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.003348,61.943368,104.216596,126.759979,105.122823,105.590129,59.785319,14.371791,102.578676,4.455880,62.038238,38.624966,125.416687,103.135596,124.281962,101.893687,78.308441,100.223434,-0.060110,-2.121622,32.025740,-235.680600,101.966425,4.230039,23.355316,10.332099,-8.236123,-388.113047,16.092482,447862.334877,0.937646,20.620583,18.996330,2.755545,0.072389,0.049400,104.103242,84.991185,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.661929,73.829889,80.840290,0.000000,98.974761,39.000000,85.400000,87.590006,0.000000,42.635036,59.674019,0.195474,24.233289,82.358070,59.531125,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
37.966848,61.941990,104.279652,126.751349,105.140114,105.593929,59.792772,14.372790,102.558265,4.462269,62.078775,38.592828,125.436022,103.067725,124.294302,101.891753,78.316430,100.261326,-0.060228,-2.123382,32.025740,-235.682215,101.831186,4.236557,23.355677,10.415183,8.965389,422.425815,16.043961,447850.131098,0.935979,20.501485,18.932374,2.747598,0.073764,0.050168,104.098632,85.011754,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.678765,73.826009,80.866283,0.000000,98.962083,39.000000,85.400000,87.583871,0.000000,42.635036,59.673342,0.194507,24.198887,82.599370,59.533997,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
37.759696,61.944747,104.274095,126.756082,105.165214,105.593123,59.790981,14.373789,102.607315,4.468511,62.048130,38.579207,125.425323,103.099151,124.279291,101.819085,78.295203,100.271793,-0.060204,-2.125151,32.025740,-235.681706,101.893533,4.242698,23.346481,10.352473,-22.913207,-1079.643066,16.011739,447856.178207,0.933665,20.419009,18.923424,2.742300,0.071571,0.050275,104.108739,84.971931,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.645409,73.815909,80.861503,0.000000,98.967091,39.000000,85.400000,87.619779,0.000000,42.635036,59.672713,0.196529,24.252636,81.912270,59.525981,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
37.944941,61.945849,104.244864,126.753019,105.181757,105.584096,59.790399,14.369080,102.603749,4.474318,62.083143,38.525604,125.413154,103.070722,124.262416,101.826926,78.280483,100.339236,-0.060304,-2.126934,32.025740,-235.680535,101.807081,4.248334,23.336294,10.291513,-13.815553,-650.978734,16.039171,447877.464380,0.934549,20.466702,18.939813,2.746598,0.073854,0.049132,104.158281,85.003804,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.655683,73.801361,80.833713,0.000000,98.952792,39.000000,85.400000,87.734473,0.000000,42.635036,59.672228,0.194739,24.237472,82.460502,59.530899,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
37.770147,61.945849,104.182632,126.753019,105.163862,105.571826,59.802610,14.373789,102.493726,4.478999,62.071771,38.645319,125.422334,103.053184,124.263803,101.801158,78.291847,100.080801,-0.060298,-2.129854,32.025740,-235.671088,102.093402,4.253093,23.355785,10.273951,36.955663,1740.968237,16.135536,448045.818580,0.940121,20.748644,18.967773,2.761518,0.073590,0.051029,104.179292,85.001627,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.653010,73.795805,80.825381,0.000000,98.946702,39.000000,85.400000,87.677855,0.000000,42.635036,59.671682,0.194893,24.250292,82.102408,59.527820,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
37.747202,61.952190,104.191635,126.758587,105.147608,105.574089,59.750032,14.368794,102.563912,4.483589,62.099873,38.598416,125.438075,102.955436,124.271762,101.864288,78.277696,100.212602,-0.060196,-2.132186,32.025740,-235.681964,101.646900,4.257221,23.338296,10.254640,34.238929,1614.403277,16.042815,447925.622257,0.935092,20.500031,19.025863,2.747266,0.072441,0.049597,104.232575,84.979429,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.663950,73.807944,80.842816,0.000000,98.931451,39.000000,85.400000,87.778766,0.000000,42.635036,59.671381,0.196490,24.197084,82.381317,59.532246,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
37.951784,61.951639,104.250150,126.761650,105.131578,105.585542,59.762175,14.373218,102.533524,4.488133,62.060400,38.421884,125.433355,103.058666,124.250245,101.872623,78.235423,100.221270,-0.060136,-2.135674,32.025740,-235.676723,102.064115,4.261274,23.341217,10.245319,59.336782,2797.226213,16.113469,447955.130412,0.939470,20.735635,18.848191,2.758333,0.073200,0.051064,104.213469,84.996598,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.659343,73.776917,80.828931,0.000000,98.922405,39.000000,85.400000,87.811402,0.000000,42.635036,59.670862,0.196687,24.298018,82.678568,59.519589,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.039148,61.942541,104.240533,126.758031,105.131936,105.595862,59.792015,14.375501,102.500668,4.493040,62.066363,38.566300,125.439591,103.016944,124.274062,101.901146,78.269251,100.227798,-0.060267,-2.139203,32.025740,-235.678850,101.772387,4.265990,23.328090,10.139228,7.336945,345.702165,16.126308,448016.232309,0.940949,20.772966,18.947199,2.760248,0.073115,0.050977,104.178494,85.012636,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.656856,73.800050,80.852011,0.000000,98.923183,39.000000,85.400000,87.784068,0.000000,42.635036,59.670140,0.195319,24.260695,82.071856,59.518851,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.264047,61.934547,104.139108,126.751349,105.155441,105.592104,59.741446,14.373932,102.534237,4.496046,62.061740,38.701178,125.414885,103.118597,124.266493,101.865514,78.280708,100.154565,-0.060388,-2.140969,32.025740,-235.679767,101.849786,4.268736,23.332400,10.175703,-22.595333,-1065.548002,16.040773,448021.930229,0.935377,20.496613,18.995049,2.746910,0.072499,0.049902,104.175656,84.970593,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.669549,73.768909,80.845819,0.000000,98.906327,39.000000,85.400000,87.737033,0.000000,42.635036,59.669138,0.194584,24.212211,81.554957,59.527643,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
37.664410,61.934547,104.135758,126.751349,105.180376,105.588288,59.806683,14.370221,102.602603,4.499254,62.054739,38.500106,125.407673,102.985654,124.256535,101.787323,78.249553,100.135347,-0.060440,-2.142758,32.025740,-235.681517,102.047740,4.271498,23.326107,10.181834,-20.787687,-979.233895,15.999580,447934.132841,0.932659,20.370087,18.965422,2.740349,0.073111,0.051091,104.139815,84.991049,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.663121,73.793073,80.836465,0.000000,98.887347,39.000000,85.400000,87.663344,0.000000,42.635036,59.668124,0.195708,24.252924,81.915167,59.525735,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
37.880844,61.933720,104.183445,126.747730,105.175091,105.590797,59.721977,14.365227,102.567699,4.502124,62.001605,38.616940,125.389654,103.033661,124.242781,101.733760,78.222550,100.282982,-0.060471,-2.144547,32.025740,-235.686675,101.882523,4.274394,23.383354,10.109207,26.617479,1255.633028,15.878517,447747.935560,0.927463,20.060748,18.906832,2.721592,0.072648,0.050058,104.093243,84.959358,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.639807,73.764475,80.815274,0.000000,98.878877,39.000000,85.400000,87.946810,0.000000,42.635036,59.667376,0.196529,24.192252,81.602240,59.542553,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
37.940803,61.919385,104.208919,126.743554,105.167013,105.585625,59.799862,14.372933,102.473747,4.504824,62.009717,38.589234,125.395436,103.045130,124.230223,101.773247,78.243709,100.224413,-0.060440,-2.147475,32.025740,-235.681582,101.830676,4.277288,23.322339,10.132989,21.806656,1027.351107,16.158271,448156.575536,0.942377,20.867261,18.925614,2.764832,0.072653,0.049504,104.118180,84.974240,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.660884,73.773082,80.815478,0.000000,98.877870,39.000000,85.400000,87.875374,0.000000,42.635036,59.666657,0.195786,24.199897,82.563271,59.531263,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
37.967904,61.915525,104.163789,126.735480,105.141935,105.582631,59.819971,14.370650,102.570017,4.507195,62.029753,38.591174,125.408686,103.066893,124.242323,101.881300,78.251582,100.219681,-0.060432,-2.150976,32.025740,-235.677331,102.000688,4.280090,23.368208,10.126498,49.891133,2349.671588,16.063789,448089.288925,0.937907,20.574200,19.047623,2.750294,0.072612,0.050811,104.094704,84.986131,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.665857,73.794973,80.766788,0.000000,98.870788,39.000000,85.400000,87.872010,0.000000,42.635036,59.665186,0.193550,24.295999,81.737340,59.524909,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
37.728320,61.915525,104.186525,126.735480,105.133442,105.585406,59.778112,14.374503,102.552950,4.509706,62.012697,38.582032,125.412305,103.101501,124.236968,101.816050,78.276644,100.170970,-0.060445,-2.153304,32.025740,-235.676582,101.984473,4.282664,23.330561,10.061174,67.066875,3160.791690,16.038296,447968.687353,0.935007,20.479134,18.988786,2.746619,0.072203,0.049941,104.100290,84.985315,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.660584,73.790546,80.761052,0.000000,98.861998,39.000000,85.400000,87.884491,0.000000,42.635036,59.664123,0.196726,24.194848,81.917609,59.533525,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
37.876235,61.915801,104.154980,126.720446,105.117266,105.591525,59.810406,14.372790,102.521982,4.511925,62.019608,38.569274,125.398963,102.972028,124.235707,101.793314,78.244438,100.258224,-0.060435,-2.155080,32.025740,-235.678458,101.798881,4.284132,23.337827,10.011933,38.854613,1830.188542,16.018053,447919.023935,0.933936,20.438817,18.977868,2.743470,0.073049,0.050064,104.094949,84.976187,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.686196,73.804497,80.754747,0.000000,98.852220,39.000000,85.400000,88.014068,0.000000,42.635036,59.663219,0.195708,24.299641,82.759288,59.526601,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
37.797411,61.915525,104.137492,126.715713,105.063454,105.592307,59.805865,14.371791,102.507581,4.513573,62.030469,38.627240,125.415052,102.996221,124.259241,101.782210,78.265436,100.232739,-0.060403,-2.157456,32.025740,-235.678313,101.697376,4.284977,23.645462,10.013123,-19.417807,-914.716281,16.134463,448026.884454,0.941032,20.761813,18.921457,2.761494,0.073340,0.050773,104.146063,85.019043,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.677603,73.790979,80.756430,0.000000,98.836166,39.000000,85.400000,87.983083,0.000000,42.635036,59.661988,0.193512,24.239329,82.014883,59.529492,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
37.712326,61.908909,104.160902,126.719611,105.057583,105.589976,59.780657,14.372647,102.548806,4.514789,62.036362,38.658472,125.394933,102.992334,124.246508,101.751449,78.235512,100.211721,-0.060267,-2.159218,32.025740,-235.685788,101.538336,4.286218,23.814334,9.773337,31.678779,1492.924164,16.061129,448027.353901,0.936609,20.562490,19.009810,2.749877,0.073067,0.050968,104.104634,85.036642,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.670715,73.760156,80.733143,0.000000,98.829284,39.000000,85.400000,88.044086,0.000000,42.635036,59.661072,0.197279,24.289454,82.066904,59.524555,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
37.777886,61.910288,104.119633,126.718776,105.065957,105.600756,59.800633,14.371078,102.530403,4.515641,62.030862,38.505673,125.410089,102.978658,124.252318,101.698052,78.257196,100.286385,-0.060259,-2.160969,32.025740,-235.683437,101.727173,4.287200,23.385067,9.900848,29.212589,1376.240280,16.095464,448036.699923,0.938799,20.668508,18.972416,2.755149,0.072988,0.050773,104.084196,84.994964,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.681861,73.759281,80.745754,0.000000,98.821974,39.000000,85.400000,88.109019,0.000000,42.635036,59.659808,0.196451,24.183327,83.175613,59.529935,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.115301,61.910288,104.129095,126.718776,105.037457,105.602741,59.774044,14.366083,102.498604,4.516048,62.022819,38.697228,125.407339,103.083429,124.237851,101.768027,78.243501,100.168264,-0.060188,-2.162704,32.025740,-235.690719,101.804900,4.287560,23.524135,9.885197,56.410437,2658.745837,16.138689,448127.975063,0.941449,20.776814,18.988817,2.761986,0.071756,0.049016,104.062517,84.977704,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.667326,73.754301,80.754223,0.000000,98.808695,39.000000,85.400000,88.104050,0.000000,42.635036,59.658887,0.195591,24.230891,81.806524,59.524703,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.086111,61.905601,104.124948,126.721281,105.049107,105.597346,59.759836,14.371934,102.498735,4.516914,62.028388,38.661170,125.388433,102.924387,124.222427,101.770292,78.225171,100.197459,-0.059908,-2.165572,32.025740,-235.681601,101.644818,4.288098,23.623735,9.776204,62.253397,2934.834729,16.103051,448093.927885,0.939468,20.689624,19.015165,2.756100,0.071794,0.049576,104.037133,84.963182,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.677068,73.730546,80.728157,0.000000,98.801550,39.000000,85.400000,87.978020,0.000000,42.635036,59.657702,0.197398,24.255088,81.969877,59.514396,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
37.808814,61.905877,104.142346,126.716270,105.055244,105.590477,59.760418,14.369793,102.546606,4.517139,61.984637,38.717994,125.388347,102.847651,124.214532,101.768804,78.224281,100.179484,-0.059936,-2.167308,32.025740,-235.681945,101.681020,4.288429,23.535891,9.864967,36.390182,1715.538997,15.946793,447922.680319,0.930910,20.235642,18.952857,2.731950,0.072721,0.051210,104.039461,84.949251,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.669928,73.693686,80.725630,0.000000,98.794440,39.000000,85.400000,88.014971,0.000000,42.635036,59.656677,0.195319,24.291978,81.531354,59.528361,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
37.855598,61.900088,104.104505,126.710424,105.079669,105.591963,59.808097,14.377357,102.528183,4.516882,61.997718,38.619161,125.399587,102.963508,124.246483,101.705798,78.243773,100.211696,-0.059832,-2.170822,32.025740,-235.674871,101.816337,4.288399,23.541030,9.819711,41.953325,1976.225035,15.958630,447946.704737,0.931845,20.270108,18.989978,2.733935,0.072287,0.051008,104.068766,84.975935,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.695980,73.714687,80.737694,0.000000,98.781066,39.000000,85.400000,88.157840,0.000000,42.635036,59.655668,0.195125,24.277716,80.845110,59.528361,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
37.722241,61.889337,104.150426,126.696225,105.100732,105.596549,59.796832,14.373218,102.472889,4.516257,61.995268,38.706150,125.379422,102.872506,124.215353,101.734907,78.229439,100.137854,-0.059902,-2.175461,32.025740,-235.677703,101.586550,4.287926,23.608734,9.790430,29.112038,1371.590362,16.090162,448088.235265,0.939168,20.643471,18.979299,2.754446,0.071716,0.049640,104.098337,84.947438,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.678263,73.683400,80.729545,0.000000,98.773120,39.000000,85.400000,88.168928,0.000000,42.635036,59.654002,0.193855,24.290950,82.378932,59.529050,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
37.954384,61.889337,104.145649,126.696225,105.078484,105.593482,59.787291,14.377785,102.470754,4.516594,62.014566,38.587589,125.373145,102.959519,124.219608,101.716982,78.199604,100.207391,-0.059915,-2.177780,32.025740,-235.672646,102.141451,4.288510,23.463318,9.932798,23.276088,1096.809260,16.062515,448020.933582,0.937165,20.574590,18.980539,2.750043,0.073676,0.050232,104.151558,84.970838,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.667441,73.671790,80.744864,0.000000,98.769516,39.000000,85.400000,88.248029,0.000000,42.635036,59.652393,0.194353,24.256981,82.319081,59.538373,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
37.958230,61.906152,104.067169,126.694276,105.057021,105.601259,59.807129,14.370935,102.441840,4.517919,62.047060,38.531520,125.375220,102.976716,124.231447,101.667921,78.234163,100.195643,-0.059845,-2.178352,32.025740,-235.678843,101.573987,4.289627,23.535819,9.871206,52.298857,2463.594583,16.132572,448133.496202,0.940940,20.743841,18.947343,2.760982,0.071407,0.050047,104.138436,84.944787,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.672550,73.692994,80.723603,0.000000,98.747154,39.000000,85.400000,88.171614,0.000000,42.635036,59.651953,0.196490,24.290355,83.219680,59.528725,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
37.891858,61.903947,104.080261,126.695390,105.035987,105.613320,59.711491,14.371078,102.554428,4.519658,62.030166,38.661776,125.361731,102.879035,124.220668,101.677679,78.240074,100.064214,-0.059721,-2.181266,32.025740,-235.678700,101.664194,4.291195,23.478987,9.913487,64.981019,3065.904297,16.022078,448038.036173,0.934842,20.430814,19.021936,2.743969,0.073408,0.050583,104.137393,84.933120,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.683078,73.663410,80.738103,0.000000,98.739623,39.000000,85.400000,88.197071,0.000000,42.635036,59.650934,0.196216,24.278798,82.437815,59.533357,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.008975,61.912493,104.138963,126.700401,104.998970,105.608882,59.802382,14.373361,102.470089,4.520846,62.059724,38.607855,125.375567,102.865124,124.226328,101.737657,78.246260,100.108940,-0.059706,-2.182445,32.025740,-235.677070,101.782483,4.292195,23.482972,9.920627,35.567500,1675.578763,16.010298,448024.385466,0.934537,20.442454,18.979817,2.741623,0.072858,0.051389,104.134224,84.960870,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.678309,73.660310,80.738126,0.000000,98.738771,39.000000,85.400000,88.248307,0.000000,42.635036,59.649800,0.193741,24.298865,81.481445,59.528991,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
37.806094,61.912493,104.115113,126.700401,105.014548,105.596700,59.658460,14.376786,102.443278,4.521391,62.038716,38.586590,125.377624,102.873292,124.229560,101.619174,78.234961,100.116936,-0.059795,-2.182471,32.025740,-235.677076,101.464159,4.292901,23.450607,9.867762,39.706719,1875.089314,16.045066,448100.063349,0.937909,20.529590,18.889279,2.746771,0.073979,0.049862,104.150781,84.966782,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.687130,73.662076,80.737920,0.000000,98.736386,39.000000,85.400000,88.223122,0.000000,42.635036,59.649175,0.196490,24.283972,81.772645,59.521978,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
37.794596,61.904774,104.063457,126.700123,105.012474,105.587468,59.735289,14.369222,102.503378,4.522127,62.002500,38.726032,125.363699,102.890594,124.207021,101.672402,78.214805,100.143000,-0.059750,-2.183092,32.025740,-235.676635,101.857150,4.293247,23.413555,9.892482,-7.308002,-344.665374,15.998981,448010.322671,0.933344,20.380571,18.911902,2.739852,0.073612,0.050154,104.134799,84.939847,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.678538,73.631203,80.710444,0.000000,98.717618,39.000000,85.400000,88.334603,0.000000,42.635036,59.647877,0.194816,24.293781,82.579376,59.533397,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
37.712467,61.900088,104.131842,126.695668,105.029370,105.577472,59.775009,14.369222,102.443887,4.522395,61.996005,38.648387,125.362093,102.964371,124.200338,101.718362,78.213321,100.115249,-0.059598,-2.186596,32.025740,-235.679085,101.547964,4.293286,23.472226,9.903264,31.826857,1500.044352,16.088561,448104.196385,0.940917,20.653757,18.928350,2.753924,0.071528,0.049752,104.101837,84.928180,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.673928,73.617520,80.699130,0.000000,98.701514,39.000000,85.400000,88.370045,0.000000,42.635036,59.646287,0.194854,24.274218,81.879754,59.528283,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.057700,61.892645,104.161284,126.682583,105.035413,105.572124,59.670828,14.370079,102.415324,4.522578,62.001598,38.581182,125.371752,102.945270,124.213917,101.763711,78.194603,100.159364,-0.059464,-2.189520,32.025740,-235.679372,101.546210,4.293276,23.433424,9.854257,58.175043,2746.658352,16.084347,448100.800762,0.939915,20.661555,18.965288,2.753395,0.072924,0.049126,104.046551,84.899817,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.706176,73.616602,80.665710,0.000000,98.702552,39.000000,85.400000,88.430388,0.000000,42.635036,59.645203,0.194970,24.286316,82.561863,59.530220,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.040965,61.890439,104.157526,126.674788,104.991108,105.566658,59.738920,14.372647,102.492421,4.522575,62.000904,38.792646,125.345507,102.990698,124.208712,101.715104,78.186933,100.144303,-0.059367,-2.191277,32.025740,-235.674517,101.715527,4.293115,23.487335,9.887343,59.307531,2796.935593,16.131819,448105.087734,0.941402,20.767804,18.948904,2.761205,0.072412,0.050916,104.064241,84.891797,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.689455,73.581345,80.654782,0.000000,98.697915,39.000000,85.400000,88.302836,0.000000,42.635036,59.643729,0.194469,24.247533,82.789128,59.522519,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
37.995635,61.890439,104.104480,126.674788,104.974460,105.561216,59.791386,14.369365,102.547976,4.522176,62.004070,38.809831,125.347778,102.939649,124.202007,101.663092,78.185540,100.159303,-0.059244,-2.193035,32.025740,-235.680739,102.009846,4.292589,23.657163,9.888767,24.893660,1172.951670,15.972988,447899.010791,0.933735,20.295280,18.996026,2.736931,0.071613,0.049303,104.034158,84.892861,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.694773,73.577142,80.608724,0.000000,98.690551,39.000000,85.400000,88.334308,0.000000,42.635036,59.642456,0.193970,24.295169,81.925258,59.527515,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.005508,61.902017,104.127252,126.673118,104.994392,105.542483,59.767468,14.374074,102.464102,4.520557,62.010819,38.611168,125.355940,102.938305,124.213696,101.632435,78.163444,100.213475,-0.059213,-2.193010,32.025740,-235.677173,101.871302,4.291016,23.541246,9.834225,31.104575,1466.187135,15.979455,447897.346118,0.933061,20.315544,18.993999,2.738036,0.073089,0.050240,104.010305,84.900700,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.664066,73.558522,80.600620,0.000000,98.678969,39.000000,85.400000,88.373571,0.000000,42.635036,59.641791,0.196412,24.287164,82.169746,59.526227,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
37.921344,61.902017,104.137854,126.663652,105.005150,105.532652,59.784037,14.367367,102.543526,4.519298,61.998200,38.652217,125.354663,102.985090,124.208122,101.681792,78.191657,100.109476,-0.059197,-2.193007,32.025740,-235.684534,101.786931,4.289771,24.080950,9.963053,-14.609638,-688.468700,15.991783,447904.835939,0.933398,20.376446,19.005050,2.739906,0.072107,0.049900,103.997003,84.892000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.691316,73.558821,80.584090,0.000000,98.671324,39.000000,85.400000,88.392546,0.000000,42.635036,59.640728,0.194392,24.270323,82.444618,59.529335,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
37.739884,61.899812,104.109713,126.659198,105.011204,105.539352,59.794590,14.369222,102.489159,4.517762,62.005387,38.556285,125.377682,102.901391,124.187840,101.724229,78.185197,100.158508,-0.059168,-2.193602,32.025740,-235.681535,101.636233,4.288227,23.972714,10.083586,-27.790539,-1309.378086,15.988143,447879.202769,0.933370,20.374754,19.062013,2.739794,0.072925,0.049448,103.975166,84.905570,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.690095,73.550580,80.571089,0.000000,98.658793,39.000000,85.400000,88.450329,0.000000,42.635036,59.639664,0.195280,24.298523,81.401222,59.528312,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
37.936978,61.899812,104.120721,126.659198,105.056462,105.540171,59.793332,14.367510,102.516702,4.516836,62.013661,38.620522,125.341536,102.992431,124.190678,101.709478,78.176934,100.140634,-0.059076,-2.195377,32.025740,-235.684228,101.733721,4.286891,23.608481,10.288970,12.296222,579.360553,16.027704,447831.853266,0.935264,20.487956,18.966850,2.746154,0.073185,0.049837,103.981107,84.900224,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.684402,73.561021,80.573913,0.000000,98.649152,39.000000,85.400000,88.555180,0.000000,42.635036,59.638494,0.194623,24.329625,82.450459,59.532266,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
37.883546,61.897607,104.127287,126.666715,105.073854,105.535667,59.800744,14.369651,102.469157,4.514963,61.975363,38.684877,125.333393,102.963000,124.224691,101.692061,78.176910,100.198114,-0.059087,-2.196536,32.025740,-235.682904,101.521471,4.284916,23.448786,10.182086,57.286932,2698.851381,16.109578,447981.435127,0.940015,20.730473,19.004881,2.758612,0.072143,0.050539,104.028171,84.912025,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.702690,73.562719,80.550118,0.000000,98.645463,39.000000,85.400000,88.563807,0.000000,42.635036,59.636936,0.195280,24.254565,82.494725,59.531941,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
37.810537,61.886855,104.140373,126.669777,105.044120,105.515131,59.793930,14.373361,102.480059,4.513867,61.957658,38.673805,125.367023,102.972763,124.194734,101.745154,78.191062,100.188275,-0.058932,-2.196533,32.025740,-235.677560,101.764699,4.283920,23.417792,10.186540,21.326465,1004.828066,16.018733,447880.750443,0.934763,20.464709,19.001637,2.744571,0.072156,0.050018,104.034733,84.906089,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.693268,73.589691,80.568742,0.000000,98.627673,39.000000,85.400000,88.550288,0.000000,42.635036,59.635339,0.196137,24.296738,82.306539,59.530486,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
37.802039,61.880239,104.172222,126.666993,105.059224,105.496407,59.772957,14.372362,102.464678,4.512706,61.974784,38.602471,125.343807,102.973563,124.229265,101.701618,78.198115,100.258123,-0.058866,-2.197672,32.025740,-235.685257,101.924248,4.282796,23.381064,10.244291,26.106845,1230.494407,16.044079,447891.870767,0.936028,20.534446,19.038662,2.748615,0.073115,0.050703,104.091460,84.875166,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.714596,73.572106,80.554876,0.000000,98.627279,39.000000,85.400000,88.607875,0.000000,42.635036,59.634112,0.194816,24.197444,82.159314,59.533308,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
37.769416,61.875277,104.152921,126.652238,105.085107,105.481964,59.737448,14.376500,102.472575,4.511726,61.963552,38.611645,125.355501,102.907523,124.210524,101.701519,78.177982,100.278912,-0.058617,-2.199420,32.025740,-235.673931,101.625237,4.281935,23.413879,10.295822,-18.039890,-850.779906,16.076797,447806.393565,0.937881,20.622124,19.018177,2.754269,0.072847,0.050730,104.155698,84.891477,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.691793,73.571693,80.552008,0.000000,98.621663,39.000000,85.400000,88.637644,0.000000,42.635036,59.632537,0.194970,24.232658,81.967066,59.528469,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.087936,61.875277,104.154014,126.652238,105.094655,105.465967,59.778790,14.371791,102.548277,4.510945,61.950214,38.650794,125.349633,102.920318,124.224168,101.763957,78.181245,100.130714,-0.058436,-2.200022,32.025740,-235.678477,101.694765,4.281064,23.419252,10.312788,-25.828398,-1217.251582,16.082520,447710.151419,0.938257,20.626976,19.056066,2.755730,0.073090,0.050543,104.199960,84.888599,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.701306,73.563406,80.566738,0.000000,98.613507,39.000000,85.400000,88.671582,0.000000,42.635036,59.630995,0.195280,24.286010,82.552488,59.529453,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
37.945780,61.871142,104.081168,126.647227,105.126662,105.446696,59.710680,14.373361,102.468945,4.510032,61.950237,38.693135,125.329470,102.989939,124.203192,101.730812,78.147574,100.265651,-0.058381,-2.200026,32.025740,-235.680991,101.863246,4.279885,23.440708,10.468048,18.361758,866.347690,16.092664,447701.259054,0.939551,20.666051,19.089572,2.757599,0.072850,0.049789,104.126970,84.906972,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.679861,73.541207,80.540941,0.000000,98.601042,39.000000,85.400000,88.554377,0.000000,42.635036,59.629455,0.195903,24.337775,82.539077,59.528666,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.051515,61.864250,104.133489,126.643051,105.162887,105.444389,59.678996,14.373361,102.501796,4.508993,61.950699,38.671531,125.336745,103.011696,124.180803,101.709625,78.161591,100.273650,-0.058316,-2.200023,32.025740,-235.679194,101.618345,4.278763,23.710155,10.325446,14.331977,676.572905,15.941099,447431.401989,0.930272,20.237336,18.990937,2.734567,0.072633,0.048893,104.116241,84.867054,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.668526,73.519580,80.544265,0.000000,98.581816,39.000000,85.400000,88.641169,0.000000,42.635036,59.628057,0.196216,24.328562,81.631972,59.518566,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
37.885819,61.870591,104.152564,126.643051,105.203604,105.455737,59.788147,14.370079,102.521722,4.508222,61.944574,38.564126,125.334038,103.015284,124.182777,101.809508,78.134996,100.171281,-0.058226,-2.200043,32.025740,-235.680189,101.740858,4.277812,23.429710,10.412677,42.540664,2004.560474,15.993228,447498.357020,0.934927,20.424195,19.111451,2.742892,0.072782,0.051383,104.168219,84.903460,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.686377,73.546875,80.575526,0.000000,98.588440,39.000000,85.400000,88.614919,0.000000,42.635036,59.626297,0.196137,24.333971,81.638610,59.527663,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
37.833111,61.870591,104.108263,126.643051,105.240506,105.455228,59.783096,14.374788,102.536565,4.506818,61.990221,38.752552,125.332043,103.046167,124.196007,101.813728,78.149673,100.203251,-0.058253,-2.200075,32.025740,-235.680380,101.694499,4.276700,23.632101,10.400867,68.771475,3240.857468,15.951213,447387.664230,0.932577,20.275190,19.102579,2.736645,0.071679,0.049316,104.225957,84.896413,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.690474,73.526992,80.563526,0.000000,98.580411,39.000000,85.400000,88.710671,0.000000,42.635036,59.625134,0.197002,24.251896,81.294329,59.524280,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
37.930826,61.862045,104.205034,126.637483,105.255790,105.446004,59.787596,14.376358,102.570658,4.503759,61.976654,38.595096,125.315692,103.046919,124.179629,101.735765,78.140793,100.288563,-0.058211,-2.198901,32.025740,-235.675380,101.809627,4.273937,23.367397,10.325139,-20.142720,-949.154737,16.033661,447595.112372,0.935393,20.504370,19.063305,2.749117,0.072925,0.049637,104.196988,84.914921,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.672669,73.511726,80.547701,0.000000,98.567005,39.000000,85.400000,88.757119,0.000000,42.635036,59.622844,0.195319,24.259235,81.747142,59.522313,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
37.729161,61.869488,104.155436,126.633307,105.317594,105.439957,59.782554,14.374360,102.548558,4.501471,61.956939,38.657423,125.301462,102.975234,124.194660,101.735396,78.147208,100.287708,-0.058153,-2.197145,32.025740,-235.678032,101.711855,4.271598,23.320446,10.169447,-26.462136,-1247.040120,16.051541,447597.019183,0.936877,20.575411,19.069203,2.751776,0.074458,0.051043,104.168906,84.911909,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.664583,73.522261,80.557378,0.000000,98.569817,39.000000,85.400000,88.747252,0.000000,42.635036,59.621684,0.196529,24.212626,81.479073,59.529905,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
37.892708,61.863148,104.105976,126.625233,105.352297,105.444579,59.732309,14.369222,102.429668,4.499422,61.941013,38.673240,125.314262,103.002813,124.191472,101.719013,78.143395,100.318157,-0.058069,-2.195403,32.025740,-235.682189,101.926656,4.269569,23.351548,10.155113,17.949409,846.585538,16.018778,447504.868926,0.934096,20.435220,19.132969,2.747239,0.072704,0.049372,104.112936,84.930960,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.688976,73.512689,80.576116,0.000000,98.553642,39.000000,85.400000,88.858499,0.000000,42.635036,59.620268,0.197318,24.217188,82.013458,59.522834,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.003690,61.850743,104.140014,126.622171,105.350236,105.434062,59.800735,14.368937,102.474818,4.497413,61.937730,38.729321,125.282035,102.906994,124.186135,101.661686,78.120018,100.189238,-0.058150,-2.193677,32.025740,-235.682964,102.014966,4.267382,23.361429,10.124100,13.827611,651.434285,16.105196,447600.046190,0.939537,20.714640,19.126005,2.760608,0.072591,0.049832,104.107793,84.896752,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.678333,73.512826,80.561407,0.000000,98.534063,39.000000,85.400000,88.812807,0.000000,42.635036,59.618519,0.194777,24.209849,81.948028,59.529404,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
37.812834,61.850743,104.187294,126.622171,105.364005,105.430616,59.781636,14.373076,102.458200,4.495134,61.950904,38.789825,125.310382,102.891830,124.188758,101.739490,78.139604,100.175420,-0.058247,-2.191937,32.025740,-235.677846,101.781382,4.265123,23.390277,10.126354,41.796010,1969.686087,16.021261,447518.963305,0.935967,20.487646,19.149399,2.747388,0.071623,0.049082,104.088108,84.888052,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.666607,73.523452,80.574794,0.000000,98.536155,39.000000,85.400000,88.788895,0.000000,42.635036,59.616428,0.196020,24.257540,81.194988,59.529128,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
37.955600,61.848813,104.202775,126.618273,105.347707,105.441281,59.810224,14.372362,102.528255,4.491920,61.969810,38.665172,125.311054,102.908456,124.199583,101.802012,78.156222,100.204090,-0.058491,-2.189641,32.025740,-235.678723,101.982006,4.262258,23.559853,10.002521,67.161516,3163.552579,15.972425,447433.762843,0.931823,20.325924,19.089840,2.740261,0.073746,0.050665,104.176462,84.920447,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.673956,73.503504,80.593418,0.000000,98.530699,39.000000,85.400000,88.895176,0.000000,42.635036,59.614722,0.195435,24.311487,82.003612,59.533072,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.056448,61.856807,104.102532,126.618273,105.365818,105.441314,59.784195,14.366368,102.543018,4.489600,61.952707,38.613208,125.292948,103.008956,124.194722,101.852735,78.125770,100.262250,-0.058630,-2.189682,32.025740,-235.683573,101.648879,4.259954,23.399293,10.062851,44.699424,2106.422744,16.068534,447497.304685,0.937178,20.582913,19.061360,2.755342,0.072576,0.050958,104.205542,84.915916,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.665892,73.509930,80.601569,0.000000,98.531066,39.000000,85.400000,88.854016,0.000000,42.635036,59.613081,0.195358,24.334205,81.973978,59.528892,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.006914,61.849916,104.120427,126.609643,105.306829,105.432488,59.764359,14.355808,102.426223,4.487668,61.938515,38.767197,125.281468,102.945722,124.167605,101.730209,78.122848,100.187699,-0.058714,-2.187357,32.025740,-235.695603,101.680414,4.257910,23.517500,10.065808,-26.639034,-1255.758717,16.005534,447420.572095,0.933011,20.388654,19.063194,2.745386,0.071010,0.049549,104.149642,84.978258,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.647463,73.499414,80.574885,0.000000,98.501509,39.000000,85.400000,88.930035,0.000000,42.635036,59.611342,0.195241,24.292988,81.896805,59.527368,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
37.852928,61.852948,104.196028,126.614654,105.273405,105.434716,59.720378,14.378498,102.554494,4.485651,61.956543,38.595450,125.296607,102.907722,124.183550,101.754040,78.113533,100.217409,-0.058914,-2.185652,32.025740,-235.673566,101.885352,4.256184,23.566813,9.829393,15.583262,735.132812,15.943483,447431.026577,0.930761,20.261124,19.131067,2.735477,0.073169,0.050135,104.189672,84.980024,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.672271,73.507197,80.586906,0.000000,98.505962,39.000000,85.400000,88.880708,0.000000,42.635036,59.609427,0.197081,24.335936,81.611740,59.525853,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.022313,61.852948,104.151554,126.614654,105.277861,105.447436,59.791881,14.373789,102.545535,4.483493,61.911216,38.660588,125.276354,102.932458,124.197234,101.731892,78.121362,100.281261,-0.059055,-2.183926,32.025740,-235.678766,101.901201,4.253747,23.486253,9.865436,10.053890,473.720224,15.967616,447418.693818,0.932289,20.320764,19.086020,2.739513,0.072028,0.049882,104.191289,84.960882,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.655707,73.483249,80.557010,0.000000,98.498963,39.000000,85.400000,88.973557,0.000000,42.635036,59.607946,0.195203,24.248705,81.784002,59.530672,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
37.868040,61.840267,104.118183,126.607694,105.277003,105.451203,59.699525,14.376643,102.543813,4.480464,61.947667,38.651097,125.290799,102.984060,124.165238,101.734583,78.130243,100.226981,-0.059147,-2.183360,32.025740,-235.674115,101.937176,4.250634,23.488868,9.934511,37.421580,1765.961547,16.051835,447544.017181,0.937107,20.531049,19.114454,2.752654,0.073013,0.048944,104.215071,84.967655,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.671899,73.498975,80.591687,0.000000,98.482619,39.000000,85.400000,88.921543,0.000000,42.635036,59.605777,0.196137,24.296413,81.447909,59.524172,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
37.892063,61.841921,104.126828,126.598785,105.287975,105.439960,59.742286,14.367225,102.451205,4.476778,61.976603,38.703730,125.294308,102.995254,124.147667,101.706748,78.120608,100.218052,-0.059155,-2.180434,32.025740,-235.686800,101.991879,4.247251,23.396714,9.900559,68.225343,3217.317258,15.967553,447480.733187,0.931590,20.303107,19.147703,2.739222,0.072508,0.049941,104.216887,84.971957,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.657803,73.519636,80.568553,0.000000,98.471778,39.000000,85.400000,89.014415,0.000000,42.635036,59.604044,0.196490,24.289273,81.799926,59.521270,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
37.772612,61.842197,104.153781,126.596001,105.333550,105.445878,59.724840,14.368509,102.577355,4.473364,61.974455,38.729542,125.283024,102.977235,124.178145,101.732479,78.118075,100.163997,-0.059144,-2.178680,32.025740,-235.680125,101.835715,4.243976,23.388024,9.875191,48.684331,2296.488149,16.034799,447555.616775,0.937147,20.498001,19.103904,2.749500,0.072178,0.049152,104.208045,84.954765,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.673995,73.512634,80.581600,0.000000,98.468607,39.000000,85.400000,89.027494,0.000000,42.635036,59.602398,0.194584,24.230981,81.752944,59.539032,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.007987,61.842197,104.135623,126.596001,105.344966,105.453360,59.800663,14.374217,102.538772,4.469694,61.975379,38.679047,125.283758,102.977381,124.152719,101.695976,78.117344,100.167747,-0.059050,-2.176917,32.025740,-235.676867,102.020246,4.240476,23.469431,9.814662,62.012162,2921.466214,16.023284,447513.717433,0.935738,20.467289,19.107794,2.747985,0.073062,0.050386,104.179408,84.934468,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.664825,73.517131,80.570216,0.000000,98.462091,39.000000,85.400000,89.104385,0.000000,42.635036,59.600696,0.196137,24.261687,81.547538,59.519028,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
37.992153,61.842748,104.083705,126.590433,105.359486,105.450386,59.806796,14.369080,102.505033,4.465259,61.955317,38.610072,125.296015,102.930202,124.189985,101.687253,78.115610,100.170118,-0.058948,-2.174551,32.025740,-235.680208,101.979213,4.236439,23.392910,9.881682,36.140798,1702.461102,16.084394,447616.435154,0.939265,20.628654,19.075536,2.757389,0.072630,0.049667,104.177325,84.934785,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.667081,73.537148,80.577912,0.000000,98.457322,39.000000,85.400000,89.024760,0.000000,42.635036,59.599009,0.195435,24.271820,82.660279,59.524122,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
37.972835,61.837235,104.081256,126.587093,105.375462,105.445696,59.698725,14.376072,102.469695,4.461599,61.911792,38.587176,125.249885,102.922309,124.142609,101.677948,78.103029,100.069862,-0.058966,-2.171045,32.025740,-235.670438,102.033522,4.232848,23.488056,9.931085,8.609502,406.296411,15.972248,447506.605704,0.931861,20.311604,19.078681,2.739835,0.072215,0.049364,104.112444,84.923525,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.638750,73.505193,80.580528,0.000000,98.432208,39.000000,85.400000,89.056804,0.000000,42.635036,59.597302,0.196098,24.289580,81.434027,59.532836,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
37.861185,61.822624,104.104354,126.578741,105.378793,105.443960,59.772309,14.370650,102.385332,4.456527,61.943295,38.636170,125.281674,103.038103,124.158441,101.663724,78.098805,100.075050,-0.058940,-2.169845,32.025740,-235.680435,101.832635,4.228145,23.574927,9.868916,-8.675191,-408.892369,15.971242,447507.382112,0.932160,20.333436,19.081942,2.739611,0.073772,0.050362,104.020159,84.940945,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.665511,73.532278,80.604183,0.000000,98.413938,39.000000,85.400000,89.029120,0.000000,42.635036,59.594718,0.196372,24.274813,81.721339,59.528037,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
37.778000,61.828413,104.117280,126.581803,105.396607,105.439590,59.760551,14.372790,102.483574,4.453196,61.938326,38.676645,125.276563,103.084575,124.131845,101.666517,78.110334,100.288097,-0.059142,-2.168064,32.025740,-235.675517,102.020124,4.224977,23.717800,9.855916,38.421522,1811.298249,15.979046,447515.086470,0.934307,20.353895,19.029962,2.740940,0.072731,0.049342,104.076045,84.915686,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.652612,73.526034,80.600517,0.000000,98.414097,39.000000,85.400000,89.161050,0.000000,42.635036,59.592186,0.196529,24.331068,81.484945,59.515458,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
37.968229,61.828413,104.111908,126.581803,105.411788,105.442445,59.816143,14.371220,102.478409,4.449598,61.918239,38.660944,125.279010,102.926127,124.144839,101.711722,78.105287,100.139611,-0.059239,-2.166328,32.025740,-235.680681,101.795842,4.221851,23.739833,9.996806,29.377511,1383.651087,16.034064,447563.813565,0.936084,20.489596,19.037529,2.749633,0.073073,0.049408,104.110647,84.943300,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.670970,73.524495,80.605320,0.000000,98.407066,39.000000,85.400000,89.219182,0.000000,42.635036,59.590544,0.194700,24.272217,81.651333,59.531331,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
37.907835,61.827862,104.088729,126.581803,105.397030,105.461094,59.738157,14.368366,102.495004,4.446948,61.898337,38.567937,125.258932,102.908550,124.128242,101.767703,78.093850,100.054973,-0.059016,-2.166367,32.025740,-235.680105,101.902957,4.219203,23.766608,10.088454,54.555592,2572.867661,16.074603,447584.171175,0.938472,20.607595,19.163129,2.756029,0.073171,0.050520,104.091162,84.899736,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.654176,73.534617,80.599241,0.000000,98.397725,39.000000,85.400000,89.160020,0.000000,42.635036,59.588657,0.196412,24.274777,81.792361,59.536141,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
