OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Thursday, December 3, 2020
10:42:50 PM
34
34
Test Comments:
34
Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,Tecon,Pecon,Poil2,Moil2,Power,P_reactive,Shaft Power,Torque,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Toil,Tbox,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Encoder Speed,VFD Power,eta_is_2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,kVAR,kW,in-lb,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,RPM,kW,,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
39.435682,56.802578,105.724275,121.331597,105.165616,102.394643,54.686509,14.369080,104.363317,4.518556,56.762891,39.454585,119.925895,104.649318,118.675230,103.564602,84.432647,102.036613,-0.061520,-2.162698,32.025740,-235.681188,103.875118,4.281893,22.164715,9.122421,13.149950,677.444764,15.017255,415219.182564,0.944211,13.720631,13.940577,2.698546,0.074118,0.051081,99.040104,80.483883,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.654571,70.628864,89.550427,29.873418,22.743270,39.000000,95.400000,62.297367,0.000000,44.635036,52.393608,0.211816,22.983962,70.775293,54.694239,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
39.392490,56.792662,105.717559,121.336047,105.117134,102.385626,54.721670,14.372362,104.373136,4.516647,56.744423,39.453644,119.959656,104.743227,118.659169,103.611562,84.472168,102.035324,-0.061434,-2.163003,32.025740,-235.678723,103.720626,4.280316,22.174758,9.063065,18.930294,974.603598,15.091610,415232.036366,0.949218,13.911539,13.860438,2.710709,0.074576,0.051598,99.051294,80.504741,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.664982,70.640105,89.541864,29.873418,22.734933,39.000000,95.400000,62.100725,0.000000,44.635036,52.390891,0.210862,23.012144,72.645566,54.682280,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
39.219902,56.783848,105.704346,121.350511,105.109613,102.376625,54.664566,14.374360,104.434462,4.515870,56.712649,39.377671,119.929727,104.673902,118.656287,103.598729,84.477516,101.953253,-0.061536,-2.163293,32.025740,-235.679992,103.595686,4.279896,22.145873,9.030628,12.456717,641.989138,14.902525,414997.426541,0.938728,13.380528,13.958053,2.680929,0.073795,0.051929,99.028467,80.490031,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.671891,70.640794,89.541503,29.873418,22.755279,39.000000,95.400000,62.097857,0.000000,44.635036,52.388491,0.210276,22.984611,70.355855,54.699520,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
39.414776,56.772279,105.650027,121.359412,105.056809,102.367280,54.618369,14.369936,104.319064,4.515230,56.736119,39.432700,119.960921,104.676348,118.674969,103.554865,84.478762,101.967276,-0.061612,-2.163291,32.025740,-235.684742,103.651305,4.279241,22.157268,9.085855,0.628406,32.413928,14.918407,414899.969608,0.939139,13.427057,13.917714,2.683698,0.073337,0.050230,99.061393,80.469150,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.664247,70.631077,89.549638,29.873418,22.774416,39.000000,95.400000,62.151986,0.000000,44.635036,52.385639,0.211089,22.990273,70.749525,54.700563,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
39.055712,56.772279,105.677753,121.359412,105.020509,102.353690,54.683678,14.373076,104.258953,4.514850,56.748958,39.411636,119.961857,104.638755,118.625237,103.566479,84.416216,101.992942,-0.061652,-2.163287,32.025740,-235.679969,103.846809,4.278586,22.146378,9.104138,21.864553,1126.452488,14.989530,414947.235912,0.944521,13.644262,13.860247,2.695171,0.074155,0.050836,99.095766,80.476801,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.666065,70.620456,89.541796,29.873418,22.777238,39.000000,95.400000,62.046708,0.000000,44.635036,52.382589,0.209738,23.019915,71.285046,54.691810,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
39.033764,56.768974,105.716504,121.358021,104.983972,102.345301,54.684676,14.373504,104.277033,4.513634,56.718208,39.352937,119.937984,104.564752,118.652383,103.479877,84.547784,101.913546,-0.061667,-2.163584,32.025740,-235.674150,103.574762,4.277526,22.165959,9.088217,17.707488,912.265632,14.895604,414771.327975,0.940119,13.377543,13.867909,2.680467,0.074675,0.051932,99.050648,80.504080,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.684354,70.621332,89.538371,29.873418,22.790801,39.000000,95.400000,62.184429,0.000000,44.635036,52.379809,0.209559,22.989552,70.565619,54.701782,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
39.187969,56.772555,105.699862,121.360246,104.932213,102.342215,54.651113,14.363942,104.366024,4.512404,56.709881,39.369041,119.953362,104.656450,118.669360,103.617974,84.512345,101.907086,-0.061822,-2.165633,32.025740,-235.689102,103.570585,4.276212,22.158224,9.073649,2.167848,111.753156,15.053145,415058.285935,0.948272,13.848423,13.946756,2.705821,0.073643,0.051748,99.060724,80.539373,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.720930,70.629301,89.578570,29.873418,22.823576,39.000000,95.400000,62.171390,0.000000,44.635036,52.376400,0.209917,23.014506,71.771332,54.698999,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
39.300009,56.749418,105.638997,121.352180,104.912836,102.341403,54.813022,14.381067,104.294566,4.511687,56.701134,39.341820,119.910190,104.641185,118.639465,103.559151,84.407559,101.937107,-0.061903,-2.167390,32.025740,-235.668384,103.704531,4.275478,22.187757,9.071990,17.927159,921.420159,15.066952,414783.127034,0.948749,13.874010,13.764754,2.708335,0.074029,0.051888,98.962856,80.521795,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.705130,70.611011,89.559147,29.873418,22.844799,39.000000,95.400000,62.091270,0.000000,44.635036,52.373767,0.210772,22.999252,71.898471,54.697642,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
39.369876,56.733443,105.663034,121.341610,104.896197,102.341384,54.703022,14.370650,104.295426,4.512294,56.645794,39.401575,119.944190,104.651542,118.660957,103.559490,84.468270,101.859108,-0.062079,-2.168590,32.025740,-235.679128,103.672903,4.276069,22.193113,9.112775,25.227025,1299.226010,14.997252,414746.277444,0.945247,13.674871,13.796088,2.697253,0.075226,0.051709,98.982854,80.540989,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.732376,70.625822,89.555023,29.873418,22.864539,39.000000,95.400000,62.022824,0.000000,44.635036,52.369948,0.210231,22.981041,71.443819,54.700435,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
39.093595,56.733443,105.697078,121.341610,104.892148,102.341366,54.798441,14.374074,104.360793,4.513245,56.646934,39.293568,119.963555,104.643189,118.682714,103.622891,84.506091,101.938276,-0.061961,-2.168631,32.025740,-235.675867,103.444642,4.276998,22.218121,9.091156,14.595718,750.390356,14.938851,414841.422474,0.939467,13.504831,13.919948,2.688015,0.074014,0.051199,98.985552,80.541285,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.737099,70.611887,89.592225,29.873418,22.867844,39.000000,95.400000,61.976150,0.000000,44.635036,52.366289,0.208758,23.024585,70.876871,54.760752,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
39.205201,56.718845,105.604829,121.349676,104.869018,102.330245,54.692866,14.372077,104.335097,4.513690,56.634303,39.401378,119.913108,104.623361,118.627462,103.718354,84.377123,101.900365,-0.062145,-2.168602,32.025740,-235.681132,103.619345,4.277096,22.213216,9.052607,16.161436,832.490474,14.911423,414660.925774,0.939499,13.397408,13.809671,2.683855,0.073431,0.050766,98.970236,80.513347,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.721068,70.615341,89.556871,29.873418,22.882070,39.000000,95.400000,62.077873,0.000000,44.635036,52.362568,0.210366,23.028605,70.928765,54.697622,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
39.133685,56.720773,105.636553,121.361359,104.852507,102.320318,54.728556,14.372362,104.264451,4.514528,56.671476,39.349846,119.921712,104.670104,118.667504,103.582715,84.424352,101.907833,-0.062071,-2.169709,32.025740,-235.680029,103.629910,4.277583,22.169745,9.096782,36.055750,1856.053712,15.036208,414762.047040,0.945081,13.759750,13.822160,2.703693,0.074229,0.051707,99.024721,80.556699,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.747163,70.606611,89.573410,29.873418,22.887505,39.000000,95.400000,62.006861,0.000000,44.635036,52.359314,0.208980,23.020384,72.027081,54.684434,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.885779,56.719946,105.693805,121.352180,104.854933,102.305095,54.722363,14.372933,104.318302,4.516404,56.723465,39.278619,119.939791,104.551912,118.692685,103.531785,84.559023,101.864492,-0.062166,-2.170866,32.025740,-235.678478,103.521654,4.279812,22.203534,9.127037,23.124732,1190.534173,14.972083,414871.851045,0.943834,13.598545,13.927040,2.693643,0.074526,0.051648,99.091397,80.496930,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.757988,70.624901,89.587673,29.873418,22.914431,39.000000,95.400000,62.024764,0.000000,44.635036,52.355081,0.209693,23.021123,71.171613,54.687502,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
39.014898,56.711408,105.638909,121.350789,104.853455,102.299710,54.699844,14.364228,104.253211,4.517722,56.676803,39.209000,119.947329,104.508527,118.654282,103.617607,84.396908,101.976096,-0.062438,-2.170852,32.025740,-235.689144,103.544438,4.281029,22.189615,9.078157,12.546574,646.203127,15.006431,414788.809879,0.945008,13.694381,13.884556,2.699377,0.072941,0.052158,99.090416,80.522569,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.755595,70.618360,89.572081,29.873418,22.940346,39.000000,95.400000,62.112460,0.000000,44.635036,52.351807,0.208404,23.030318,71.808119,54.692253,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
39.003376,56.711408,105.648370,121.350789,104.863738,102.296153,54.678486,14.373361,104.271333,4.518983,56.719789,39.337850,119.904853,104.574097,118.649829,103.477452,84.475499,101.889080,-0.062412,-2.170842,32.025740,-235.679521,103.468239,4.282298,22.142754,9.042456,29.493972,1519.661194,15.120583,414625.259253,0.951529,14.020102,13.722339,2.718058,0.075927,0.051188,99.095097,80.527760,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.757942,70.634806,89.543959,29.873418,22.951544,39.000000,95.400000,62.043521,0.000000,44.635036,52.348161,0.209603,22.982213,72.108249,54.704507,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
39.240184,56.714162,105.662297,121.347729,104.824506,102.290060,54.692924,14.367225,104.189525,4.521460,56.696738,39.257480,119.934739,104.479461,118.664058,103.547101,84.485673,101.888657,-0.062378,-2.169123,32.025740,-235.677162,103.340876,4.284958,22.165598,9.083800,46.672925,2404.162817,15.054944,414819.823461,0.948424,13.841287,13.955366,2.707656,0.074110,0.050552,99.032078,80.529786,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.741453,70.630339,89.555293,29.873418,22.964425,39.000000,95.400000,62.036432,0.000000,44.635036,52.344940,0.210276,23.015137,72.239348,54.748094,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.881879,56.716090,105.684096,121.358299,104.821477,102.280922,54.732269,14.374074,104.271393,4.525139,56.652610,39.400939,119.936108,104.483694,118.676820,103.514510,84.487962,101.821559,-0.062276,-2.168543,32.025740,-235.674886,103.374810,4.288474,22.218824,9.113190,44.820746,2307.095775,15.060791,414662.417008,0.949066,13.856463,13.821491,2.708698,0.073652,0.051673,99.093715,80.496019,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.745388,70.626811,89.519442,29.873418,22.986880,39.000000,95.400000,61.921868,0.000000,44.635036,52.341632,0.209336,23.022836,71.853749,54.784798,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.949698,56.706174,105.675844,121.370260,104.834970,102.251945,54.696004,14.383493,104.230309,4.530037,56.668568,39.398013,119.914850,104.548241,118.657880,103.513661,84.521454,102.003360,-0.062336,-2.167970,32.025740,-235.664488,103.285681,4.293039,22.169132,9.077814,18.633661,959.781984,14.959294,414474.718577,0.942536,13.547976,13.811048,2.692706,0.074543,0.052680,99.056443,80.510820,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.732859,70.618841,89.500828,29.873418,23.003835,39.000000,95.400000,62.064972,0.000000,44.635036,52.338423,0.210636,22.959675,71.141254,54.702668,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
39.249221,56.706174,105.673800,121.370260,104.851771,102.224508,54.672754,14.371220,104.226209,4.534393,56.654052,39.230937,119.936065,104.581608,118.655567,103.489654,84.495485,101.913548,-0.062349,-2.166222,32.025740,-235.679211,103.819827,4.297115,22.196502,9.073162,14.294348,736.585911,15.117159,414658.503627,0.951227,14.021396,13.766106,2.718081,0.074432,0.051387,99.040928,80.528990,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.739538,70.607277,89.479059,29.873418,23.022063,39.000000,95.400000,62.020515,0.000000,44.635036,52.334666,0.211634,22.969087,72.214946,54.704802,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
39.170473,56.693504,105.703482,121.363306,104.883437,102.198794,54.675267,14.391199,104.287210,4.539139,56.624927,39.294287,119.944058,104.569197,118.651005,103.496431,84.479759,102.031308,-0.062181,-2.167308,32.025740,-235.656292,103.375782,4.302442,22.198540,9.078553,46.671958,2404.889366,15.081629,414424.409597,0.949762,13.921982,13.848133,2.713136,0.074319,0.051380,99.015826,80.512778,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.724359,70.618218,89.412712,29.873418,23.041596,39.000000,95.400000,61.952582,0.000000,44.635036,52.329531,0.209693,23.023106,71.600304,54.688260,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.986471,56.678356,105.683361,121.359412,104.914475,102.187346,54.681037,14.361374,104.190866,4.543768,56.643236,39.114694,119.948568,104.593682,118.673984,103.495779,84.485764,101.814245,-0.062090,-2.168465,32.025740,-235.690038,103.501773,4.307203,22.179301,9.105437,26.923194,1387.138526,14.946962,414175.184588,0.942024,13.528138,13.817053,2.692380,0.074427,0.051539,99.020129,80.528648,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.737834,70.643305,89.402052,29.873418,23.053766,39.000000,95.400000,61.888294,0.000000,44.635036,52.325323,0.208139,22.976840,70.626464,54.691318,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
39.043013,56.667889,105.690905,121.336325,104.916999,102.178969,54.689223,14.371934,104.257485,4.550324,56.653238,39.251468,119.924260,104.514761,118.644132,103.616350,84.470219,102.062810,-0.062192,-2.167302,32.025740,-235.679151,103.268411,4.313842,22.196160,9.089299,12.772620,657.973232,14.981058,414134.000993,0.943775,13.618790,13.907573,2.698550,0.074270,0.051371,99.021288,80.492945,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.718763,70.619671,89.390648,29.873418,23.081229,39.000000,95.400000,61.953828,0.000000,44.635036,52.321600,0.210953,22.976804,71.442871,54.693089,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
39.020435,56.667338,105.575792,121.332431,104.881840,102.166909,54.706489,14.371363,104.229784,4.558087,56.606665,39.187384,119.951289,104.508955,118.646465,103.538527,84.508878,101.962336,-0.062281,-2.165549,32.025740,-235.679068,103.235861,4.321689,22.243399,9.045071,21.574578,1111.049634,15.056021,414168.078629,0.948380,13.845686,13.763653,2.710770,0.073644,0.052451,99.044472,80.517036,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.730346,70.634158,89.374331,29.873418,23.092180,39.000000,95.400000,61.916814,0.000000,44.635036,52.317340,0.209113,23.006536,72.336413,54.696019,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.909014,56.667338,105.585891,121.332431,104.864340,102.151817,54.655060,14.369365,104.210625,4.567191,56.638838,39.166706,119.954317,104.575173,118.678172,103.450639,84.474955,101.916590,-0.062438,-2.163789,32.025740,-235.680086,103.105457,4.331053,22.176867,9.085477,15.617473,805.026894,15.030601,414117.311691,0.946642,13.760748,13.937111,2.707038,0.073600,0.050439,99.084932,80.499753,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.725257,70.622848,89.376291,29.873418,23.088761,39.000000,95.400000,61.913824,0.000000,44.635036,52.313470,0.208183,22.981780,71.251018,54.694397,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.767578,56.656872,105.621078,121.332709,104.824180,102.133491,54.598172,14.374360,104.229348,4.577032,56.617134,39.379458,119.936284,104.521767,118.664034,103.527834,84.514996,101.992268,-0.062577,-2.160886,32.025740,-235.678032,103.483923,4.340554,22.205950,9.124873,-1.602154,-82.671547,15.022188,414007.508818,0.946826,13.789924,13.834657,2.705654,0.074390,0.051055,99.027218,80.491624,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.723186,70.644411,89.349178,29.873418,23.102000,39.000000,95.400000,61.952036,0.000000,44.635036,52.309164,0.207787,23.009493,71.837671,54.776684,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
39.208881,56.651638,105.600437,121.337160,104.780526,102.127334,54.617496,14.381781,104.176134,4.587692,56.602780,39.261640,119.955625,104.519373,118.677912,103.550248,84.507949,101.923129,-0.062737,-2.159128,32.025740,-235.670121,103.166657,4.351100,22.190156,9.088524,10.947311,564.684249,15.070003,414079.057827,0.950529,13.936820,13.839517,2.713661,0.074390,0.051165,99.017877,80.509135,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.733688,70.649939,89.356773,29.873418,23.129998,39.000000,95.400000,62.003851,0.000000,44.635036,52.305192,0.211634,23.004499,72.388260,54.694082,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
39.277650,56.635112,105.634162,121.351067,104.741040,102.115121,54.680087,14.377642,104.239658,4.597907,56.593963,39.217217,119.937155,104.542880,118.672762,103.562571,84.493650,101.910338,-0.062863,-2.159132,32.025740,-235.674913,103.432873,4.361194,22.168898,9.053725,25.726921,1325.527110,15.133976,414005.017033,0.955099,14.113287,13.847548,2.724469,0.074214,0.052645,99.023472,80.520997,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.733643,70.651551,89.373789,29.873418,23.136433,39.000000,95.400000,61.799382,0.000000,44.635036,52.300952,0.211043,22.981726,72.834108,54.709021,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
39.145686,56.624646,105.663420,121.349676,104.714262,102.102787,54.671126,14.373789,104.187755,4.612062,56.599989,39.295882,119.954863,104.490933,118.674006,103.513084,84.491361,101.936358,-0.062955,-2.159401,32.025740,-235.674845,103.269777,4.375092,22.164895,9.104012,4.345553,223.932432,14.937588,413710.462477,0.943006,13.526512,13.810677,2.693279,0.075409,0.052929,99.057335,80.516239,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.727907,70.656596,89.395854,29.873418,23.173653,39.000000,95.400000,61.752146,0.000000,44.635036,52.294728,0.208448,22.988776,70.582172,54.741210,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.995542,56.624646,105.703898,121.349676,104.703119,102.095016,54.726786,14.374503,104.183238,4.623030,56.597174,39.290260,119.952794,104.562806,118.678218,103.542644,84.552248,101.985065,-0.062963,-2.160837,32.025740,-235.678379,103.141269,4.386157,22.236349,9.076660,0.378433,19.481343,14.910152,413622.761648,0.939979,13.419815,13.816849,2.689422,0.075199,0.051871,99.089145,80.500368,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.729866,70.655237,89.407731,29.873418,23.190882,39.000000,95.400000,61.794668,0.000000,44.635036,52.290009,0.211588,22.987568,70.649705,54.791053,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.908184,56.613629,105.554188,121.356630,104.678827,102.078547,54.638257,14.371363,104.242368,4.633968,56.572536,39.261456,119.963464,104.504702,118.675160,103.594429,84.491950,101.871248,-0.062913,-2.160846,32.025740,-235.679395,103.193929,4.396749,22.182312,9.068799,16.765290,864.458661,14.969304,413646.025971,0.943445,13.582487,13.835671,2.699235,0.073884,0.051160,99.120910,80.507404,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.733271,70.661546,89.423620,29.873418,23.202031,39.000000,95.400000,61.846408,0.000000,44.635036,52.285184,0.210411,22.960126,71.813190,54.698321,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
39.157252,56.608671,105.598830,121.363862,104.673316,102.059982,54.697723,14.372077,104.255503,4.645116,56.559904,39.277276,119.957891,104.547621,118.664471,103.455796,84.532262,101.954561,-0.062842,-2.159676,32.025740,-235.677701,103.307386,4.407367,22.197800,9.063173,24.457213,1259.701706,15.038963,413593.401856,0.946363,13.780022,13.805721,2.710666,0.074134,0.051527,99.106800,80.499548,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.704161,70.638652,89.423958,29.873418,23.200121,39.000000,95.400000,61.872006,0.000000,44.635036,52.280712,0.208625,22.987767,71.076478,54.696531,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.959931,56.604264,105.623265,121.373041,104.669170,102.041667,54.813088,14.381923,104.281040,4.654940,56.577305,39.118512,119.933951,104.629772,118.648735,103.557073,84.484359,102.025460,-0.062842,-2.157981,32.025740,-235.669488,103.206284,4.416596,22.203823,9.074532,12.790240,657.391992,15.052986,413678.895907,0.950032,13.884207,13.793707,2.712905,0.074075,0.051950,99.115448,80.503055,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.680918,70.643188,89.422561,29.873418,23.236528,39.000000,95.400000,61.750213,0.000000,44.635036,52.275986,0.210096,23.063566,71.540886,54.698301,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.963321,56.604264,105.615524,121.373041,104.668725,102.040119,54.649738,14.376215,104.224829,4.663955,56.598476,39.275891,119.946237,104.508900,118.705427,103.451133,84.471533,101.965556,-0.062869,-2.156224,32.025740,-235.672419,103.161744,4.425433,22.172089,9.104102,27.012077,1392.514994,14.947960,413367.041797,0.942250,13.551320,13.806333,2.696789,0.073707,0.051484,99.130517,80.519677,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.716713,70.670692,89.481605,29.873418,23.244553,39.000000,95.400000,61.822340,0.000000,44.635036,52.271247,0.209336,23.012486,71.649970,54.694839,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
39.001602,56.610874,105.574321,121.363028,104.685453,102.026987,54.666129,14.391627,104.213111,4.673955,56.616692,39.285943,119.944515,104.496175,118.686420,103.437861,84.431762,101.915019,-0.062861,-2.155917,32.025740,-235.654557,103.157088,4.435298,22.179698,9.069358,46.511900,2397.042630,15.034365,413500.888524,0.945270,13.806577,13.899260,2.711074,0.075023,0.052135,99.136736,80.510865,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.706600,70.678407,89.480997,29.873418,23.256139,39.000000,95.400000,61.810464,0.000000,44.635036,52.266955,0.209380,22.981474,71.559442,54.683667,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.914250,56.615281,105.620984,121.368591,104.698291,102.003117,54.731729,14.375216,104.194902,4.683391,56.633325,39.223237,119.946629,104.460134,118.695215,103.499191,84.492834,101.937785,-0.062842,-2.155621,32.025740,-235.673908,103.215893,4.444329,22.163579,9.048046,34.270908,1764.072518,15.031475,413515.999943,0.947991,13.802108,13.874046,2.710640,0.075791,0.054223,99.139433,80.490258,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.704690,70.704275,89.502383,29.873418,23.260538,39.000000,95.400000,61.786360,0.000000,44.635036,52.262451,0.210908,22.974370,71.805629,54.701497,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.893074,56.618862,105.628749,121.363584,104.728337,101.972375,54.717381,14.376786,104.222295,4.695589,56.593428,39.292544,119.907725,104.500474,118.678630,103.533030,84.464576,101.930703,-0.062533,-2.155622,32.025740,-235.673319,103.248137,4.456293,22.170322,9.075849,22.857338,1176.875038,15.007249,413521.870560,0.946589,13.758268,13.881712,2.706923,0.073842,0.050366,99.150154,80.482767,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.698792,70.711230,89.501053,29.873418,23.279376,39.000000,95.400000,61.704924,0.000000,44.635036,52.256690,0.211497,23.020005,71.674634,54.696167,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.895162,56.607294,105.581949,121.356630,104.759305,101.960233,54.693918,14.365227,104.277582,4.704584,56.626486,39.295929,119.927962,104.486297,118.700866,103.549340,84.425802,101.900372,-0.062632,-2.155607,32.025740,-235.684551,103.073256,4.464795,22.156637,9.100298,48.019394,2473.475660,15.048773,413370.891135,0.947552,13.877853,13.835103,2.714198,0.074394,0.051134,99.090349,80.483154,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.699046,70.721434,89.514011,29.873418,23.303312,39.000000,95.400000,61.807058,0.000000,44.635036,52.252421,0.210051,22.976714,71.352470,54.693030,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
39.277470,56.607294,105.597675,121.356630,104.761242,101.945058,54.709583,14.372790,104.257034,4.713194,56.578888,39.296020,119.931250,104.506947,118.653492,103.476229,84.560948,102.043425,-0.062622,-2.153898,32.025740,-235.680255,103.490674,4.473191,22.135668,9.083457,26.271300,1352.845379,15.054664,413317.076487,0.948085,13.909386,13.858863,2.715876,0.073599,0.051663,99.132211,80.520587,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.657745,70.719936,89.516580,29.873418,23.314673,39.000000,95.400000,61.795356,0.000000,44.635036,52.247460,0.211862,22.985855,71.181314,54.692813,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
39.036704,56.599031,105.653852,121.349398,104.780603,101.923619,54.753449,14.355665,104.210981,4.722033,56.570931,39.274672,119.950331,104.543969,118.646292,103.509628,84.496505,101.968350,-0.062638,-2.152135,32.025740,-235.696563,103.359338,4.482037,22.146432,9.049831,14.973457,770.443128,15.044835,413323.824253,0.948296,13.895060,13.878364,2.714527,0.075740,0.052419,99.116964,80.511571,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.667559,70.709848,89.506439,29.873418,23.354276,39.000000,95.400000,61.613786,0.000000,44.635036,52.242555,0.210862,22.966292,71.624581,54.702176,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
39.127452,56.588289,105.647360,121.345504,104.802740,101.906767,54.631869,14.377071,104.191200,4.729887,56.563091,39.361540,119.926348,104.502722,118.663114,103.527611,84.585125,101.987797,-0.062706,-2.150392,32.025740,-235.676464,103.092279,4.489483,22.184314,9.041591,14.489359,747.193537,14.878974,412772.287321,0.937846,13.392232,13.834075,2.688505,0.074030,0.051971,99.093001,80.480125,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.669561,70.743773,89.536162,29.873418,23.369587,39.000000,95.400000,61.709840,0.000000,44.635036,52.237914,0.210501,22.976029,70.229530,54.689637,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
39.069296,56.576721,105.577080,121.329093,104.802096,101.893801,54.627528,14.373504,104.255786,4.737191,56.504740,39.277728,119.900080,104.512895,118.673329,103.504323,84.399400,102.087724,-0.062465,-2.149182,32.025740,-235.677254,103.258234,4.496491,22.161776,9.084936,2.578280,132.968408,14.987683,412944.347453,0.943170,13.700195,13.850849,2.706526,0.073972,0.051564,99.108917,80.437771,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.662929,70.741703,89.541705,29.873418,23.354949,39.000000,95.400000,61.655684,0.000000,44.635036,52.232722,0.209469,22.977399,71.078061,54.698144,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.979757,56.576721,105.640842,121.329093,104.779172,101.877926,54.654305,14.375930,104.109647,4.744643,56.513279,39.267322,119.910621,104.492092,118.672105,103.449870,84.466049,102.016038,-0.062549,-2.149163,32.025740,-235.674828,103.169780,4.503916,22.148559,9.111477,24.787352,1277.720139,14.944671,412638.910156,0.942701,13.570088,13.774579,2.700083,0.074370,0.051766,99.107468,80.479328,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.697708,70.754092,89.575528,29.873418,23.380070,39.000000,95.400000,61.671705,0.000000,44.635036,52.227408,0.208758,22.951075,70.995700,54.686745,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.940894,56.561297,105.615686,121.320749,104.799509,101.882194,54.634096,14.366083,104.264872,4.756069,56.532055,39.288338,119.926631,104.417630,118.680681,103.546122,84.486376,102.000641,-0.062549,-2.148093,32.025740,-235.687615,103.058938,4.515268,22.186297,9.073775,-1.143886,-58.986027,14.957284,412958.493404,0.944156,13.634991,14.023741,2.702303,0.073556,0.050857,99.121445,80.462865,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.698469,70.827399,89.594523,29.873418,23.415717,39.000000,95.400000,61.736200,0.000000,44.635036,52.220144,0.208713,23.010701,71.405574,54.684572,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.831866,56.560471,105.561171,121.322139,104.810783,101.876718,54.681876,14.368937,104.212812,4.764902,56.510091,39.309385,119.940900,104.472831,118.673372,103.550606,84.513522,101.872903,-0.062737,-2.147518,32.025740,-235.674143,103.231314,4.523823,22.175298,9.085729,20.259032,1043.771131,15.003076,412822.958595,0.945905,13.752900,13.911588,2.710146,0.075653,0.052153,99.096791,80.458174,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.699875,70.831293,89.586636,29.873418,23.432261,39.000000,95.400000,61.703260,0.000000,44.635036,52.215030,0.209068,23.001776,71.868372,54.694141,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
39.304249,56.555788,105.614845,121.324643,104.795320,101.863734,54.671749,14.373504,104.168837,4.773330,56.494363,39.243454,119.923930,104.549539,118.665013,103.584998,84.481889,101.985698,-0.062606,-2.145768,32.025740,-235.674477,103.250728,4.531481,22.146324,9.108051,17.945811,924.762287,15.016208,412805.860795,0.947285,13.788715,13.881486,2.712205,0.075122,0.052076,99.113420,80.455897,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.694783,70.824129,89.595740,29.873418,23.429637,39.000000,95.400000,61.740798,0.000000,44.635036,52.209943,0.210096,22.986811,71.946554,54.696334,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
39.143411,56.542568,105.598801,121.312682,104.789933,101.860863,54.703497,14.377785,104.300273,4.780877,56.484404,39.222720,119.923646,104.496565,118.686724,103.543808,84.460769,101.991938,-0.062260,-2.143437,32.025740,-235.671503,103.242446,4.538612,22.167888,9.094168,20.882130,1075.448698,15.055226,412797.002278,0.949296,13.931852,13.773186,2.718416,0.074692,0.051127,99.136379,80.479761,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.689093,70.875644,89.607186,29.873418,23.467161,39.000000,95.400000,61.520182,0.000000,44.635036,52.204616,0.207392,22.961586,72.010979,54.706965,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.876467,56.542568,105.660261,121.312682,104.789490,101.848438,54.780640,14.378498,104.171380,4.786493,56.503041,39.268916,119.908095,104.511674,118.678608,103.590807,84.468315,101.983837,-0.062213,-2.139936,32.025740,-235.673566,103.363245,4.543686,22.177570,9.057349,44.673876,2297.505319,14.856144,412506.262406,0.936928,13.305648,13.876483,2.687110,0.074305,0.051794,99.137382,80.490212,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.700013,70.883245,89.606983,29.873418,23.466545,39.000000,95.400000,61.579783,0.000000,44.635036,52.198847,0.211543,22.984774,70.711158,54.693295,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
39.065658,56.526868,105.634754,121.308510,104.814173,101.838536,54.694714,14.375644,104.232267,4.790246,56.515466,39.114670,119.915718,104.525505,118.666606,103.505323,84.474297,102.016896,-0.062341,-2.138133,32.025740,-235.670540,103.241774,4.547206,22.162966,9.069538,41.032355,2113.542931,14.922139,412616.395663,0.940516,13.503396,13.901565,2.697741,0.074632,0.051195,99.117187,80.499502,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.686099,70.895449,89.629560,29.873418,23.499910,39.000000,95.400000,61.684701,0.000000,44.635036,52.192868,0.206651,22.983746,71.951232,54.699835,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
39.108441,56.523288,105.645349,121.295437,104.814384,101.839079,54.666173,14.372077,104.183754,4.793556,56.512138,39.220585,119.911841,104.465337,118.661543,103.559939,84.502056,102.065728,-0.062344,-2.136363,32.025740,-235.679335,103.158585,4.550260,22.169727,9.093554,13.528522,697.206917,15.044885,412718.071972,0.946096,13.855019,13.888874,2.717846,0.074388,0.051914,99.145696,80.496656,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.702315,70.911660,89.663650,29.873418,23.507642,39.000000,95.400000,61.587524,0.000000,44.635036,52.187392,0.210591,22.976389,71.119771,54.699432,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.947277,56.525216,105.600219,121.287649,104.820079,101.848260,54.693807,14.372219,104.072105,4.797603,56.511510,39.282779,119.910405,104.420985,118.665210,103.512329,84.428022,101.992576,-0.062276,-2.135191,32.025740,-235.678865,103.280118,4.554256,22.164192,9.072333,18.379023,946.704089,14.957062,412528.474585,0.942461,13.589926,13.903885,2.704031,0.073689,0.050852,99.165556,80.467760,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.685870,70.911800,89.617618,29.873418,23.513242,39.000000,95.400000,61.554353,0.000000,44.635036,52.181732,0.209738,22.976876,72.378281,54.696216,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.934235,56.529072,105.639664,121.290986,104.796152,101.848304,54.681370,14.373932,104.064339,4.804605,56.498318,39.149181,119.902866,104.415827,118.659230,103.547126,84.498385,101.936011,-0.062299,-2.134599,32.025740,-235.677970,103.321478,4.561290,22.153157,9.053815,29.535012,1521.695533,14.939937,412447.313160,0.941827,13.530076,13.907124,2.701344,0.074674,0.051476,99.147702,80.473703,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.691995,70.945279,89.650671,29.873418,23.529440,39.000000,95.400000,61.603877,0.000000,44.635036,52.174475,0.210276,22.982394,70.942818,54.701428,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.904324,56.529072,105.587560,121.290986,104.779993,101.851235,54.696498,14.356807,104.123539,4.811043,56.507322,39.257945,119.916351,104.400665,118.651921,103.466929,84.463102,101.850815,-0.062533,-2.131658,32.025740,-235.692807,102.928762,4.567293,22.184115,9.042042,14.328768,738.039011,15.004743,412725.746606,0.945681,13.744217,13.934716,2.711363,0.074236,0.051349,99.143088,80.478827,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.704182,70.966995,89.603828,29.873418,23.561274,39.000000,95.400000,61.605906,0.000000,44.635036,52.169162,0.209693,22.922388,71.540557,54.712807,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.862647,56.530173,105.504600,121.297662,104.786897,101.850442,54.714610,14.376358,104.164990,4.815947,56.500086,39.112297,119.896376,104.458986,118.622876,103.516793,84.439739,101.875753,-0.062583,-2.128156,32.025740,-235.673747,103.118487,4.572073,22.150867,9.086252,20.623919,1061.934874,15.016366,412606.519292,0.946250,13.765273,13.828425,2.713285,0.074057,0.051775,99.132946,80.458629,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.664817,70.940077,89.551800,29.873418,23.560624,39.000000,95.400000,61.609799,0.000000,44.635036,52.163760,0.210546,23.024531,71.412672,54.688643,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.898835,56.528796,105.520262,121.297940,104.796718,101.845089,54.644171,14.372219,104.129635,4.819848,56.550899,39.135773,119.905895,104.409207,118.645374,103.447952,84.503914,101.909486,-0.062538,-2.126991,32.025740,-235.678049,103.085959,4.575804,22.180365,9.118274,-0.050542,-2.605769,15.022466,412702.229528,0.946807,13.804744,13.809566,2.714031,0.074862,0.051162,99.157955,80.448928,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.691466,70.982053,89.589655,29.873418,23.554820,39.000000,95.400000,61.621965,0.000000,44.635036,52.158322,0.209559,22.978986,71.640343,54.690679,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.835809,56.531826,105.510965,121.295437,104.817459,101.839581,54.631200,14.375216,104.153225,4.822176,56.566371,39.222425,119.899032,104.394373,118.634178,103.447201,84.522654,101.802296,-0.062373,-2.126996,32.025740,-235.674725,103.026629,4.577410,22.162984,9.046693,20.541759,1059.319295,15.028641,412770.388676,0.947593,13.860880,13.848782,2.714807,0.074378,0.050868,99.228945,80.477187,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.687112,70.973555,89.547856,29.873418,23.574676,39.000000,95.400000,61.598382,0.000000,44.635036,52.152814,0.211134,22.943881,71.379318,54.708313,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
39.052564,56.531826,105.497071,121.295437,104.792639,101.837110,54.695661,14.371648,104.126940,4.822792,56.533334,39.091669,119.897006,104.370194,118.636077,103.373226,84.535343,101.785179,-0.062150,-2.126991,32.025740,-235.675189,103.170883,4.577748,22.138300,9.060072,18.989003,978.091036,15.014119,412604.176935,0.947801,13.811713,13.806043,2.712684,0.074801,0.051417,99.226582,80.502644,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.683312,70.983848,89.515047,29.873418,23.590930,39.000000,95.400000,61.616795,0.000000,44.635036,52.147504,0.211543,22.987190,71.646355,54.700484,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
39.167175,56.523012,105.413680,121.292933,104.776125,101.837117,54.670459,14.370935,104.073273,4.823549,56.515233,39.162753,119.890057,104.453399,118.625580,103.389788,84.521385,101.893021,-0.061927,-2.126387,32.025740,-235.676883,102.956105,4.578909,22.134387,9.117210,16.814648,866.493000,15.039776,412588.521415,0.949656,13.897997,13.719166,2.716847,0.074472,0.051789,99.228900,80.466075,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.659379,70.975259,89.463036,29.873418,23.609502,39.000000,95.400000,61.511941,0.000000,44.635036,52.141701,0.211361,22.984972,71.233315,54.700917,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
