OSU 80 Ton Compressor Load Stand
38.908230,56.509241,105.467492,121.288205,104.802448,101.831027,54.684525,14.374360,104.115923,4.824880,56.509602,39.147172,119.889665,104.363744,118.631079,103.421083,84.545268,101.827721,-0.061804,-2.124615,32.025740,-235.676725,103.154668,4.580270,22.149227,9.091048,40.485991,2085.788732,14.943057,412419.408172,0.942787,13.612113,13.695590,2.701412,0.074112,0.051646,99.223908,80.468352,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.648184,70.998468,89.442979,29.873418,23.597732,39.000000,95.400000,61.453984,0.000000,44.635036,52.136180,0.211634,22.985495,70.638416,54.700828,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.994526,56.506487,105.463537,121.288205,104.848772,101.824918,54.699264,14.376929,104.023698,4.827055,56.530704,39.142756,119.892802,104.339485,118.653468,103.398227,84.585396,101.791275,-0.061505,-2.122267,32.025740,-235.674319,103.120526,4.581966,22.169619,9.051814,19.571438,1008.024885,14.881233,412364.428030,0.940197,13.452629,13.778109,2.691378,0.075511,0.053428,99.261774,80.483266,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.698766,71.002198,89.450032,29.873418,23.630424,39.000000,95.400000,61.504348,0.000000,44.635036,52.128059,0.208846,22.962975,70.406712,54.697849,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
39.028898,56.512271,105.474966,121.292377,104.856894,101.818044,54.659742,14.379212,104.134176,4.827886,56.522143,39.192471,119.882107,104.293020,118.624686,103.385679,84.500379,101.805149,-0.061326,-2.120818,32.025740,-235.673996,102.769571,4.582706,22.144016,9.066815,17.256793,889.451971,14.999807,412436.321045,0.946676,13.779758,13.712717,2.710673,0.073339,0.051180,99.207838,80.458902,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.663825,70.966026,89.395087,29.873418,23.647648,39.000000,95.400000,61.501246,0.000000,44.635036,52.122238,0.208758,22.935460,70.876162,54.700524,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.761680,56.512271,105.476528,121.292377,104.832597,101.808146,54.661343,14.381495,104.014699,4.828894,56.531891,39.044175,119.899010,104.391328,118.648690,103.376554,84.554739,101.877136,-0.061206,-2.119377,32.025740,-235.668609,103.052977,4.583473,22.122415,9.091787,45.521064,2346.184150,14.960749,412278.006474,0.944079,13.663202,13.649415,2.704573,0.073819,0.051510,99.210757,80.468853,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.675480,70.994670,89.408992,29.873418,23.655112,39.000000,95.400000,61.477996,0.000000,44.635036,52.116800,0.209827,22.902465,71.635180,54.704536,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.796896,56.515025,105.431766,121.307119,104.807099,101.795133,54.707532,14.371220,104.022729,4.830310,56.516465,39.162713,119.890276,104.238570,118.639547,103.330587,84.539716,101.738227,-0.061222,-2.119357,32.025740,-235.679211,102.895043,4.584923,22.105214,9.073324,35.367511,1821.324636,14.946569,412396.929889,0.943806,13.623712,13.743255,2.702484,0.074449,0.052621,99.187956,80.484496,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.668732,70.998285,89.393239,29.873418,23.657988,39.000000,95.400000,61.586548,0.000000,44.635036,52.111275,0.209693,22.939427,71.597689,54.704251,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.942563,56.516678,105.451131,121.316854,104.761166,101.779062,54.683336,14.376358,104.005149,4.831903,56.548270,39.009312,119.899662,104.372285,118.646593,103.277704,84.569467,101.777809,-0.061326,-2.119351,32.025740,-235.670806,102.837201,4.586643,22.165760,9.051580,11.191786,576.599664,15.061585,412422.180174,0.950766,13.976493,13.734660,2.721155,0.075345,0.052583,99.224843,80.501278,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.715971,71.021469,89.466641,29.873418,23.672707,39.000000,95.400000,61.563230,0.000000,44.635036,52.105662,0.206825,22.984719,71.780929,54.697209,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
39.086137,56.513923,105.424530,121.323252,104.719738,101.772948,54.672518,14.353953,104.034063,4.833475,56.508834,39.039374,119.887770,104.266289,118.655104,103.292947,84.507811,101.797846,-0.061418,-2.119323,32.025740,-235.694191,103.092166,4.587951,22.138679,9.051309,21.806513,1123.691599,15.038036,412377.497361,0.948911,13.932649,13.661350,2.717531,0.073425,0.050471,99.189472,80.472929,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.694689,71.009313,89.421951,29.873418,23.695535,39.000000,95.400000,61.491812,0.000000,44.635036,52.100134,0.208802,22.984016,71.714591,54.696452,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
39.079331,56.491063,105.354334,121.322139,104.705142,101.756218,54.554300,14.378498,104.003040,4.834545,56.462928,39.142702,119.908223,104.321097,118.659097,103.369971,84.483497,101.841654,-0.061463,-2.119339,32.025740,-235.671279,103.115080,4.588717,22.121009,9.087262,12.960586,669.307408,14.975108,412168.200029,0.945323,13.741896,13.656779,2.707863,0.074838,0.052182,99.188825,80.487024,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.691027,71.007309,89.439958,29.873418,23.698362,39.000000,95.400000,61.418817,0.000000,44.635036,52.094409,0.209559,22.985909,72.404670,54.695429,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.757474,56.491063,105.480723,121.322139,104.731718,101.743326,54.663891,14.378641,104.048455,4.834078,56.514302,39.264510,119.899054,104.280998,118.642448,103.301011,84.461742,101.757238,-0.061492,-2.119335,32.025740,-235.672117,103.012106,4.588053,22.146360,9.086000,21.588793,1112.648044,14.908124,412167.001362,0.941668,13.550039,13.731179,2.697236,0.074390,0.051745,99.151379,80.458196,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.688793,71.044034,89.461322,29.873418,23.691435,39.000000,95.400000,61.411394,0.000000,44.635036,52.087699,0.210501,22.963804,71.398365,54.706867,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.970378,56.469029,105.367736,121.301000,104.695152,101.742646,54.662707,14.374788,104.041496,4.834131,56.467465,39.148575,119.918614,104.374805,118.647118,103.298788,84.495666,101.750610,-0.061429,-2.119320,32.025740,-235.675480,103.114633,4.587928,22.156691,9.027004,14.322735,738.184321,14.897663,412119.324217,0.943678,13.536131,13.783348,2.695909,0.074226,0.050950,99.122157,80.478758,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.675480,71.015392,89.441107,29.873418,23.729038,39.000000,95.400000,61.543155,0.000000,44.635036,52.080847,0.209380,22.951652,71.090636,54.688633,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.844940,56.471783,105.424223,121.281529,104.691948,101.744157,54.678870,14.372790,103.993082,4.834952,56.503017,39.109379,119.886767,104.271875,118.612856,103.305754,84.476449,101.768691,-0.061568,-2.119312,32.025740,-235.681398,102.900529,4.588649,22.174740,9.056268,20.083064,1034.761914,15.053750,412306.814352,0.950177,13.960852,13.751418,2.721558,0.075738,0.051940,99.164240,80.503304,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.693214,71.036434,89.474326,29.873418,23.729452,39.000000,95.400000,61.439982,0.000000,44.635036,52.074822,0.208846,22.975326,71.513886,54.689519,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.846519,56.477842,105.337272,121.278470,104.631570,101.738031,54.667611,14.372647,103.946033,4.835944,56.513278,39.124181,119.900992,104.286455,118.647926,103.227056,84.565570,101.669787,-0.061523,-2.119310,32.025740,-235.681704,102.810649,4.589981,22.150417,9.115588,14.245070,734.115642,14.943804,412078.683825,0.944493,13.657570,13.713279,2.703790,0.073683,0.050952,99.134751,80.493262,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.714890,71.053128,89.483047,29.873418,23.744702,39.000000,95.400000,61.483525,0.000000,44.635036,52.068708,0.208802,22.984431,71.371624,54.698507,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.775281,56.485003,105.405690,121.285980,104.605436,101.734697,54.672505,14.394481,103.987970,4.838324,56.500830,39.000308,119.889468,104.265430,118.638345,103.347981,84.556302,101.694560,-0.061639,-2.119888,32.025740,-235.658400,103.080973,4.592416,22.164787,9.073955,-0.247961,-12.777465,15.006743,412203.092160,0.947553,13.825885,13.743997,2.713976,0.074347,0.052212,99.182606,80.484359,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.697729,71.063326,89.470584,29.873418,23.737771,39.000000,95.400000,61.475908,0.000000,44.635036,52.062906,0.209469,22.946170,71.855407,54.704684,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.866820,56.485003,105.427144,121.285980,104.583928,101.726948,54.691177,14.373646,104.005216,4.840738,56.510858,39.153119,119.895176,104.320826,118.631886,103.279882,84.528137,101.641403,-0.061644,-2.120491,32.025740,-235.676785,102.852764,4.594455,22.122127,9.025850,17.966292,925.488837,14.992982,412016.266603,0.947663,13.829858,13.591942,2.711627,0.075259,0.051980,99.187800,80.488845,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.698789,71.056513,89.466505,29.873418,23.756135,39.000000,95.400000,61.500635,0.000000,44.635036,52.057202,0.211999,22.929294,71.804768,54.700327,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.942644,56.477567,105.397081,121.303225,104.523912,101.712253,54.694081,14.380496,103.920214,4.842886,56.467348,38.973003,119.881191,104.252917,118.622197,103.228874,84.593439,101.791415,-0.061489,-2.121059,32.025740,-235.663727,102.913945,4.596285,22.143511,9.074190,22.145172,1140.692863,15.033781,412074.206133,0.949458,13.931224,13.616977,2.718373,0.073716,0.051787,99.203090,80.481513,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.690220,71.047533,89.464928,29.873418,23.775432,39.000000,95.400000,61.454843,0.000000,44.635036,52.050917,0.210501,22.948532,71.770764,54.697583,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
39.040409,56.466275,105.386702,121.305450,104.465853,101.697785,54.746028,14.376215,103.987028,4.843799,56.455691,39.105819,119.896569,104.256979,118.639566,103.313579,84.557617,101.743059,-0.061772,-2.121628,32.025740,-235.674706,102.922227,4.597063,22.180798,9.110485,-1.298710,-66.832763,14.995716,412038.469022,0.946631,13.810197,13.611304,2.712523,0.074503,0.052248,99.152204,80.472974,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.686580,71.055498,89.476354,29.873418,23.768688,39.000000,95.400000,61.414247,0.000000,44.635036,52.042363,0.211634,22.949019,70.734798,54.703307,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.814785,56.452779,105.381285,121.282642,104.457139,101.689260,54.657675,14.367225,103.948128,4.843623,56.464091,39.069052,119.881321,104.240136,118.631361,103.191971,84.554784,101.759697,-0.061854,-2.121594,32.025740,-235.685984,102.886479,4.596317,22.139887,9.070097,16.579547,854.577585,14.955959,411801.176969,0.944421,13.702677,13.641460,2.706470,0.074357,0.051552,99.166269,80.501278,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.681236,71.077094,89.480433,29.873418,23.795239,39.000000,95.400000,61.368001,0.000000,44.635036,52.036185,0.208359,22.947829,71.049325,54.699894,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.924479,56.451952,105.396922,121.280695,104.446919,101.677816,54.662489,14.374503,103.941351,4.843490,56.482961,39.096472,119.897637,104.212407,118.637101,103.138132,84.572344,101.713432,-0.061704,-2.121588,32.025740,-235.678052,103.091668,4.596160,22.137633,9.041176,24.531680,1264.351624,14.909494,411733.477914,0.940794,13.562560,13.646524,2.699426,0.074703,0.052104,99.163482,80.525072,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.687710,71.079006,89.475993,29.873418,23.803379,39.000000,95.400000,61.461162,0.000000,44.635036,52.031427,0.211361,22.960991,70.449421,54.696747,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.784408,56.450851,105.369156,121.293768,104.424267,101.640752,54.746526,14.376929,103.930211,4.843404,56.472514,39.105071,119.876137,104.205836,118.614384,103.254480,84.527095,101.671293,-0.061620,-2.122180,32.025740,-235.672522,102.943988,4.595863,22.161000,9.089227,0.324919,16.720454,15.004899,411826.566864,0.948164,13.846743,13.659940,2.714978,0.075324,0.051201,99.092488,80.474272,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.666219,71.063741,89.478044,29.873418,23.815530,39.000000,95.400000,61.399003,0.000000,44.635036,52.022939,0.211361,22.934992,72.014480,54.705854,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.861975,56.450851,105.286800,121.293768,104.402887,101.624815,54.626765,14.363514,103.867602,4.843500,56.490337,39.064529,119.886396,104.239043,118.605415,103.291100,84.558727,101.691507,-0.061615,-2.123924,32.025740,-235.684957,102.926658,4.595990,22.122578,9.091265,9.295270,479.387312,14.957710,411677.193304,0.945066,13.701028,13.612945,2.707729,0.073897,0.052190,99.095920,80.472860,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.661312,71.092404,89.501796,29.873418,23.826682,39.000000,95.400000,61.450195,0.000000,44.635036,52.016544,0.209559,22.922028,70.768546,54.707428,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.774146,56.453880,105.289461,121.301000,104.430235,101.613795,54.679227,14.372077,103.845765,4.844662,56.529052,38.974492,119.897048,104.238936,118.638082,103.201549,84.596022,101.782342,-0.061683,-2.125081,32.025740,-235.683582,102.799962,4.597234,22.121604,9.065571,24.451764,1259.847016,15.009279,411697.655402,0.946975,13.884995,13.631376,2.716792,0.075111,0.053083,99.079647,80.505831,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.675478,71.111121,89.500759,29.873418,23.821419,39.000000,95.400000,61.410121,0.000000,44.635036,52.010320,0.210772,22.982141,71.012528,54.703454,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.796492,56.461041,105.327425,121.309344,104.401980,101.613729,54.797310,14.370079,103.888549,4.846376,56.569371,39.013916,119.873065,104.139768,118.606593,103.285441,84.601437,101.697581,-0.061733,-2.125088,32.025740,-235.678719,102.892596,4.599237,22.159973,9.027798,20.793583,1069.055061,14.961418,411525.612344,0.946842,13.782445,13.612611,2.709250,0.074748,0.051316,99.082166,80.505125,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.661312,71.114367,89.476939,29.873418,23.833201,39.000000,95.400000,61.441950,0.000000,44.635036,52.003999,0.210366,22.958611,71.394867,54.695950,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.794819,56.481423,105.243026,121.319914,104.348107,101.606085,54.660661,14.368652,103.895784,4.848500,56.579491,39.087373,119.888924,104.149301,118.620124,103.230883,84.584376,101.731904,-0.061675,-2.125084,32.025740,-235.687007,102.819216,4.601279,22.143150,9.062073,14.536465,749.227876,14.998384,411470.977394,0.948169,13.901602,13.633108,2.715455,0.073967,0.051934,99.090660,80.488799,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.661083,71.140245,89.488365,29.873418,23.828900,39.000000,95.400000,61.427078,0.000000,44.635036,51.998046,0.209113,22.947342,71.159324,54.705175,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.841247,56.481423,105.263854,121.319914,104.314994,101.584880,54.691511,14.373646,103.962232,4.849399,56.540498,39.129890,119.900095,104.165093,118.603034,103.177042,84.568832,101.778525,-0.061930,-2.125085,32.025740,-235.677112,102.899427,4.602153,22.165526,9.127199,36.214702,1865.498858,14.994371,411454.559581,0.945549,13.879198,13.573765,2.714870,0.074667,0.051935,99.068947,80.472359,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.663360,71.128017,89.488319,29.873418,23.841329,39.000000,95.400000,61.423467,0.000000,44.635036,51.992775,0.211771,22.975470,71.277562,54.744977,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.835871,56.479770,105.326862,121.327981,104.268942,101.567419,54.654686,14.371220,103.916822,4.849754,56.528470,39.104073,119.884065,104.178534,118.610543,103.241601,84.546106,101.723209,-0.062111,-2.126252,32.025740,-235.681334,102.729763,4.602594,22.145945,9.068781,45.600090,2350.543448,14.982852,411484.485824,0.947935,13.901793,13.612667,2.712811,0.074407,0.051245,98.999640,80.467964,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.653457,71.113147,89.473829,29.873418,23.864417,39.000000,95.400000,61.397142,0.000000,44.635036,51.986701,0.210096,22.971034,71.649563,54.701782,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
39.000126,56.479770,105.230210,121.315186,104.255109,101.557485,54.649932,14.383636,103.858795,4.849163,56.563276,38.965422,119.893192,104.225793,118.615758,103.255483,84.552677,101.650576,-0.061982,-2.126244,32.025740,-235.663855,102.936664,4.601758,22.105629,9.034974,16.250224,837.721632,14.962571,411399.669062,0.945972,13.840406,13.657870,2.710105,0.074294,0.051201,98.980422,80.472928,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.683838,71.149313,89.475903,29.873418,23.879650,39.000000,95.400000,61.391142,0.000000,44.635036,51.980680,0.208007,22.930268,70.654554,54.704566,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
39.051198,56.486105,105.296796,121.320192,104.237562,101.537502,54.810359,14.358234,103.869840,4.847987,56.585400,39.067534,119.921792,104.140520,118.616914,103.182817,84.553016,101.626807,-0.062045,-2.126853,32.025740,-235.690563,102.905878,4.600516,22.107739,9.080248,46.945588,2413.026723,14.971177,411371.755378,0.946585,13.845860,13.645406,2.712103,0.073819,0.051407,99.030515,80.488025,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.681328,71.136030,89.474618,29.873418,23.865137,39.000000,95.400000,61.428354,0.000000,44.635036,51.972652,0.209738,22.941320,71.258684,54.693934,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.922691,56.491338,105.276880,121.324643,104.178904,101.518895,54.650267,14.371363,103.768236,4.847744,56.576792,39.124846,119.866616,104.143343,118.643733,103.208496,84.543001,101.688745,-0.062019,-2.128619,32.025740,-235.674821,102.807896,4.600356,22.124669,9.117823,31.175642,1607.137780,14.884673,411216.330955,0.942238,13.629108,13.592606,2.698202,0.074290,0.050345,99.020261,80.477960,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.670248,71.139460,89.433016,29.873418,23.892339,39.000000,95.400000,61.277273,0.000000,44.635036,51.966956,0.208448,22.917196,71.558599,54.704212,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.797594,56.491338,105.291368,121.324643,104.148503,101.495240,54.687803,14.370935,103.908201,4.848924,56.623018,39.022894,119.899092,104.117886,118.641309,103.154448,84.579051,101.627591,-0.061972,-2.129810,32.025740,-235.677699,102.881705,4.601187,22.135974,9.052860,12.053011,620.919197,14.869458,411111.387602,0.937974,13.568191,13.577132,2.696378,0.073815,0.050473,99.038474,80.456807,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.668104,71.140217,89.412485,29.873418,23.897511,39.000000,95.400000,61.326088,0.000000,44.635036,51.961256,0.210456,22.933062,70.895538,54.703297,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.883082,56.497122,105.209231,121.330762,104.108495,101.484902,54.698555,14.379212,103.814493,4.850094,56.577048,39.207578,119.897329,104.164115,118.612832,103.212922,84.497568,101.689738,-0.062121,-2.129807,32.025740,-235.671709,102.811829,4.602412,22.136461,9.040725,22.087737,1137.641354,14.919534,411141.678877,0.943941,13.742771,13.626577,2.704769,0.074286,0.051455,99.026525,80.487228,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.675361,71.166946,89.389857,29.873418,23.884277,39.000000,95.400000,61.373758,0.000000,44.635036,51.955621,0.210096,22.942853,71.574426,54.704271,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.741781,56.499876,105.271597,121.327424,104.116344,101.470444,54.694002,14.370079,103.781498,4.852165,56.602080,38.990362,119.904887,104.058794,118.620404,103.058575,84.511754,101.631795,-0.062095,-2.129834,32.025740,-235.683620,102.766638,4.604798,22.157448,9.055925,5.216243,268.687895,14.972551,411055.712367,0.946381,13.908038,13.551597,2.713863,0.074204,0.050942,98.965842,80.492055,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.671744,71.150071,89.340679,29.873418,23.901311,39.000000,95.400000,61.331045,0.000000,44.635036,51.949801,0.208448,22.943971,71.143378,54.706306,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.696731,56.502631,105.260958,121.333544,104.138691,101.456719,54.617367,14.375930,103.791108,4.854630,56.601987,39.072397,119.886132,104.063827,118.610649,103.066870,84.500650,101.644013,-0.062354,-2.129836,32.025740,-235.670744,102.848520,4.606940,22.124254,9.072008,6.794939,350.497393,14.922343,411121.657772,0.943850,13.800838,13.672642,2.705784,0.074432,0.051107,98.956121,80.456715,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.659789,71.165057,89.302046,29.873418,23.905030,39.000000,95.400000,61.387187,0.000000,44.635036,51.944122,0.212228,22.929817,71.026250,54.698360,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.859709,56.502631,105.180033,121.333544,104.114402,101.438427,54.684645,14.381781,103.773587,4.855771,56.617690,39.034227,119.904800,104.133639,118.637208,103.024480,84.494328,101.703080,-0.062501,-2.129879,32.025740,-235.664077,102.855187,4.607714,22.162244,9.086414,24.950599,1285.421566,14.990779,411127.515937,0.947546,13.990443,13.621571,2.717263,0.074074,0.051599,98.976387,80.461019,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.663360,71.177328,89.275876,29.873418,23.932548,39.000000,95.400000,61.403979,0.000000,44.635036,51.938464,0.212825,22.973450,71.916211,54.697819,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.917633,56.506211,105.188244,121.352736,104.056108,101.423511,54.630632,14.382779,103.814628,4.856409,56.592472,39.007449,119.896697,104.069531,118.639694,103.128807,84.511776,101.733626,-0.062496,-2.128721,32.025740,-235.662751,102.893713,4.608509,22.141762,9.034307,-1.357962,-70.029582,15.006924,411123.998669,0.949955,14.052880,13.640452,2.720151,0.074689,0.051335,98.958640,80.468305,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.664741,71.178294,89.259557,29.873418,23.920806,39.000000,95.400000,61.416377,0.000000,44.635036,51.930958,0.211225,22.979941,70.711334,54.698399,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.924228,56.510894,105.198100,121.358577,104.025825,101.413645,54.673083,14.375359,103.798219,4.855504,56.622110,38.965267,119.907872,104.148647,118.642641,103.116334,84.542276,101.691598,-0.062522,-2.129105,32.025740,-235.676543,102.811402,4.607733,22.130403,9.077525,13.851705,713.772250,14.921798,410961.729940,0.944289,13.837219,13.684375,2.706660,0.073703,0.051641,99.001490,80.482560,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.661218,71.179331,89.231065,29.873418,23.941726,39.000000,95.400000,61.296550,0.000000,44.635036,51.925447,0.209291,22.941374,70.112900,54.705815,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.775174,56.502631,105.128649,121.349120,104.017917,101.407213,54.652974,14.371506,103.819208,4.853618,56.570883,39.015181,119.905017,104.071508,118.640960,103.135135,84.542548,101.613960,-0.062653,-2.129496,32.025740,-235.683336,102.851602,4.605719,22.136695,9.097070,24.177866,1246.333191,14.895785,410837.260000,0.943562,13.764319,13.686363,2.702843,0.075168,0.052113,99.082010,80.504146,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.653638,71.174656,89.200091,29.873418,23.946140,39.000000,95.400000,61.291084,0.000000,44.635036,51.919786,0.207611,22.943790,70.521018,54.700897,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.926696,56.504008,105.209665,121.325755,104.008954,101.397319,54.660732,14.373646,103.774932,4.851250,56.613665,39.038600,119.901380,104.094424,118.627496,103.019768,84.590742,101.570393,-0.062714,-2.129499,32.025740,-235.676131,102.915417,4.603064,22.144052,9.049470,12.856183,662.623150,14.892997,410741.744847,0.942575,13.760298,13.629119,2.702638,0.073876,0.051034,99.126614,80.528395,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.652280,71.186558,89.184334,29.873418,23.951821,39.000000,95.400000,61.349259,0.000000,44.635036,51.913701,0.209738,22.939337,71.159268,54.707693,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.829425,56.504008,105.197859,121.325755,104.010862,101.390490,54.670814,14.365512,103.750945,4.848811,56.610362,38.981410,119.882690,104.024618,118.587167,102.971867,84.555712,101.566667,-0.062567,-2.129515,32.025740,-235.689330,102.722260,4.600746,22.118034,9.042583,24.989406,1287.746525,14.946658,410795.862805,0.946785,13.948993,13.579419,2.711236,0.074873,0.052600,99.217732,80.503030,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.669002,71.167220,89.162467,29.873418,23.965592,39.000000,95.400000,61.274494,0.000000,44.635036,51.908010,0.211588,22.946693,71.993437,54.702156,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.739971,56.510067,105.095516,121.316020,104.027809,101.381348,54.683841,14.371220,103.761066,4.846372,56.647071,38.880722,119.905977,104.031635,118.606176,103.105351,84.507040,101.543644,-0.062473,-2.130680,32.025740,-235.680354,102.720137,4.598270,22.128816,9.090435,42.747516,2202.327306,14.891070,410573.086944,0.942555,13.750156,13.503478,2.702764,0.074198,0.051440,99.291815,80.514779,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.679944,71.248595,89.161114,29.873418,23.944624,39.000000,95.400000,61.309127,0.000000,44.635036,51.902534,0.209380,22.958125,70.998582,54.776517,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.674043,56.515025,105.079973,121.312682,104.033160,101.369160,54.696935,14.372790,103.773422,4.844678,56.631369,39.015490,119.886892,104.007849,118.599234,102.969529,84.588001,101.522850,-0.062415,-2.130683,32.025740,-235.676498,102.534074,4.596748,22.122235,9.070115,43.539214,2242.578160,14.930460,410671.446460,0.944886,13.878617,13.536133,2.709230,0.074935,0.051854,99.320497,80.462112,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.651886,71.185750,89.143462,29.873418,23.955522,39.000000,95.400000,61.344494,0.000000,44.635036,51.896863,0.208536,22.935893,70.563679,54.702333,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.706323,56.529072,105.071575,121.313238,103.988187,101.361504,54.666897,14.371506,103.677181,4.844222,56.700248,38.984967,119.885150,104.002802,118.622628,102.928315,84.502961,101.584250,-0.062278,-2.132454,32.025740,-235.681049,102.707859,4.596484,22.112048,9.031277,16.520313,851.380766,14.953729,410788.388158,0.946962,14.003030,13.570137,2.712844,0.074433,0.052123,99.381669,80.488958,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.656678,71.205042,89.155027,29.873418,23.968868,39.000000,95.400000,61.370858,0.000000,44.635036,51.891447,0.210727,22.918872,71.419023,54.703268,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.827747,56.527970,105.063987,121.330762,103.984932,101.350821,54.768735,14.372933,103.667004,4.845071,56.650305,39.002800,119.885497,103.996377,118.597051,103.010091,84.508966,101.554825,-0.062226,-2.134817,32.025740,-235.675211,102.638965,4.597419,22.116105,9.042943,40.822348,2099.883796,14.978728,410634.931838,0.948388,14.095351,13.475927,2.717067,0.074734,0.051104,99.399206,80.480237,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.649581,71.225711,89.173175,29.873418,23.967421,39.000000,95.400000,61.353526,0.000000,44.635036,51.884684,0.209559,22.986468,71.827924,54.700219,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.626120,56.527970,105.025458,121.330762,103.985737,101.345916,54.703820,14.375644,103.687857,4.845724,56.639092,38.961004,119.880008,104.013975,118.580552,102.991778,84.562895,101.497790,-0.062247,-2.136556,32.025740,-235.675767,102.621118,4.598024,22.147387,9.046441,45.330716,2334.559354,14.962830,410761.971583,0.948011,14.066608,13.600084,2.714584,0.074238,0.052006,99.391273,80.470081,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.656215,71.243113,89.179352,29.873418,23.970547,39.000000,95.400000,61.299829,0.000000,44.635036,51.879181,0.210321,22.935262,71.005861,54.699078,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.680658,56.521084,105.102134,121.333544,103.990425,101.338332,54.657186,14.365512,103.545340,4.845570,56.705319,38.974750,119.885564,103.896858,118.607331,102.967467,84.556845,101.409466,-0.062255,-2.138306,32.025740,-235.681489,102.648512,4.597967,22.088392,9.070385,18.039700,929.848135,14.907259,410630.168360,0.942929,13.904797,13.575336,2.705900,0.074241,0.052377,99.372087,80.468920,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.650067,71.224124,89.213098,29.873418,23.978547,39.000000,95.400000,61.385023,0.000000,44.635036,51.873417,0.208227,22.941789,71.136426,54.700396,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.885590,56.535957,105.026065,121.348842,103.973448,101.325545,54.678682,14.369793,103.625130,4.843195,56.675265,38.858178,119.891684,103.968046,118.591464,102.965229,84.520636,101.501570,-0.062239,-2.138896,32.025740,-235.681455,102.640883,4.595716,22.147730,9.042492,15.170167,781.631994,14.988741,410634.296227,0.949361,14.171872,13.485061,2.719027,0.074220,0.050501,99.325645,80.459174,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.658611,71.242607,89.203450,29.873418,23.993298,39.000000,95.400000,61.355916,0.000000,44.635036,51.867874,0.210321,22.939788,71.266046,54.699963,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.855916,56.542843,105.004376,121.354683,103.996088,101.316520,54.798900,14.370364,103.646457,4.840773,56.679987,38.972942,119.890726,103.923630,118.602289,102.958303,84.560720,101.413665,-0.062184,-2.139457,32.025740,-235.677943,102.808855,4.593582,22.135181,9.015465,22.653972,1164.669003,14.974545,410570.757030,0.948627,14.092640,13.434798,2.717175,0.074828,0.051328,99.273206,80.448221,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.671281,71.258168,89.214112,29.873418,23.977288,39.000000,95.400000,61.261322,0.000000,44.635036,51.863094,0.210908,22.877655,71.914495,54.707447,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.765303,56.542843,104.977298,121.354683,104.012931,101.313958,54.676698,14.370364,103.603473,4.838835,56.670543,38.915764,119.876284,103.939498,118.572894,102.919514,84.512365,101.468187,-0.062208,-2.140636,32.025740,-235.678270,102.900876,4.591603,22.090790,9.043051,4.754913,245.002374,14.873401,410480.560313,0.942737,13.836363,13.529731,2.700899,0.074559,0.052411,99.222034,80.435287,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.660155,71.259894,89.230117,29.873418,23.981614,39.000000,95.400000,61.269998,0.000000,44.635036,51.858050,0.208625,22.900499,70.717648,54.706415,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.641932,56.537610,105.056225,121.358299,104.021921,101.308643,54.652546,14.377071,103.663297,4.838644,56.680126,38.934817,119.888331,103.901547,118.577106,102.926221,84.518845,101.472772,-0.062160,-2.141227,32.025740,-235.677117,102.636577,4.591331,22.104980,9.065716,2.706310,139.507356,14.882032,410394.948671,0.941383,13.882444,13.433602,2.702404,0.074956,0.052363,99.236030,80.472130,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.665845,71.278839,89.228855,29.873418,23.990770,39.000000,95.400000,61.303881,0.000000,44.635036,51.852531,0.209380,22.933495,70.561881,54.708814,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.725435,56.545597,105.000508,121.362750,103.985727,101.294209,54.675248,14.372790,103.636625,4.838071,56.602987,39.056262,119.900028,103.936853,118.574291,102.907761,84.525689,101.360915,-0.062137,-2.141241,32.025740,-235.677151,102.773102,4.591012,22.116357,9.008920,21.229492,1093.903061,14.917223,410531.878409,0.945862,14.002270,13.516722,2.708022,0.073754,0.051940,99.176164,80.450316,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.652509,71.264683,89.229982,29.873418,24.004022,39.000000,95.400000,61.354561,0.000000,44.635036,51.845744,0.210591,22.939589,71.502638,54.703690,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.465449,56.531551,104.971937,121.366922,103.962917,101.285088,54.634305,14.371363,103.627026,4.835948,56.584515,38.912052,119.901748,103.930682,118.581907,102.943656,84.517078,101.478654,-0.062370,-2.141255,32.025740,-235.682825,102.537868,4.589038,22.077141,9.025724,4.224273,217.829415,14.981119,410568.441064,0.949503,14.160529,13.513165,2.718710,0.075473,0.051702,99.192970,80.444532,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.649767,71.277273,89.254282,29.873418,24.000505,39.000000,95.400000,61.315374,0.000000,44.635036,51.840484,0.209827,22.900860,71.549838,54.704271,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.708800,56.531551,105.002854,121.366922,103.945254,101.282797,54.702457,14.360089,103.550378,4.835459,56.592960,38.908576,119.899134,103.861008,118.585179,102.911684,84.522856,101.419224,-0.062305,-2.140670,32.025740,-235.688708,102.774759,4.588438,22.135614,9.027545,17.298493,890.905071,14.934967,410454.014162,0.946768,14.057813,13.434985,2.711409,0.074797,0.051087,99.201462,80.454847,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.674367,71.302683,89.265710,29.873418,23.993312,39.000000,95.400000,61.310385,0.000000,44.635036,51.838119,0.208713,22.900860,70.919216,54.704271,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.752565,56.511995,104.970946,121.349120,103.939478,101.279746,54.654184,14.376929,103.601866,4.833928,56.593007,38.961801,119.885911,103.916454,118.562112,102.948406,84.534322,101.378603,-0.062331,-2.138889,32.025740,-235.676443,102.586834,4.587119,22.095965,9.061046,25.373640,1307.944607,15.042566,410577.769333,0.954321,14.389044,13.518681,2.728993,0.074042,0.051344,99.183051,80.460631,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.654994,71.277939,89.271841,29.873418,24.007881,39.000000,95.400000,61.324135,0.000000,44.635036,51.831844,0.207831,22.934505,71.690287,54.702904,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.801430,56.505110,104.942242,121.336325,103.919782,101.282715,54.645525,14.370221,103.530927,4.830928,56.584911,38.970688,119.908654,103.885536,118.573113,102.845868,84.537857,101.429356,-0.062454,-2.137159,32.025740,-235.681353,102.607700,4.584339,22.072868,9.030953,12.644037,651.870214,14.940506,410405.420266,0.946599,14.065805,13.475011,2.712635,0.075793,0.051190,99.144803,80.440000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.674069,71.300728,89.291587,29.873418,24.007917,39.000000,95.400000,61.303475,0.000000,44.635036,51.825896,0.210096,22.900698,71.583844,54.702294,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.871321,56.504834,104.962928,121.329649,103.880153,101.258995,54.623928,14.375073,103.664405,4.825855,56.612037,38.856473,119.890770,103.870758,118.584656,102.755377,84.530425,101.490853,-0.062614,-2.137761,32.025740,-235.674704,102.718769,4.579320,22.065187,9.040834,19.062708,983.176884,14.915649,410318.261405,0.946197,13.988284,13.437637,2.708748,0.074223,0.050990,99.090949,80.430892,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.663449,71.306274,89.282165,29.873418,24.001516,39.000000,95.400000,61.276859,0.000000,44.635036,51.818247,0.206869,22.892187,71.768211,54.708795,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.534748,56.516678,105.007454,121.332987,103.872108,101.241458,54.655287,14.371934,103.619916,4.822030,56.619132,38.940887,119.906256,103.734624,118.582495,102.812540,84.448008,101.412786,-0.062677,-2.138922,32.025740,-235.677680,102.434180,4.575622,22.102942,9.048785,18.103910,933.190264,14.890512,410285.054923,0.945062,13.916736,13.466471,2.704597,0.073990,0.051337,99.038362,80.405455,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.665314,71.306895,89.314600,29.873418,24.011672,39.000000,95.400000,61.247831,0.000000,44.635036,51.812516,0.210321,22.904015,70.874741,54.700927,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.744196,56.518881,104.939497,121.337716,103.852492,101.233076,54.686604,14.362658,103.606063,4.810918,56.613363,38.880281,119.887809,103.842311,118.579333,102.878397,84.564753,101.392246,-0.062452,-2.140101,32.025740,-235.688590,101.476299,4.563623,22.077303,9.043304,21.544171,1109.887155,14.859668,410159.840070,0.943365,13.824082,13.513111,2.700267,0.074218,0.051430,99.003139,80.428911,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.668195,71.310189,89.309822,29.873418,24.015747,39.000000,95.400000,61.392801,0.000000,44.635036,51.807392,0.208007,22.860959,71.831402,54.706936,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.791609,56.518881,104.886658,121.337716,103.848794,101.223199,54.759304,14.371220,103.618548,4.790610,56.570277,38.967626,119.885543,103.839586,118.587276,102.829102,84.513815,101.398034,-0.062184,-2.138933,32.025740,-235.681008,101.595647,4.543819,22.116447,9.044692,47.178648,2427.267098,15.010306,410466.959536,0.951645,14.281964,13.545753,2.725007,0.074784,0.051396,98.994757,80.444532,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.665799,71.297851,89.313518,29.873418,24.015230,39.000000,95.400000,61.295147,0.000000,44.635036,51.801903,0.209068,22.890547,71.368584,54.712847,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.567638,56.513097,104.948287,121.331040,103.846784,101.204151,54.826417,14.363514,103.527162,4.769318,56.636696,38.886335,119.885716,103.801126,118.608268,102.781955,84.520998,101.473580,-0.062315,-2.138918,32.025740,-235.680383,101.730541,4.522972,22.132891,9.037624,33.119881,1701.879862,14.908178,410086.664433,0.945438,14.006251,13.415908,2.708522,0.074636,0.051692,98.979351,80.452160,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.666397,71.304663,89.315389,29.873418,24.014827,39.000000,95.400000,61.270041,0.000000,44.635036,51.796082,0.210636,22.938688,71.671598,54.703386,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
