OSU 80 Ton Compressor Load Stand
38.779806,56.515300,104.963460,121.332153,103.815289,101.189648,54.631373,14.379212,103.567049,4.747322,56.638208,38.890013,119.879310,103.778381,118.578282,102.851599,84.579571,101.332240,-0.062189,-2.138916,32.025740,-235.671056,101.422858,4.502005,22.099643,9.059098,11.451658,590.549419,14.878527,410112.604789,0.942836,13.943498,13.470536,2.703849,0.073843,0.050774,98.999661,80.428227,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.667087,71.309081,89.326591,29.873418,24.027021,39.000000,95.400000,61.365552,0.000000,44.635036,51.790447,0.208183,22.896388,71.165808,54.701664,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.587152,56.515300,104.856232,121.338272,103.826471,101.170383,54.669566,14.370364,103.499036,4.725818,56.626367,38.915927,119.889266,103.799960,118.591007,102.843566,84.488503,101.442885,-0.061953,-2.140681,32.025740,-235.678597,101.609475,4.481327,22.108965,9.069195,22.279053,1148.103670,14.981904,410154.510303,0.947437,14.234663,13.511527,2.721149,0.075070,0.052558,98.989918,80.443689,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.664347,71.307172,89.335809,29.873418,24.017069,39.000000,95.400000,61.271350,0.000000,44.635036,51.784924,0.211908,22.922857,71.126856,54.703494,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.501684,56.515300,104.861153,121.338272,103.838628,101.166191,54.765074,14.354238,103.494842,4.704595,56.608849,38.857080,119.900202,103.871352,118.589785,102.839826,84.487347,101.299758,-0.061995,-2.142427,32.025740,-235.694232,101.439001,4.460846,22.122974,9.047956,18.162873,934.352744,14.889637,409855.554189,0.945035,13.955532,13.362806,2.706653,0.074724,0.051846,99.050176,80.449495,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.662228,71.340269,89.342368,29.873418,24.013142,39.000000,95.400000,61.356063,0.000000,44.635036,51.779314,0.208980,22.986883,71.521879,54.729349,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.505734,56.522461,104.975617,121.341610,103.872233,101.146140,54.674451,14.375501,103.590142,4.677998,56.577000,38.991075,119.905972,103.860389,118.597923,102.798995,84.557887,101.377176,-0.061911,-2.144775,32.025740,-235.675420,101.437422,4.435396,22.100653,9.038381,14.621913,753.441865,14.955256,410068.787656,0.949322,14.210943,13.524452,2.717387,0.075490,0.052434,99.055772,80.401105,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.660038,71.334353,89.376018,29.873418,24.030889,39.000000,95.400000,61.280624,0.000000,44.635036,51.772174,0.209380,22.938219,70.574375,54.709798,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.569630,56.513648,104.937862,121.358021,103.848340,101.135132,54.706598,14.370792,103.582164,4.658722,56.574325,38.862263,119.902489,103.813311,118.601111,102.817428,84.605854,101.265544,-0.061712,-2.146522,32.025740,-235.677352,101.356354,4.416698,22.116195,9.079004,14.813918,762.887011,14.992672,410104.936507,0.949913,14.324564,13.434297,2.723547,0.074069,0.052411,98.993419,80.411193,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.655111,71.319486,89.373832,29.873418,24.043025,39.000000,95.400000,61.393982,0.000000,44.635036,51.766263,0.210862,22.949416,71.742277,54.699924,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.905885,56.502906,104.982023,121.378883,103.806049,101.129821,54.662834,14.376072,103.559006,4.638854,56.569696,38.924559,119.899569,103.830206,118.578938,102.813419,84.618067,101.257112,-0.061623,-2.148302,32.025740,-235.673869,101.024059,4.397616,22.104998,9.057223,22.665388,1168.156442,15.004458,409900.442533,0.951208,14.326336,13.413161,2.726233,0.074369,0.051766,98.968516,80.467735,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.625487,71.332558,89.398962,29.873418,24.045174,39.000000,95.400000,61.360074,0.000000,44.635036,51.760634,0.210231,22.921090,71.661306,54.703828,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.763812,56.500427,104.907587,121.386393,103.777080,101.122574,54.732127,14.369365,103.588255,4.618215,56.584910,38.938644,119.883690,103.775732,118.586206,102.842567,84.530923,101.368917,-0.061513,-2.148628,32.025740,-235.681066,101.683692,4.378017,22.077682,9.014040,2.552164,131.369999,14.969250,409712.900521,0.948813,14.232568,13.293949,2.720738,0.073905,0.052059,98.990320,80.470331,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.610354,71.339395,89.413701,29.873418,24.043365,39.000000,95.400000,61.209476,0.000000,44.635036,51.754454,0.209246,22.897939,70.990643,54.704949,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.819639,56.500427,104.908595,121.386393,103.776270,101.114838,54.664636,14.367653,103.527051,4.598476,56.568997,39.053561,119.906061,103.827185,118.589370,102.775011,84.599034,101.391691,-0.061402,-2.150953,32.025740,-235.684739,101.245856,4.358842,22.174235,8.989249,5.190886,267.525415,14.828339,409446.080019,0.940576,13.776519,13.276353,2.698358,0.073980,0.051685,98.969051,80.466642,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.626962,71.341075,89.399502,29.873418,24.044945,39.000000,95.400000,61.269967,0.000000,44.635036,51.748583,0.208713,22.891178,70.533564,54.713742,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.673349,56.503182,104.934773,121.402804,103.760163,101.106454,54.647725,14.364228,103.548469,4.580303,56.584771,38.889648,119.926666,103.745075,118.584088,102.843786,84.561376,101.359699,-0.061381,-2.152124,32.025740,-235.688654,101.177168,4.340839,22.088158,9.043989,24.603975,1268.420302,14.878110,409665.856986,0.943058,13.961827,13.434856,2.706328,0.074970,0.051407,99.000619,80.482080,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.659117,71.357047,89.424924,29.873418,24.065076,39.000000,95.400000,61.240341,0.000000,44.635036,51.742921,0.211452,22.900085,71.103274,54.716171,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.700953,56.491063,104.959860,121.421441,103.744786,101.084516,54.735134,14.387774,103.636900,4.557346,56.504574,38.911245,119.903665,103.850905,118.588148,102.822350,84.486940,101.347332,-0.061429,-2.151345,32.025740,-235.664291,101.305462,4.318839,22.054242,9.020369,-0.920151,-47.361231,14.852858,409472.656922,0.942673,13.887973,13.381273,2.702462,0.075045,0.051502,98.971526,80.439248,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.637282,71.343101,89.418231,29.873418,24.054522,39.000000,95.400000,61.295430,0.000000,44.635036,51.734725,0.211816,22.848283,71.163900,54.710870,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.534104,56.475639,104.911660,121.425335,103.764423,101.069435,54.672663,14.373504,103.529470,4.540500,56.548315,38.873259,119.913511,103.836798,118.619616,102.853061,84.534435,101.324736,-0.061402,-2.151346,32.025740,-235.679214,101.102254,4.302870,22.120775,9.006594,17.131156,882.767714,14.918886,409602.839226,0.946772,14.084427,13.398522,2.713361,0.074700,0.051937,98.998591,80.456236,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.654742,71.358889,89.437883,29.873418,24.069257,39.000000,95.400000,61.286603,0.000000,44.635036,51.728835,0.212825,22.846246,70.554507,54.710054,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.452410,56.476190,104.965252,121.421162,103.756525,101.062545,54.709377,14.376643,103.539474,4.523580,56.579117,38.923992,119.919087,103.800677,118.616168,102.813175,84.537516,101.208057,-0.061455,-2.151323,32.025740,-235.670521,101.313420,4.286692,22.119999,9.013968,20.032189,1031.565095,14.906762,409619.726476,0.944294,14.035716,13.465068,2.712074,0.074782,0.051507,99.030514,80.441298,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.662712,71.376794,89.425127,29.873418,24.057892,39.000000,95.400000,61.359979,0.000000,44.635036,51.722153,0.209738,22.900463,70.375856,54.707782,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.843847,56.476190,104.889258,121.421162,103.714280,101.054311,54.676412,14.378213,103.518162,4.506566,56.603801,38.926374,119.899983,103.768385,118.643772,102.778563,84.519955,101.327977,-0.061659,-2.151323,32.025740,-235.671728,101.482554,4.270502,22.048148,9.057043,19.227669,990.733001,14.969707,409553.259714,0.949645,14.241780,13.403152,2.722566,0.074389,0.050872,99.026479,80.437176,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.652046,71.352052,89.416180,29.873418,24.075497,39.000000,95.400000,61.395200,0.000000,44.635036,51.716110,0.209962,22.835878,70.338009,54.713545,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.832865,56.489135,104.905429,121.429229,103.708329,101.039834,54.690424,14.377927,103.466721,4.489379,56.578303,38.894414,119.924162,103.885226,118.613004,102.671201,84.504909,101.294227,-0.061471,-2.152471,32.025740,-235.671524,101.264289,4.253876,22.065133,9.031981,47.234958,2433.224805,15.012152,409569.605300,0.951135,14.351048,13.325576,2.729744,0.074468,0.052296,99.053409,80.453617,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.663932,71.375943,89.428395,29.873418,24.073656,39.000000,95.400000,61.223590,0.000000,44.635036,51.710612,0.210051,22.888635,71.575885,54.698183,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.707746,56.489961,104.919707,121.437574,103.708765,101.028400,54.637843,14.381781,103.425629,4.472324,56.597962,39.043161,119.917562,103.824136,118.603642,102.774960,84.497953,101.245843,-0.061418,-2.151304,32.025740,-235.664730,101.055546,4.237044,22.019985,8.991232,20.355443,1049.583528,14.829662,409327.520175,0.941210,13.831737,13.419700,2.700280,0.074682,0.051506,99.091907,80.487614,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.674367,71.390096,89.414986,29.873418,24.071678,39.000000,95.400000,61.226895,0.000000,44.635036,51.704699,0.208669,22.853134,70.630368,54.714705,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.770039,56.491338,104.790738,121.443971,103.692374,101.020784,54.711613,14.361944,103.368529,4.454417,56.597868,38.910756,119.909761,103.696498,118.599362,102.747627,84.461151,101.270408,-0.061484,-2.151289,32.025740,-235.689140,101.265601,4.220041,22.030604,9.025977,20.086625,1034.325984,14.835183,409320.314113,0.941154,13.859197,13.413206,2.701460,0.074582,0.052237,99.061322,80.451863,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.669020,71.391797,89.410027,29.873418,24.055874,39.000000,95.400000,61.277335,0.000000,44.635036,51.698829,0.211134,22.863591,70.626481,54.709581,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.867047,56.491338,104.791118,121.443971,103.678050,101.010122,54.615149,14.373504,103.355246,4.435050,56.601009,38.859127,119.920653,103.702004,118.614202,102.696928,84.511526,101.243116,-0.061644,-2.151270,32.025740,-235.676437,100.975316,4.201730,22.045011,9.032846,3.569260,184.117508,14.889873,409364.879681,0.945267,14.025613,13.389273,2.710561,0.073842,0.051215,99.031428,80.486498,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.669343,71.409104,89.423211,29.873418,24.055728,39.000000,95.400000,61.247220,0.000000,44.635036,51.692991,0.209113,22.860598,71.356398,54.718561,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.687523,56.496847,104.749735,121.438130,103.642224,100.998276,54.680926,14.373361,103.524424,4.409638,56.583235,38.922984,119.917494,103.712494,118.603574,102.711942,84.523988,101.330470,-0.061680,-2.151296,32.025740,-235.676090,100.981373,4.176776,22.024384,9.039680,21.900117,1128.341517,14.843469,409366.272932,0.942275,13.944496,13.441759,2.702879,0.074230,0.050983,99.052115,80.457215,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.684246,71.419852,89.384086,29.873418,24.049294,39.000000,95.400000,61.305604,0.000000,44.635036,51.685402,0.211270,22.896244,70.303538,54.713378,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.628021,56.493542,104.806011,121.437574,103.653089,100.986811,54.600421,14.380496,103.426633,4.391812,56.586189,38.943602,119.905821,103.729281,118.602878,102.638403,84.504433,101.243906,-0.061633,-2.153042,32.025740,-235.663237,101.037783,4.159530,22.016955,8.999778,0.262095,13.523635,14.800023,409168.629016,0.941278,13.816233,13.373957,2.696143,0.074670,0.051043,99.042909,80.446580,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.649512,71.418703,89.379241,29.873418,24.058518,39.000000,95.400000,61.275315,0.000000,44.635036,51.679435,0.210636,22.808797,70.775258,54.713663,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.670319,56.486381,104.691964,121.435348,103.640246,100.972319,54.764308,14.371648,103.447531,4.374282,56.532354,38.992420,119.892249,103.708655,118.566891,102.645201,84.508693,101.190820,-0.061639,-2.155950,32.025740,-235.681233,100.945561,4.142428,22.043749,8.993197,20.470349,1053.070967,14.870260,409217.191338,0.944793,14.059300,13.417258,2.707584,0.073489,0.051578,99.014196,80.438975,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.644697,71.407678,89.352240,29.873418,24.060530,39.000000,95.400000,61.296955,0.000000,44.635036,51.673573,0.209068,22.820390,70.385050,54.714253,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.651203,56.478669,104.794710,121.425335,103.608938,100.959364,54.659002,14.363229,103.378639,4.356272,56.570462,38.926010,119.938972,103.584254,118.570098,102.577947,84.490746,101.151058,-0.061812,-2.155956,32.025740,-235.682628,101.261990,4.125602,22.037997,9.042835,15.818763,815.343900,14.902157,409238.855512,0.947656,14.134920,13.381554,2.713212,0.074083,0.051669,99.011386,80.467666,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.655961,71.426802,89.359948,29.873418,24.059493,39.000000,95.400000,61.277857,0.000000,44.635036,51.667344,0.211406,22.857876,70.748256,54.719239,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.709564,56.478669,104.803957,121.425335,103.585202,100.944976,54.656773,14.370935,103.377846,4.337493,56.565926,38.957269,119.905340,103.709905,118.575684,102.505793,84.522629,101.145215,-0.061754,-2.157102,32.025740,-235.681947,101.094790,4.107659,22.044416,9.040473,32.498689,1675.142833,14.865316,409135.793076,0.943544,14.071644,13.343389,2.707295,0.073679,0.050913,99.015466,80.466915,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.657711,71.419023,89.327965,29.873418,24.061834,39.000000,95.400000,61.288318,0.000000,44.635036,51.661033,0.211452,22.811465,71.102617,54.720567,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.529340,56.483626,104.719814,121.428116,103.574984,100.934230,54.659310,14.375501,103.445010,4.317855,56.609756,38.904495,119.925947,103.559393,118.586117,102.653618,84.489862,101.214914,-0.061707,-2.158851,32.025740,-235.672316,101.317500,4.088571,22.047896,8.990601,45.688524,2354.902746,14.886053,409117.681061,0.945730,14.089286,13.335933,2.711292,0.073998,0.051791,99.018542,80.465958,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.658357,71.432510,89.318498,29.873418,24.041370,39.000000,95.400000,61.261080,0.000000,44.635036,51.655215,0.211497,22.858957,70.414373,54.718443,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.785196,56.491063,104.770133,121.430620,103.564150,100.922960,54.796772,14.411035,103.418600,4.299398,56.605569,38.900557,119.913704,103.701420,118.583671,102.642214,84.479257,101.149239,-0.061471,-2.160609,32.025740,-235.639069,101.241759,4.070588,22.007237,9.012400,13.970658,718.276858,14.859867,408963.713738,0.944084,14.011912,13.300315,2.707444,0.074791,0.051950,99.020549,80.458171,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.639605,71.439044,89.266160,29.873418,24.045044,39.000000,95.400000,61.338099,0.000000,44.635036,51.649239,0.209603,22.859697,70.275394,54.711007,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.864526,56.491338,104.667171,121.431732,103.548026,100.906933,54.692272,14.369508,103.277049,4.281475,56.600590,38.917344,119.900919,103.711095,118.565363,102.634097,84.463803,101.190801,-0.061405,-2.164102,32.025740,-235.678310,101.110984,4.053270,22.036284,9.069195,22.671952,1167.865822,14.924779,409100.072042,0.948752,14.256102,13.377612,2.717924,0.074187,0.051696,98.975249,80.486498,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.649719,71.435478,89.274320,29.873418,24.047056,39.000000,95.400000,61.225764,0.000000,44.635036,51.643644,0.210411,22.839466,70.567194,54.715590,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.516635,56.491338,104.674590,121.431732,103.493957,100.897583,54.653042,14.371648,103.316127,4.262685,56.615572,38.825271,119.903423,103.591201,118.552944,102.510255,84.471870,101.096956,-0.061222,-2.167623,32.025740,-235.680090,101.124546,4.035183,22.036735,9.019918,1.544948,79.639659,14.819570,408925.291359,0.939500,13.924165,13.346258,2.701292,0.074082,0.052319,98.982784,80.444599,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.628733,71.441852,89.237307,29.873418,24.033614,39.000000,95.400000,61.191565,0.000000,44.635036,51.637767,0.210591,22.866332,70.702905,54.712512,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.733846,56.501804,104.704098,121.431176,103.490669,100.873756,54.643344,14.374931,103.358307,4.238957,56.614292,38.924392,119.925052,103.596446,118.586399,102.572862,84.521201,101.085220,-0.060854,-2.172287,32.025740,-235.679421,101.133049,4.012473,22.044903,8.994135,22.124629,1140.692863,14.768180,408840.749393,0.939057,13.819563,13.388269,2.693129,0.075728,0.052876,99.104746,80.465070,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.663215,71.457662,89.264875,29.873418,24.049455,39.000000,95.400000,61.271869,0.000000,44.635036,51.630413,0.208536,22.845308,70.187316,54.715512,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.655535,56.505385,104.676617,121.437296,103.456372,100.867633,54.636921,14.377642,103.313949,4.221376,56.623435,38.832402,119.949077,103.551882,118.593971,102.560905,84.489726,101.083524,-0.060534,-2.174636,32.025740,-235.674259,101.050265,3.995400,22.055378,9.032738,1.558582,80.366209,14.918868,409002.170506,0.948875,14.280712,13.320229,2.717646,0.074146,0.051558,99.044893,80.499841,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.659598,71.455705,89.264808,29.873418,24.026734,39.000000,95.400000,61.244765,0.000000,44.635036,51.624803,0.208095,22.865719,70.842771,54.714558,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.579314,56.501529,104.733623,121.441746,103.512026,100.861556,54.615448,14.372362,103.320273,4.204189,56.597496,38.878939,119.931544,103.568686,118.571691,102.582190,84.477512,101.131787,-0.060456,-2.176976,32.025740,-235.678723,101.155444,3.978713,22.055595,9.039896,19.302007,995.673540,14.825464,408692.697118,0.943062,14.002880,13.263395,2.703168,0.074667,0.051020,99.041705,80.451089,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.638155,71.451265,89.244137,29.873418,24.035128,39.000000,95.400000,61.278742,0.000000,44.635036,51.619079,0.209827,22.854774,71.092973,54.715531,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.521702,56.496571,104.650038,121.440077,103.539927,100.855459,54.655961,14.374503,103.345294,4.195741,56.563716,38.860775,119.913355,103.556104,118.575465,102.561677,84.440121,101.001376,-0.060319,-2.177550,32.025740,-235.674785,101.129521,3.972036,22.042595,9.014094,14.678987,756.638683,14.854877,408779.058612,0.945201,14.110257,13.293786,2.707933,0.075000,0.052522,99.026189,80.450406,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.626797,71.448203,89.233723,29.873418,24.053026,39.000000,95.400000,61.312505,0.000000,44.635036,51.613156,0.209024,22.858723,71.385133,54.712581,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.631180,56.496571,104.666894,121.440077,103.513738,100.852375,54.673054,14.375787,103.290520,4.196155,56.583421,38.896821,119.913768,103.559351,118.600234,102.565406,84.505407,101.100278,-0.060204,-2.180475,32.025740,-235.673011,100.924736,3.973141,22.069893,8.987986,35.720272,1840.650858,14.895093,408820.498658,0.947538,14.207583,13.336851,2.714761,0.074213,0.051403,99.068344,80.467234,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.653771,71.451954,89.255656,29.873418,24.030740,39.000000,95.400000,61.339456,0.000000,44.635036,51.607152,0.209738,22.857064,70.987460,54.715748,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.821354,56.487482,104.629028,121.428673,103.495984,100.854666,54.694632,14.372933,103.226050,4.197547,56.582932,38.723083,119.918714,103.549953,118.588691,102.557989,84.535930,101.039474,-0.060196,-2.183977,32.025740,-235.680112,101.348216,3.974910,22.021517,9.009713,36.834578,1897.321736,14.906990,408892.399469,0.948305,14.279206,13.290855,2.716651,0.074981,0.052818,99.071888,80.482331,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.632465,71.492802,89.269383,29.873418,24.021051,39.000000,95.400000,61.293382,0.000000,44.635036,51.600929,0.210051,22.849203,71.317113,54.712030,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.459554,56.492991,104.634562,121.430898,103.502940,100.854495,54.775333,14.374074,103.315284,4.199321,56.571719,38.872855,119.906668,103.601806,118.577800,102.494102,84.469535,101.043554,-0.060230,-2.187461,32.025740,-235.677664,101.090098,3.976264,22.019606,9.065012,15.242186,783.956953,14.861473,408691.736563,0.945060,14.133757,13.288816,2.709389,0.073997,0.050900,99.100466,80.445943,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.616408,71.467235,89.271096,29.873418,24.023764,39.000000,95.400000,61.213933,0.000000,44.635036,51.594997,0.208359,22.805227,70.857467,54.710791,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.593442,56.489961,104.677874,121.440355,103.450989,100.855159,54.644673,14.370507,103.318417,4.200824,56.582443,38.955542,119.920761,103.555052,118.573851,102.544480,84.446534,101.009623,-0.060306,-2.188023,32.025740,-235.681558,101.029588,3.977425,22.059597,9.021180,7.880628,406.296411,14.773544,408514.186483,0.939656,13.872762,13.219415,2.695141,0.074087,0.050869,99.054567,80.442504,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.620946,71.450643,89.263635,29.873418,24.028052,39.000000,95.400000,61.371923,0.000000,44.635036,51.589347,0.209917,22.822031,70.333036,54.726517,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.699129,56.492440,104.683333,121.447031,103.426167,100.841166,54.668137,14.371934,103.379663,4.201587,56.594820,38.873313,119.907822,103.602120,118.597419,102.525698,84.503866,101.041740,-0.060162,-2.190330,32.025740,-235.677680,101.241816,3.978002,22.040215,9.005332,22.089553,1138.367904,14.931677,408868.707217,0.947883,14.358334,13.288419,2.720639,0.074181,0.051309,99.055593,80.419778,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.615142,71.445258,89.279684,29.873418,24.025626,39.000000,95.400000,61.312001,0.000000,44.635036,51.581368,0.208095,22.859408,71.663060,54.707575,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.537569,56.492440,104.532903,121.447031,103.411817,100.835189,54.662467,14.369222,103.372375,4.200517,56.599543,38.861830,119.920261,103.557040,118.574921,102.519401,84.437492,101.113956,-0.060199,-2.192052,32.025740,-235.679902,101.062404,3.976764,22.029865,9.056538,0.203186,10.472126,14.879491,408826.463991,0.946566,14.177248,13.289718,2.712323,0.075442,0.052317,99.064532,80.466209,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.624149,71.471654,89.296026,29.873418,24.033441,39.000000,95.400000,61.264777,0.000000,44.635036,51.575582,0.212136,22.849708,70.882831,54.722721,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.653722,56.495194,104.700266,121.455654,103.422237,100.823336,54.635408,14.363657,103.207294,4.198557,56.548849,38.862437,119.925531,103.604803,118.562524,102.464453,84.424416,100.999998,-0.060353,-2.193781,32.025740,-235.688734,101.225381,3.974896,22.060932,9.065463,21.112575,1088.671903,14.832507,408601.018500,0.943226,14.039511,13.252927,2.705057,0.074449,0.051774,99.096609,80.449381,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.610649,71.465623,89.276528,29.873418,24.028027,39.000000,95.400000,61.335800,0.000000,44.635036,51.569828,0.209291,22.860021,71.277633,54.713850,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.518400,56.473986,104.661037,121.447309,103.447419,100.808876,54.631511,14.371078,103.295453,4.197129,56.538705,38.970894,119.947509,103.540410,118.606541,102.477252,84.475722,100.979995,-0.060524,-2.195492,32.025740,-235.680334,101.220891,3.973039,22.027269,9.004917,13.497402,696.044437,14.880332,408801.492300,0.947568,14.253975,13.365473,2.712493,0.073853,0.051929,99.068032,80.501344,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.631819,71.492985,89.294290,29.873418,24.037472,39.000000,95.400000,61.284435,0.000000,44.635036,51.563985,0.209917,22.837663,70.145121,54.701891,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.573487,56.468753,104.673328,121.443693,103.478025,100.799350,54.760692,14.365798,103.271541,4.196278,56.539659,38.905675,119.929495,103.458081,118.589279,102.505056,84.434229,100.995283,-0.060471,-2.198070,32.025740,-235.683817,101.151000,3.972220,22.025358,8.992530,40.228867,2069.659328,14.852049,408708.347602,0.944836,14.102471,13.305680,2.708672,0.075080,0.051754,99.070550,80.474406,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.618988,71.479338,89.309415,29.873418,24.008971,39.000000,95.400000,61.344877,0.000000,44.635036,51.557054,0.210231,22.903619,70.963617,54.705549,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.424536,56.468753,104.605891,121.443693,103.479356,100.785415,54.677769,14.369793,103.301033,4.195052,56.541148,38.757466,119.936749,103.455370,118.573764,102.551426,84.440574,100.972670,-0.060414,-2.198653,32.025740,-235.681781,101.078148,3.971228,22.058786,9.035190,38.143063,1965.326789,14.902243,408610.047895,0.948326,14.261013,13.241576,2.717170,0.074106,0.051521,99.066360,80.487750,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.604684,71.477476,89.302337,29.873418,24.027764,39.000000,95.400000,61.322957,0.000000,44.635036,51.550718,0.211134,22.863375,70.991213,54.717557,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.482135,56.462419,104.610646,121.443415,103.497352,100.770051,54.755167,14.370221,103.319276,4.192977,56.586677,38.799966,119.958092,103.589938,118.569221,102.499213,84.463711,100.957917,-0.060490,-2.198659,32.025740,-235.680700,101.293946,3.969468,22.020435,9.050714,12.900988,663.785630,14.878383,408607.966702,0.944519,14.182549,13.292851,2.713608,0.074797,0.052942,99.022912,80.499932,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.635548,71.474343,89.300601,29.873418,24.009820,39.000000,95.400000,61.392238,0.000000,44.635036,51.544293,0.208713,22.856271,70.771603,54.714499,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.414320,56.472609,104.705286,121.456767,103.511638,100.763841,54.747433,14.383921,103.305028,4.190202,56.548407,38.989585,119.931520,103.487492,118.563025,102.537848,84.434999,101.000184,-0.060385,-2.200350,32.025740,-235.667327,101.025707,3.966840,22.011528,8.984669,42.545912,2189.394721,14.931558,408631.474825,0.949806,14.380745,13.272037,2.722372,0.073870,0.052601,99.029577,80.457556,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.603300,71.464495,89.304095,29.873418,24.015371,39.000000,95.400000,61.368173,0.000000,44.635036,51.536441,0.209872,22.850122,70.720757,54.719515,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.735794,56.470130,104.631160,121.467059,103.519476,100.766177,54.657679,14.358805,103.265693,4.188856,56.571463,38.816001,119.940952,103.466138,118.572475,102.520392,84.432166,101.057178,-0.060272,-2.202102,32.025740,-235.691953,101.392988,3.965291,22.022076,8.985967,12.212701,629.492483,14.904780,408481.715616,0.946761,14.297698,13.239460,2.718421,0.074023,0.051280,99.064509,80.492008,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.624470,71.502626,89.336169,29.873418,24.027940,39.000000,95.400000,61.399149,0.000000,44.635036,51.530337,0.210953,22.853007,71.412674,54.716820,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.698182,56.465448,104.529841,121.471787,103.514806,100.755565,54.682656,14.368652,103.296459,4.187313,56.547058,38.875716,119.964541,103.515736,118.603179,102.455105,84.465910,100.936922,-0.060214,-2.203858,32.025740,-235.684066,100.735352,3.963698,22.008139,9.038399,21.787993,1122.529120,14.947100,408566.251217,0.948677,14.398216,13.295216,2.725684,0.075124,0.051900,99.028686,80.478778,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.616660,71.485712,89.330782,29.873418,24.001565,39.000000,95.400000,61.260184,0.000000,44.635036,51.524106,0.209113,22.860093,71.220110,54.712611,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.545356,56.465448,104.649823,121.471787,103.547755,100.735663,54.605412,14.373076,103.300066,4.185608,56.552827,38.841643,119.934917,103.492023,118.586462,102.546397,84.391578,100.967791,-0.060062,-2.205597,32.025740,-235.677356,101.116999,3.962087,22.005362,9.040581,4.340329,223.932432,14.797200,408379.316542,0.941682,13.968626,13.334500,2.701149,0.074454,0.052960,99.009736,80.500000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.601916,71.479267,89.322172,29.873418,23.989421,39.000000,95.400000,61.277096,0.000000,44.635036,51.517751,0.208315,22.841792,70.144605,54.709247,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.569184,56.460215,104.613493,121.464555,103.526375,100.729490,54.612549,14.373789,103.331342,4.183432,56.563902,38.782742,119.946724,103.430411,118.601827,102.480941,84.437447,100.992664,-0.060222,-2.206479,32.025740,-235.674518,101.368325,3.960151,22.010681,8.995487,9.692839,500.021324,14.797231,408288.920043,0.942136,14.013773,13.223825,2.701156,0.074372,0.051890,99.024361,80.512068,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.602379,71.485943,89.341826,29.873418,23.989949,39.000000,95.400000,61.344222,0.000000,44.635036,51.511336,0.208713,22.804037,70.761907,54.722091,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.463723,56.462969,104.529835,121.463164,103.492681,100.717374,54.610889,14.372219,103.179574,4.179959,56.563831,38.750958,119.958222,103.510797,118.605098,102.348174,84.416982,100.992726,-0.060157,-2.208216,32.025740,-235.676415,101.311118,3.957129,21.967877,8.981892,24.511339,1264.496934,14.877643,408441.798407,0.947349,14.216630,13.317912,2.714979,0.074551,0.052179,99.019879,80.529213,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.603344,71.496847,89.310113,29.873418,24.000711,39.000000,95.400000,61.335196,0.000000,44.635036,51.505088,0.210546,22.824105,71.418863,54.719977,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.344356,56.471783,104.542374,121.457045,103.504147,100.693769,54.699372,14.373218,103.312467,4.176831,56.572393,38.798739,119.927316,103.440310,118.575311,102.490801,84.389016,101.011029,-0.060115,-2.208205,32.025740,-235.678356,101.150426,3.953682,21.991406,9.053112,12.693173,653.759244,14.861129,408309.736292,0.946519,14.179728,13.287957,2.712360,0.074173,0.051612,98.985547,80.501115,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.600927,71.492776,89.323276,29.873418,23.989146,39.000000,95.400000,61.385112,0.000000,44.635036,51.498982,0.209782,22.817145,71.203530,54.720941,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.544524,56.471783,104.558200,121.457045,103.488167,100.676223,54.680475,14.371506,103.284604,4.174738,56.548104,38.781433,119.950316,103.483256,118.574000,102.545153,84.398807,100.981402,-0.059947,-2.208219,32.025740,-235.675985,101.590058,3.951439,21.988143,9.020964,35.505136,1829.316682,14.893508,408367.886332,0.949261,14.322761,13.308461,2.717621,0.074186,0.052000,98.945819,80.531445,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.611982,71.518732,89.334636,29.873418,23.980510,39.000000,95.400000,61.441859,0.000000,44.635036,51.493185,0.211680,22.817505,70.737495,54.713378,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.629275,56.460491,104.607036,121.448422,103.491711,100.659459,54.657647,14.371791,103.264296,4.172907,56.549989,38.770835,119.949140,103.485995,118.574000,102.538267,84.426342,101.041597,-0.059721,-2.208224,32.025740,-235.677170,100.938524,3.949844,21.962251,8.975293,19.548090,1007.588955,14.944094,408409.793201,0.950729,14.490707,13.348136,2.726408,0.073783,0.051235,98.998991,80.561158,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.619861,71.511276,89.355530,29.873418,23.993125,39.000000,95.400000,61.463747,0.000000,44.635036,51.484497,0.211497,22.774936,71.236191,54.728405,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.594606,56.451126,104.542981,121.435905,103.486541,100.652611,54.694746,14.367367,103.192863,4.170827,56.515904,38.766898,119.947028,103.507254,118.575027,102.543296,84.406195,101.058231,-0.059588,-2.207063,32.025740,-235.682084,101.073275,3.947474,21.978100,9.009280,16.080182,828.276485,14.856672,408195.853294,0.945528,14.224070,13.319391,2.712660,0.073759,0.050785,99.000039,80.530261,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.620529,71.531411,89.373628,29.873418,23.981505,39.000000,95.400000,61.330189,0.000000,44.635036,51.477845,0.208581,22.818335,70.184716,54.717695,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.576438,56.441762,104.550550,121.428116,103.479024,100.647289,54.648386,14.373789,103.256488,4.168224,56.507575,38.832285,119.956370,103.455930,118.576138,102.511907,84.412767,101.106606,-0.059365,-2.205922,32.025740,-235.673865,101.241713,3.944929,22.017190,9.010488,40.811567,2103.952475,14.823700,408010.796184,0.943483,14.100205,13.330362,2.707973,0.074184,0.051766,98.998478,80.536864,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.599312,71.513944,89.348114,29.873418,23.977140,39.000000,95.400000,61.348772,0.000000,44.635036,51.471492,0.209603,22.797456,70.089270,54.722799,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.567204,56.431846,104.589475,121.418937,103.506458,100.632113,54.663651,14.376358,103.201200,4.166132,56.498989,38.960093,119.947093,103.539964,118.595518,102.650074,84.465592,101.021514,-0.059276,-2.205924,32.025740,-235.672767,101.418862,3.942428,21.986827,8.998029,41.319190,2129.527025,14.828345,408029.820435,0.943677,14.136869,13.361145,2.708746,0.074590,0.051969,99.001086,80.521904,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.606915,71.531480,89.346694,29.873418,23.966491,39.000000,95.400000,61.358057,0.000000,44.635036,51.464659,0.210862,22.839376,71.091705,54.718393,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.726252,56.431846,104.584642,121.418937,103.510957,100.613653,54.686817,14.373361,103.303947,4.164695,56.481957,38.734394,119.921824,103.517337,118.580023,102.442702,84.417594,100.989950,-0.059213,-2.204750,32.025740,-235.675927,101.319601,3.940623,22.021030,9.002212,12.312293,634.287711,14.836156,407995.638127,0.944889,14.151637,13.385500,2.710218,0.073683,0.051702,98.952663,80.513844,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.610876,71.511827,89.319241,29.873418,23.978640,39.000000,95.400000,61.361550,0.000000,44.635036,51.457727,0.208007,22.846679,70.782033,54.714155,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.531178,56.423308,104.484576,121.415877,103.530948,100.599205,54.708964,14.372790,103.286215,4.162471,56.484191,38.843469,119.945938,103.482250,118.581006,102.493469,84.388767,101.015498,-0.059186,-2.204740,32.025740,-235.675844,101.420189,3.938609,22.011907,9.014185,20.935009,1078.064277,14.843158,407827.033356,0.944705,14.153990,13.278267,2.711876,0.074692,0.051191,98.968849,80.551276,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.620206,71.512036,89.287731,29.873418,23.990712,39.000000,95.400000,61.291526,0.000000,44.635036,51.450779,0.210456,22.825854,70.392663,54.730903,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.552694,56.424961,104.495049,121.410314,103.539497,100.586830,54.655012,14.356807,103.221528,4.159444,56.468835,38.722389,119.912480,103.540044,118.553376,102.500792,84.360755,101.080482,-0.059422,-2.204752,32.025740,-235.690847,101.271232,3.936089,21.987890,9.028158,8.629154,444.803546,14.770699,407742.985399,0.939916,13.942980,13.306074,2.700614,0.073933,0.051240,98.991857,80.508379,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.584822,71.505269,89.238366,29.873418,23.952850,39.000000,95.400000,61.379326,0.000000,44.635036,51.444104,0.210096,22.820102,71.010663,54.720754,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.472442,56.420003,104.614683,121.412540,103.573765,100.573079,54.671724,14.378356,103.279523,4.155673,56.459109,38.824344,119.950402,103.492396,118.606298,102.448674,84.459383,100.875453,-0.059375,-2.202432,32.025740,-235.668155,101.348907,3.932551,21.985096,9.022443,14.057211,724.379876,14.838628,407847.927493,0.944552,14.193341,13.351243,2.711689,0.074515,0.051799,98.992570,80.548043,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.606269,71.549473,89.230566,29.873418,23.948661,39.000000,95.400000,61.397500,0.000000,44.635036,51.435296,0.208359,22.810005,70.507032,54.710358,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.517711,56.418351,104.634105,121.407811,103.585377,100.555467,54.680289,14.369651,103.294026,4.154141,56.464577,38.842603,119.943432,103.485654,118.594993,102.472891,84.439418,101.058392,-0.059312,-2.200656,32.025740,-235.680454,101.121080,3.930657,21.997987,8.996767,21.826534,1124.563459,14.829067,407839.399956,0.944799,14.166388,13.420812,2.710447,0.075421,0.051766,99.015465,80.527574,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.617556,71.506074,89.195288,29.873418,23.981434,39.000000,95.400000,61.413271,0.000000,44.635036,51.428386,0.210411,22.813322,70.582281,54.722760,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
