OSU 80 Ton Compressor Load Stand
38.586583,56.418351,104.585003,121.407811,103.565772,100.545482,54.734328,14.373361,103.272404,4.153261,56.465089,38.803105,119.945873,103.500979,118.611187,102.563795,84.336708,100.879110,-0.059480,-2.197741,32.025740,-235.678867,101.383070,3.929759,21.977721,9.012309,0.005837,0.300430,14.878596,407641.018367,0.946510,14.268187,13.191000,2.719211,0.074017,0.052517,98.970209,80.541599,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.610186,71.538890,89.186856,29.873418,23.982242,39.000000,95.400000,61.399558,0.000000,44.635036,51.421595,0.209603,22.821112,71.408299,54.716741,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.370044,56.415872,104.642048,121.405307,103.586737,100.540931,54.629978,14.366939,103.332501,4.152995,56.478304,38.739831,119.951011,103.521058,118.626155,102.494463,84.406693,101.004913,-0.059661,-2.194209,32.025740,-235.682675,101.262437,3.929272,22.009166,9.059531,11.783855,607.695992,14.859084,407578.499292,0.944984,14.206294,13.328026,2.716519,0.074265,0.052289,98.955985,80.564778,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.622669,71.548874,89.198037,29.873418,23.978164,39.000000,95.400000,61.371714,0.000000,44.635036,51.414755,0.211680,22.862455,70.619346,54.716771,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.727784,56.408436,104.600254,121.411149,103.551366,100.542474,54.794308,14.370221,103.191958,4.151818,56.448707,38.764717,119.935655,103.559838,118.599772,102.568804,84.423146,101.117240,-0.059742,-2.190708,32.025740,-235.676943,101.469342,3.928477,21.949864,9.011336,22.663378,1165.250243,14.820785,407684.100232,0.942126,14.114748,13.316016,2.710398,0.074136,0.051897,98.923211,80.551390,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.593161,71.538450,89.183565,29.873418,23.978920,39.000000,95.400000,61.468305,0.000000,44.635036,51.407994,0.208448,22.818515,70.708702,54.715069,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.635551,56.415046,104.642858,121.422275,103.527716,100.536444,54.643510,14.374503,103.312117,4.150803,56.510994,38.784430,119.941753,103.464496,118.611773,102.514902,84.410795,101.098178,-0.059800,-2.188951,32.025740,-235.677562,101.320580,3.927275,21.964830,8.978611,15.250598,786.281912,14.922162,407667.667746,0.949667,14.400519,13.326546,2.727181,0.074505,0.051391,98.966842,80.613159,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.619512,71.587552,89.200089,29.873418,23.973481,39.000000,95.400000,61.314266,0.000000,44.635036,51.400852,0.209782,22.818389,70.494098,54.716397,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.575884,56.415046,104.671907,121.422275,103.546197,100.518915,54.674618,14.377785,103.311313,4.150708,56.488705,38.951936,119.956173,103.540083,118.647431,102.600326,84.386229,100.980988,-0.059889,-2.186034,32.025740,-235.673953,101.304283,3.926508,21.982842,8.992260,41.025738,2113.978861,14.761031,407414.284407,0.937313,13.917539,13.381920,2.700910,0.073156,0.050813,98.992035,80.596266,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.626884,71.584561,89.194318,29.873418,23.974609,39.000000,95.400000,61.360523,0.000000,44.635036,51.394318,0.210141,22.823401,70.814030,54.718207,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.637721,56.418626,104.679982,121.428116,103.554165,100.508269,54.699699,14.375073,103.385580,4.150775,56.512902,38.901306,119.949922,103.591354,118.644703,102.640477,84.438760,101.054021,-0.059693,-2.182497,32.025740,-235.671601,101.185729,3.926589,22.027485,9.039085,45.897205,2363.911963,14.806193,407478.494767,0.942299,14.046430,13.382085,2.708460,0.073849,0.050945,98.941382,80.564618,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.614053,71.582513,89.198691,29.873418,23.962167,39.000000,95.400000,61.387460,0.000000,44.635036,51.387704,0.209291,22.824772,70.578835,54.717538,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.672506,56.418075,104.672588,121.426726,103.550478,100.497009,54.716298,14.368794,103.327492,4.150976,56.486750,38.777584,119.942037,103.564627,118.603809,102.534619,84.283966,101.115976,-0.059637,-2.179002,32.025740,-235.679350,101.208655,3.926897,22.009076,9.034775,27.366702,1409.080327,14.833577,407488.342572,0.943182,14.125655,13.331705,2.713403,0.075029,0.050869,98.969295,80.575911,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.597422,71.561759,89.187555,29.873418,23.980711,39.000000,95.400000,61.360106,0.000000,44.635036,51.380975,0.208139,22.811231,70.588655,54.721186,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.573911,56.413944,104.668803,121.430620,103.605543,100.496866,54.691490,14.375073,103.465992,4.150404,56.439283,38.858260,119.958829,103.477990,118.619453,102.531282,84.365015,101.019087,-0.059585,-2.175494,32.025740,-235.677645,101.519878,3.926741,21.994093,8.999111,38.429082,1979.567163,14.806671,407314.900386,0.941018,14.047132,13.325888,2.709269,0.074531,0.051129,98.935852,80.565119,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.593204,71.567072,89.207708,29.873418,23.976980,39.000000,95.400000,61.410825,0.000000,44.635036,51.371973,0.210682,22.823401,70.746801,54.720498,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.469219,56.404855,104.608820,121.422831,103.622761,100.497604,54.682698,14.367510,103.380142,4.149165,56.434514,38.631568,119.953994,103.603421,118.644462,102.461624,84.262864,101.011034,-0.059538,-2.173758,32.025740,-235.683248,101.694726,3.925403,21.983130,9.034595,45.307572,2334.268734,14.788703,407535.392798,0.939706,14.000440,13.520292,2.706641,0.073921,0.051590,98.942920,80.578484,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.595555,71.573562,89.224187,29.873418,23.965918,39.000000,95.400000,61.390310,0.000000,44.635036,51.365026,0.209024,22.815396,71.052088,54.721963,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.505890,56.404855,104.612550,121.422831,103.608858,100.494439,54.800033,14.373076,103.282578,4.147898,56.484400,38.761561,119.960854,103.583631,118.645443,102.525047,84.325330,101.033250,-0.059433,-2.172018,32.025740,-235.677192,101.287011,3.924033,21.996689,9.054915,18.776508,965.303761,14.830798,407438.471485,0.942734,14.127176,13.377292,2.713461,0.074097,0.051491,98.925307,80.571152,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.593273,71.570454,89.231941,29.873418,23.962240,39.000000,95.400000,61.439375,0.000000,44.635036,51.357812,0.210366,22.813990,70.394391,54.728090,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.722561,56.412291,104.614276,121.410592,103.583676,100.486024,54.657589,14.377785,103.356258,4.146300,56.475349,38.745316,119.943670,103.629727,118.629013,102.635692,84.293667,101.117458,-0.059328,-2.170266,32.025740,-235.673300,101.354210,3.922457,22.014017,9.001635,17.182816,885.673913,14.867455,407683.436413,0.945660,14.257330,13.474291,2.719286,0.073839,0.051686,98.952351,80.583197,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.573855,71.575909,89.228447,29.873418,23.966312,39.000000,95.400000,61.427898,0.000000,44.635036,51.351248,0.210953,22.852484,71.127971,54.710260,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.345593,56.415321,104.706441,121.398354,103.550187,100.477637,54.650636,14.375930,103.337896,4.143670,56.469299,38.870974,119.957236,103.558021,118.636713,102.513722,84.302461,101.146781,-0.058966,-2.168532,32.025740,-235.673521,101.203391,3.920457,21.983040,8.982740,15.356882,791.658380,14.851533,407532.408345,0.942629,14.208523,13.426035,2.716793,0.074390,0.050599,98.923679,80.567031,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.588618,71.564148,89.227455,29.873418,23.960068,39.000000,95.400000,61.339531,0.000000,44.635036,51.344445,0.209024,22.822229,70.598563,54.722278,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.546024,56.409813,104.684355,121.390843,103.534602,100.469257,54.638544,14.370792,103.406142,4.140258,56.459457,38.855765,119.945563,103.577095,118.625410,102.662436,84.241058,100.991463,-0.058953,-2.166206,32.025740,-235.681436,101.184874,3.916849,21.990126,9.036687,-0.766347,-39.514494,14.756982,407434.414011,0.939277,13.928314,13.511537,2.701636,0.073300,0.050269,98.971635,80.579121,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.596590,71.584122,89.223194,29.873418,23.980310,39.000000,95.400000,61.507625,0.000000,44.635036,51.337799,0.209202,22.835175,69.953955,54.725553,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.608128,56.398245,104.704597,121.384446,103.553652,100.463605,54.703720,14.371791,103.384423,4.135283,56.408615,38.877556,119.935088,103.524274,118.613737,102.522784,84.278435,101.106893,-0.058895,-2.166194,32.025740,-235.677496,101.721523,3.912236,22.032624,9.038994,20.097834,1035.052534,14.932545,407621.047081,0.949366,14.432595,13.521483,2.730599,0.074184,0.051614,98.971881,80.547405,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.595048,71.602047,89.226283,29.873418,23.988114,39.000000,95.400000,61.422730,0.000000,44.635036,51.328493,0.212549,22.856667,71.439372,54.711175,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.705610,56.398245,104.705237,121.384446,103.567342,100.460237,54.627182,14.370792,103.470209,4.132568,56.423182,38.746770,119.937198,103.529655,118.627242,102.587955,84.297928,101.083857,-0.058872,-2.166196,32.025740,-235.678985,101.500750,3.909481,21.989838,9.013355,14.581096,751.988765,14.840767,407567.972596,0.944120,14.160107,13.483577,2.715828,0.074122,0.050579,98.997474,80.570265,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.612621,71.620428,89.240394,29.873418,23.981168,39.000000,95.400000,61.395473,0.000000,44.635036,51.321113,0.207305,22.862365,70.939905,54.708588,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.572506,56.393287,104.695254,121.383611,103.563609,100.453464,54.646163,14.369365,103.353395,4.130461,56.433536,38.822338,119.942186,103.523975,118.611814,102.602662,84.284351,101.108222,-0.058895,-2.164518,32.025740,-235.680576,101.452006,3.907313,21.992741,9.024173,-0.439503,-22.658541,14.794902,407394.894063,0.940262,13.994042,13.487053,2.708693,0.074122,0.051163,98.983317,80.571790,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.613751,71.635223,89.245150,29.873418,23.968415,39.000000,95.400000,61.351942,0.000000,44.635036,51.313932,0.209024,22.825096,70.404615,54.717125,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.502669,56.384474,104.630343,121.378883,103.555433,100.444169,54.648062,14.373789,103.384460,4.127854,56.380133,38.905219,119.928375,103.520219,118.623117,102.650113,84.276395,101.078365,-0.059013,-2.162753,32.025740,-235.678439,101.351030,3.904880,21.988900,9.015393,16.035451,826.678076,14.772886,407313.255072,0.939973,13.936728,13.485797,2.705170,0.074088,0.051920,98.979104,80.560110,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.605779,71.638028,89.255091,29.873418,23.980516,39.000000,95.400000,61.412164,0.000000,44.635036,51.306910,0.210096,22.857731,71.261624,54.726655,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.517405,56.370152,104.773199,121.370538,103.575334,100.441838,54.643200,14.369222,103.390353,4.125653,56.367287,38.792632,119.919097,103.567509,118.623642,102.666244,84.288363,101.097305,-0.059202,-2.161598,32.025740,-235.680719,101.010846,3.902805,21.997447,9.024696,21.000032,1082.714195,14.827957,407387.290645,0.943097,14.108386,13.514950,2.714246,0.073714,0.050679,98.990072,80.565984,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.600528,71.644794,89.256037,29.873418,23.992052,39.000000,95.400000,61.445530,0.000000,44.635036,51.299436,0.210051,22.808310,70.939005,54.719760,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.395529,56.370152,104.706493,121.370538,103.559499,100.448645,54.662717,14.368081,103.403921,4.123326,56.390534,38.782394,119.943841,103.591560,118.617793,102.629736,84.256335,101.051272,-0.059276,-2.159267,32.025740,-235.682677,101.414175,3.900242,22.041026,9.032341,17.903375,922.727948,14.847086,407395.584407,0.944815,14.192427,13.503818,2.717483,0.074174,0.052242,99.000305,80.583811,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.596842,71.663889,89.276933,29.873418,23.998153,39.000000,95.400000,61.444701,0.000000,44.635036,51.291632,0.210006,22.829946,70.668045,54.717902,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.436818,56.357483,104.689006,121.362472,103.552286,100.454831,54.693826,14.372362,103.452493,4.121767,56.395281,38.766370,119.919054,103.630521,118.653451,102.650478,84.260551,101.029109,-0.059095,-2.157227,32.025740,-235.674965,101.776426,3.898423,22.023789,9.007423,45.370392,2337.029623,14.860237,407335.954480,0.944450,14.158502,13.503959,2.720152,0.074476,0.051958,99.036955,80.558948,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.614580,71.662556,89.263679,29.873418,23.980868,39.000000,95.400000,61.503481,0.000000,44.635036,51.283790,0.209202,22.844100,70.745757,54.722839,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.646288,56.352525,104.668467,121.363028,103.571722,100.463925,54.689813,14.358805,103.382877,4.121645,56.362424,38.783351,119.918181,103.673891,118.626259,102.650775,84.235074,101.046567,-0.059108,-2.155489,32.025740,-235.690809,101.513236,3.898230,22.022743,9.051868,42.921432,2211.045903,14.904609,407497.999464,0.947434,14.320810,13.506555,2.727049,0.073539,0.050739,99.023936,80.557537,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.600388,71.643826,89.274048,29.873418,23.976803,39.000000,95.400000,61.485927,0.000000,44.635036,51.276353,0.210141,22.859913,70.972160,54.712197,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.643523,56.353351,104.769748,121.368313,103.558026,100.483743,54.686244,14.374360,103.388463,4.122434,56.374734,38.859820,119.923213,103.649368,118.636799,102.646609,84.245025,101.065061,-0.058966,-2.153143,32.025740,-235.673621,101.418169,3.899035,22.031776,9.053130,17.913901,922.873258,14.884506,407473.094839,0.945818,14.253111,13.488166,2.723665,0.073777,0.050935,99.080669,80.549499,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.609442,71.649969,89.272582,29.873418,23.990422,39.000000,95.400000,61.445215,0.000000,44.635036,51.266165,0.206738,22.860995,71.148981,54.712748,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.634537,56.351423,104.762615,121.370260,103.581403,100.493604,54.760239,14.372505,103.419785,4.121799,56.347321,38.784056,119.894415,103.634917,118.629160,102.715650,84.188537,101.002643,-0.059037,-2.151370,32.025740,-235.679233,101.483862,3.898568,22.017118,9.000950,43.908765,2258.998184,14.792105,407421.264595,0.940389,13.969664,13.524809,2.708371,0.074643,0.051081,99.123424,80.528005,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.585621,71.641501,89.280111,29.873418,24.009396,39.000000,95.400000,61.400062,0.000000,44.635036,51.258713,0.208051,22.861662,70.391306,54.718374,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.638162,56.351423,104.766460,121.370260,103.600467,100.496663,54.647507,14.364941,103.423009,4.119981,56.363052,38.932920,119.927853,103.670213,118.629271,102.616818,84.247518,100.944965,-0.059176,-2.149602,32.025740,-235.687777,101.336145,3.897033,21.998114,9.006594,39.474887,2035.075562,14.810433,407486.356355,0.940711,13.974159,13.526682,2.711185,0.073838,0.051148,99.183026,80.545446,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.628861,71.643274,89.307925,29.873418,23.997103,39.000000,95.400000,61.405337,0.000000,44.635036,51.251137,0.208581,22.825529,71.638599,54.713132,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.494743,56.349495,104.698162,121.368869,103.602790,100.498960,54.787099,14.376929,103.465232,4.118184,56.380621,38.941659,119.939832,103.678928,118.635773,102.684055,84.271567,101.103379,-0.059273,-2.147846,32.025740,-235.673013,101.545554,3.895345,22.018831,9.056033,14.567264,749.082566,14.814905,407633.395215,0.939765,13.984154,13.543251,2.711631,0.076351,0.052326,99.175381,80.533128,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.610017,71.656755,89.300194,29.873418,23.987351,39.000000,95.400000,61.403456,0.000000,44.635036,51.243546,0.210231,22.867017,71.208117,54.712315,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.569643,56.345915,104.733011,121.362472,103.626016,100.504292,54.693669,14.384207,103.449955,4.116711,56.390301,38.873728,119.909533,103.627152,118.619167,102.628912,84.177769,101.047156,-0.059286,-2.146077,32.025740,-235.672269,101.151625,3.893846,21.981562,9.038814,16.771009,863.877421,14.814155,407533.030521,0.941636,13.979345,13.447365,2.711476,0.074351,0.051067,99.136909,80.493418,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.589170,71.647944,89.291313,29.873418,23.982456,39.000000,95.400000,61.465124,0.000000,44.635036,51.236017,0.210096,22.835698,71.023675,54.713584,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.464325,56.348945,104.765783,121.354127,103.616735,100.514117,54.690943,14.374788,103.461784,4.115599,56.426276,38.768959,119.932666,103.670408,118.618774,102.668224,84.282175,101.143518,-0.059349,-2.144315,32.025740,-235.674500,101.153791,3.892734,21.990775,9.012742,14.871738,766.083830,14.866950,407586.383874,0.943059,14.167995,13.524638,2.719804,0.075021,0.052146,99.136062,80.520833,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.622756,71.676519,89.294514,29.873418,24.008772,39.000000,95.400000,61.435783,0.000000,44.635036,51.228305,0.209738,22.808328,70.717222,54.720124,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.596691,56.348945,104.760195,121.354127,103.630536,100.522523,54.633836,14.376215,103.466970,4.113953,56.410615,38.861676,119.925303,103.633883,118.625538,102.677637,84.215103,101.072956,-0.059302,-2.142823,32.025740,-235.672909,101.017022,3.891602,22.010392,8.992278,-0.583117,-30.069348,14.840106,407730.476823,0.942717,14.064819,13.582489,2.715426,0.073862,0.052820,99.192878,80.558379,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.592993,71.671641,89.256623,29.873418,24.000319,39.000000,95.400000,61.485301,0.000000,44.635036,51.220878,0.209962,22.817019,70.634823,54.712709,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.615474,56.347017,104.698993,121.359134,103.642252,100.530163,54.755476,14.369793,103.334211,4.112732,56.358420,38.787030,119.928678,103.593272,118.633240,102.704463,84.247903,101.064901,-0.059349,-2.141058,32.025740,-235.680638,101.317176,3.890375,22.000602,9.035677,16.679818,858.210333,14.892097,407646.419879,0.945670,14.207935,13.539685,2.723713,0.074338,0.051850,99.162141,80.563046,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.608587,71.673135,89.239739,29.873418,23.982893,39.000000,95.400000,61.430543,0.000000,44.635036,51.213259,0.208846,22.857966,71.003477,54.709159,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.715261,56.336000,104.783092,121.357187,103.634235,100.542768,54.669964,14.374788,103.354079,4.111767,56.362865,38.758075,119.897355,103.663701,118.617179,102.613790,84.226120,101.076752,-0.058990,-2.138677,32.025740,-235.677930,101.594972,3.889171,21.996996,9.014888,16.095454,829.438965,14.834899,407722.362018,0.943209,14.031917,13.561652,2.714227,0.073559,0.050611,99.153158,80.533788,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.600755,71.684776,89.213613,29.873418,23.990847,39.000000,95.400000,61.424446,0.000000,44.635036,51.202701,0.209603,22.803640,70.655309,54.719839,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.528115,56.324708,104.754451,121.351902,103.639616,100.554577,54.772171,14.350671,103.403508,4.111384,56.294959,38.803481,119.889513,103.666084,118.621500,102.670999,84.124065,101.001867,-0.059013,-2.136907,32.025740,-235.703518,101.571997,3.888882,22.037510,8.995199,-0.398141,-20.478892,14.819181,407678.548223,0.940683,14.005050,13.523703,2.711322,0.073786,0.052327,99.140275,80.543989,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.597438,71.675666,89.190034,29.873418,24.006959,39.000000,95.400000,61.387459,0.000000,44.635036,51.195016,0.209202,22.847490,70.957320,54.714981,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.524446,56.318098,104.808244,121.358021,103.613501,100.560688,54.822095,14.366796,103.447255,4.111742,56.315787,38.910897,119.895111,103.757786,118.638106,102.794364,84.227185,101.104021,-0.059047,-2.135152,32.025740,-235.685758,101.655344,3.889317,22.034806,8.995343,5.471635,281.184550,14.789516,407694.258563,0.939606,13.861694,13.553064,2.706506,0.073707,0.051726,99.175068,80.556170,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.602943,71.685305,89.170849,29.873418,24.007301,39.000000,95.400000,61.469259,0.000000,44.635036,51.186752,0.209603,22.855892,70.559518,54.797937,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.760508,56.318098,104.677075,121.358021,103.616552,100.563673,54.669001,14.370364,103.375151,4.111171,56.374291,38.790687,119.934754,103.693303,118.631864,102.750994,84.174006,101.079184,-0.059171,-2.134555,32.025740,-235.677617,101.194399,3.889015,21.987115,9.048172,24.080627,1240.956723,14.867629,408031.369941,0.942890,14.098812,13.607226,2.718909,0.074659,0.051660,99.154072,80.569968,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.640720,71.706470,89.160164,29.873418,24.015725,39.000000,95.400000,61.470519,0.000000,44.635036,51.178622,0.210908,22.811844,71.068306,54.724766,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.660216,56.313691,104.757483,121.362472,103.627466,100.565963,54.668545,14.375930,103.361921,4.109517,56.346692,38.908172,119.940592,103.641123,118.627893,102.601730,84.237703,101.071854,-0.059134,-2.135132,32.025740,-235.679075,101.195233,3.887816,22.000638,9.027816,12.700118,654.485793,14.877552,407859.710651,0.942171,14.097082,13.569430,2.720565,0.074799,0.050626,99.095938,80.553620,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.631138,71.696900,89.140325,29.873418,24.003555,39.000000,95.400000,61.366794,0.000000,44.635036,51.170538,0.209113,22.821418,70.979530,54.718797,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.601899,56.304327,104.760017,121.368035,103.642299,100.563692,54.763705,14.375644,103.466563,4.108023,56.300009,38.935176,119.919920,103.614827,118.590292,102.598348,84.208144,101.093280,-0.058998,-2.136897,32.025740,-235.677237,101.425980,3.885822,21.971230,8.969902,33.175210,1706.675090,14.757160,407824.664365,0.938582,13.783871,13.606731,2.700612,0.074878,0.051268,99.062055,80.556307,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.636228,71.700327,89.089419,29.873418,24.004818,39.000000,95.400000,61.410625,0.000000,44.635036,51.162594,0.210727,22.797257,69.969811,54.722445,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.580996,56.291933,104.686229,121.370816,103.666596,100.565116,54.719401,14.372077,103.420828,4.106231,56.338570,38.888888,119.951070,103.612077,118.593611,102.630636,84.213063,100.998460,-0.059076,-2.137491,32.025740,-235.684725,101.472502,3.884037,21.999177,9.018494,46.179035,2377.571097,14.812188,407771.346094,0.941249,13.912355,13.538349,2.709697,0.074277,0.051506,99.101801,80.573542,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.664193,71.721218,89.098775,29.873418,23.986102,39.000000,95.400000,61.436135,0.000000,44.635036,51.154170,0.211406,22.783608,70.833432,54.722573,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.368874,56.291933,104.842319,121.370816,103.687616,100.579593,54.680180,14.367367,103.436712,4.104042,56.280436,38.821802,119.893107,103.672639,118.618815,102.736915,84.169087,101.151278,-0.058877,-2.139261,32.025740,-235.683064,101.221913,3.881918,21.974782,9.034902,23.620201,1216.980583,14.836987,407840.782504,0.941114,13.980384,13.581605,2.713857,0.074033,0.051377,99.066982,80.555601,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.652238,71.731225,89.078574,29.873418,23.990860,39.000000,95.400000,61.447052,0.000000,44.635036,51.145530,0.208581,22.798339,70.408678,54.711716,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.319982,56.277060,104.754799,121.360803,103.727283,100.587166,54.684692,14.379212,103.383999,4.100103,56.314111,38.849403,119.911273,103.743701,118.627587,102.766198,84.212088,101.137168,-0.058914,-2.141629,32.025740,-235.671056,101.663191,3.877938,21.986286,9.008307,37.414554,1927.546204,14.835321,407833.122400,0.942414,13.995753,13.516049,2.713414,0.074645,0.051222,99.147786,80.572153,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.655278,71.717697,89.088472,29.873418,24.021408,39.000000,95.400000,61.428308,0.000000,44.635036,51.133898,0.211406,22.814152,70.174402,54.712502,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.546061,56.269900,104.687844,121.336881,103.743656,100.596466,54.692421,14.383493,103.569042,4.096881,56.291909,38.923533,119.910770,103.669298,118.631012,102.667966,84.154556,101.030935,-0.058995,-2.143393,32.025740,-235.669552,101.492729,3.874897,21.973881,8.987878,45.905203,2364.638512,14.951917,408106.734001,0.948895,14.278141,13.657732,2.732484,0.073592,0.050634,99.163433,80.550842,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.678380,71.719236,89.081573,29.873418,24.000153,39.000000,95.400000,61.572431,0.000000,44.635036,51.125218,0.209425,22.799277,71.684147,54.716751,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.734511,56.274031,104.798922,121.337160,103.717250,100.592691,54.666989,14.369080,103.365695,4.093813,56.320767,38.782418,119.906763,103.789188,118.639566,102.709454,84.116561,101.038233,-0.059040,-2.143974,32.025740,-235.683312,101.572459,3.871737,21.971988,9.018025,17.078625,880.152135,14.961153,408068.073053,0.950168,14.328525,13.605713,2.733686,0.074622,0.051639,99.161784,80.540141,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.673313,71.715418,89.094514,29.873418,23.990496,39.000000,95.400000,61.470126,0.000000,44.635036,51.116768,0.210051,22.810438,70.769615,54.717085,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.728146,56.279539,104.803902,121.329371,103.689034,100.583598,54.679874,14.375501,103.403333,4.091847,56.358164,38.862586,119.883673,103.585239,118.616435,102.589567,84.182778,101.091178,-0.059231,-2.142209,32.025740,-235.676073,101.647407,3.870017,21.953651,9.029673,18.560480,956.294545,14.854459,408062.171877,0.944050,14.020145,13.595328,2.715915,0.073975,0.051621,99.152266,80.535746,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.678334,71.719605,89.116946,29.873418,24.021806,39.000000,95.400000,61.387376,0.000000,44.635036,51.108530,0.209514,22.855820,70.929801,54.714174,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.484394,56.279539,104.746347,121.329371,103.674090,100.586647,54.633119,14.373218,103.423931,4.090559,56.367123,38.912933,119.880209,103.660168,118.601180,102.715059,84.147845,101.111422,-0.059291,-2.140456,32.025740,-235.678030,101.192848,3.868727,21.977595,9.005350,11.511199,593.600927,14.788264,408007.001637,0.939468,13.774226,13.637990,2.705570,0.073705,0.051585,99.099861,80.514183,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.663062,71.699796,89.124002,29.873418,24.024076,39.000000,95.400000,61.391683,0.000000,44.635036,51.100389,0.207787,22.805028,70.403110,54.711066,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.641501,56.293310,104.750826,121.333265,103.687096,100.598134,54.803638,14.373076,103.450592,4.089797,56.361073,38.829947,119.875439,103.570708,118.604650,102.696174,84.101553,100.961914,-0.059336,-2.139319,32.025740,-235.674415,101.373485,3.868253,21.988666,8.985697,1.964725,101.000221,14.790562,407859.010540,0.939343,13.788164,13.605627,2.706143,0.073780,0.052011,99.109714,80.509493,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.655945,71.700556,89.098256,29.873418,24.004037,39.000000,95.400000,61.499012,0.000000,44.635036,51.092650,0.208802,22.823870,70.594599,54.726379,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.640041,56.299369,104.703307,121.342445,103.724663,100.607995,54.643428,14.374074,103.460253,4.090033,56.359909,38.851738,119.881147,103.642866,118.627259,102.672400,84.136329,101.024944,-0.059554,-2.139322,32.025740,-235.678644,101.364857,3.868251,21.974782,9.036957,25.041711,1291.088654,14.888544,408086.758418,0.946651,14.111813,13.653502,2.721788,0.074080,0.050813,99.063259,80.542372,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.674419,71.730188,89.131217,29.873418,24.011142,39.000000,95.400000,61.429306,0.000000,44.635036,51.084471,0.210682,22.823492,71.652935,54.711676,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.335998,56.300195,104.755495,121.342723,103.731462,100.614890,54.646389,14.368794,103.434380,4.090882,56.327725,38.893890,119.870493,103.614521,118.637012,102.624909,84.124155,101.083491,-0.059672,-2.139198,32.025740,-235.684250,101.276366,3.869110,21.982499,9.059369,13.106480,675.701045,14.823079,408138.340592,0.939676,13.916800,13.604176,2.710837,0.075083,0.051400,99.017180,80.521128,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.645325,71.696989,89.127632,29.873418,24.021378,39.000000,95.400000,61.429658,0.000000,44.635036,51.076603,0.209469,22.800990,70.991065,54.711076,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.387496,56.294412,104.762624,121.337716,103.711051,100.619390,54.648082,14.372219,103.491249,4.092586,56.318300,38.788157,119.877486,103.669148,118.623199,102.704445,84.078655,100.987666,-0.059748,-2.139094,32.025740,-235.674455,101.288602,3.870514,21.971681,8.999814,24.742249,1275.540490,14.818666,408123.527199,0.942576,13.924796,13.609724,2.709710,0.073927,0.051468,99.012966,80.489364,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.616646,71.704374,89.109574,29.873418,24.022243,39.000000,95.400000,61.565619,0.000000,44.635036,51.065833,0.210908,22.818064,70.336806,54.716525,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.615427,56.294412,104.727420,121.337716,103.717273,100.624738,54.659036,14.382779,103.450326,4.093419,56.354278,38.875387,119.886220,103.667603,118.632342,102.667904,84.093301,100.961987,-0.059685,-2.140266,32.025740,-235.665201,101.387757,3.871260,21.965352,8.977799,12.728920,656.084203,14.959320,408363.505473,0.950719,14.330276,13.659336,2.732562,0.074314,0.051141,99.018138,80.489318,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.621737,71.689581,89.118456,29.873418,24.017444,39.000000,95.400000,61.548156,0.000000,44.635036,51.057459,0.207699,22.817974,71.415293,54.712129,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.667975,56.297441,104.803728,121.339107,103.723995,100.630234,54.754103,14.373361,103.375696,4.093639,56.389602,38.909015,119.887592,103.671435,118.649427,102.646425,84.108943,101.115646,-0.059732,-2.141919,32.025740,-235.677070,101.161337,3.871699,21.990541,9.043628,37.109030,1909.382461,14.938319,408425.469832,0.949333,14.255781,13.643551,2.729082,0.073563,0.051113,99.107752,80.543145,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.651796,71.724986,89.138070,29.873418,24.009923,39.000000,95.400000,61.452609,0.000000,44.635036,51.049424,0.210817,22.802162,70.828759,54.722849,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.417612,56.303225,104.717802,121.344948,103.719828,100.625080,54.659188,14.353525,103.391163,4.093394,56.362841,38.778071,119.910378,103.637857,118.623156,102.664074,84.086545,101.096299,-0.059643,-2.143667,32.025740,-235.697723,101.401413,3.871465,21.968129,9.021289,38.705222,1994.970017,14.835172,408278.979845,0.943105,13.952506,13.612474,2.712062,0.074848,0.050579,99.135481,80.532535,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.634430,71.716338,89.143390,29.873418,24.027795,39.000000,95.400000,61.434441,0.000000,44.635036,51.041293,0.211588,22.783338,71.426260,54.726330,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.397788,56.288903,104.696639,121.353014,103.695543,100.627280,54.689933,14.371078,103.477849,4.092425,56.336405,39.006631,119.891142,103.623838,118.622739,102.765561,84.082418,101.049372,-0.059512,-2.144812,32.025740,-235.680660,101.643309,3.870394,21.980029,8.972498,12.076047,622.081676,14.824027,408246.092751,0.940135,13.885815,13.695102,2.710350,0.073381,0.051062,99.125406,80.493963,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.635649,71.709273,89.146186,29.873418,24.001662,39.000000,95.400000,61.546488,0.000000,44.635036,51.033458,0.208625,22.823095,70.317012,54.707605,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.829043,56.288903,104.793465,121.353014,103.716322,100.626459,54.659128,14.368081,103.476487,4.090864,56.284881,38.917217,119.876723,103.613644,118.618114,102.748059,84.059974,100.920190,-0.059517,-2.145969,32.025740,-235.685944,101.731681,3.868915,22.009365,9.000608,22.187404,1143.599061,14.920123,408428.465006,0.948406,14.224445,13.705135,2.725776,0.074598,0.052466,99.065220,80.495193,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.630352,71.703983,89.138070,29.873418,24.004546,39.000000,95.400000,61.554998,0.000000,44.635036,51.024714,0.208625,22.844803,70.514821,54.720016,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.646929,56.275959,104.770710,121.343279,103.740342,100.621139,54.641555,14.369651,103.461550,4.089114,56.305919,38.852837,119.877354,103.678357,118.582607,102.625276,84.048230,101.032600,-0.059666,-2.147717,32.025740,-235.684048,101.449518,3.867373,21.978316,9.032990,-0.053358,-2.751079,14.925463,408438.141183,0.948391,14.236548,13.679257,2.726632,0.073757,0.051482,99.048858,80.514137,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.618580,71.702164,89.128015,29.873418,24.020277,39.000000,95.400000,61.367080,0.000000,44.635036,51.015919,0.213148,22.857785,71.542136,54.710172,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.647152,56.263565,104.762140,121.316854,103.760546,100.620390,54.681489,14.373932,103.451448,4.087345,56.277596,38.810986,119.895566,103.723371,118.607138,102.627112,84.083076,101.064143,-0.059758,-2.149476,32.025740,-235.677153,101.231088,3.865962,21.995103,9.038237,10.528622,542.451827,14.752179,408208.795479,0.937465,13.664018,13.619051,2.698842,0.073802,0.051836,99.021326,80.504460,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.615034,71.680402,89.135071,29.873418,24.027755,39.000000,95.400000,61.447659,0.000000,44.635036,51.007539,0.208492,22.835500,70.711537,54.711086,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.509917,56.257506,104.740862,121.317967,103.757497,100.623438,54.611698,14.371078,103.378643,4.083928,56.313552,38.714080,119.884825,103.648703,118.623481,102.648216,84.034853,100.893804,-0.059669,-2.150657,32.025740,-235.681640,101.331839,3.863063,21.982373,8.998678,16.633203,858.065024,14.826218,408305.446512,0.942493,13.892248,13.702719,2.710971,0.073912,0.050406,98.988755,80.553164,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.626895,71.721650,89.169496,29.873418,24.024102,39.000000,95.400000,61.530188,0.000000,44.635036,50.995682,0.209469,22.819272,69.558224,54.716958,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.571588,56.264391,104.701115,121.324086,103.706519,100.625024,54.669555,14.372505,103.364380,4.081345,56.319254,38.800950,119.873257,103.583878,118.620534,102.722984,84.037551,100.998236,-0.059685,-2.150641,32.025740,-235.677436,101.625647,3.860319,21.962594,8.991484,-0.143617,-7.400997,14.824373,408221.667494,0.941762,13.879558,13.688044,2.710734,0.074339,0.051418,99.027925,80.518987,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.627931,71.715230,89.165280,29.873418,24.010434,39.000000,95.400000,61.512436,0.000000,44.635036,50.986848,0.212320,22.780741,71.102823,54.722760,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.416485,56.264391,104.793110,121.324086,103.678595,100.629453,54.646151,14.369365,103.393274,4.079255,56.309270,38.849628,119.886372,103.694594,118.603819,102.685619,84.067002,101.031662,-0.059538,-2.150641,32.025740,-235.682536,101.610434,3.858172,21.959186,9.045936,22.196229,1144.325611,14.881000,408398.247375,0.946634,14.055817,13.627281,2.719841,0.074541,0.051314,99.052068,80.492415,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.628116,71.696367,89.173058,29.873418,24.010420,39.000000,95.400000,61.489100,0.000000,44.635036,50.978581,0.208492,22.804253,71.041395,54.720449,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.511532,56.260811,104.666784,121.330484,103.692079,100.634352,54.698146,14.375644,103.495491,4.077614,56.283135,38.781023,119.889377,103.605994,118.585618,102.698580,84.024809,101.015903,-0.059522,-2.151216,32.025740,-235.674460,101.626339,3.856742,21.978785,9.013572,19.128106,985.211224,14.849246,408372.030330,0.944020,13.980711,13.691416,2.714462,0.073901,0.051366,99.061943,80.504142,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.661976,71.724386,89.163161,29.873418,24.026553,39.000000,95.400000,61.561286,0.000000,44.635036,50.969911,0.209514,22.821616,69.938162,54.729467,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.715850,56.246489,104.683078,121.326868,103.703434,100.633135,54.646391,14.363942,103.411713,4.076456,56.263748,38.894073,119.869685,103.661852,118.589852,102.687856,83.985516,101.059540,-0.059538,-2.152984,32.025740,-235.686979,101.549863,3.855745,21.952298,8.972390,16.666318,859.227503,14.930325,408431.528269,0.948611,14.187113,13.683348,2.727816,0.073807,0.050828,99.122820,80.522881,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.647373,71.715185,89.163454,29.873418,24.003844,39.000000,95.400000,61.522297,0.000000,44.635036,50.961355,0.209336,22.779624,71.611003,54.721727,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
