OSU 80 Ton Compressor Load Stand
38.700472,56.240981,104.802243,121.322696,103.704037,100.633147,54.653949,14.373646,103.415207,4.075203,56.229861,38.729969,119.870056,103.697894,118.565868,102.622427,83.962298,101.058797,-0.059470,-2.154143,32.025740,-235.680215,101.340282,3.854625,21.947052,9.013950,24.888672,1282.951297,14.871732,408466.118392,0.945205,14.056973,13.715460,2.717804,0.073681,0.050832,99.139716,80.506122,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.617496,71.672094,89.124137,29.873418,24.011521,39.000000,95.400000,61.545262,0.000000,44.635036,50.949158,0.207524,22.771438,70.982024,54.712138,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.688529,56.242358,104.786203,121.326312,103.699505,100.636224,54.735781,14.369080,103.373376,4.074219,56.271777,38.829850,119.877724,103.658483,118.594763,102.597325,84.015785,101.066963,-0.059538,-2.154487,32.025740,-235.683802,101.282689,3.853670,21.968814,9.045521,12.653628,651.288975,14.784735,408390.336795,0.940627,13.771404,13.782661,2.703882,0.074086,0.050937,99.118875,80.492210,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.643850,71.691789,89.134305,29.873418,24.033920,39.000000,95.400000,61.441904,0.000000,44.635036,50.940154,0.210682,22.815432,70.626951,54.721147,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.527643,56.242358,104.714052,121.326312,103.714150,100.640724,54.680321,14.374788,103.440537,4.073059,56.244198,38.839132,119.903056,103.669590,118.593038,102.622101,83.997488,101.054551,-0.059512,-2.156255,32.025740,-235.681851,101.804794,3.852636,21.971645,8.987049,30.665389,1579.964820,14.807999,408436.049707,0.940891,13.786271,13.805404,2.708035,0.073580,0.051096,99.082429,80.494328,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.633321,71.701979,89.138836,29.873418,24.034575,39.000000,95.400000,61.449485,0.000000,44.635036,50.931434,0.208139,22.767579,71.355682,54.722003,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.452915,56.224456,104.720543,121.318802,103.723023,100.646050,54.687389,14.382066,103.400745,4.070279,56.278969,38.869963,119.881730,103.704514,118.581099,102.601184,84.042380,101.061829,-0.059994,-2.156328,32.025740,-235.668529,101.438928,3.849828,21.957311,8.967666,23.194573,1194.893471,14.811492,408357.832371,0.939832,13.803479,13.757138,2.708457,0.073898,0.051139,99.024246,80.478342,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.636890,71.701817,89.120169,29.873418,24.014917,39.000000,95.400000,61.463565,0.000000,44.635036,50.931434,0.211043,22.773890,70.302758,54.718747,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.469206,56.230791,104.773473,121.309901,103.723736,100.650701,54.676238,14.362087,103.380603,4.066249,56.331425,38.843649,119.871843,103.641512,118.625794,102.645582,83.984518,101.033525,-0.060041,-2.156332,32.025740,-235.681646,101.390070,3.845978,21.976748,9.023867,12.284531,632.979922,14.871467,408509.242522,0.945099,14.017091,13.767499,2.717894,0.074642,0.051279,98.984207,80.501386,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.651313,71.694687,89.108897,29.873418,24.020565,39.000000,95.400000,61.556143,0.000000,44.635036,50.931434,0.208891,22.796248,71.449724,54.710044,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.305817,56.236574,104.648097,121.303503,103.728085,100.656052,54.818197,14.368366,103.436076,4.061850,56.262352,38.776344,119.847727,103.696212,118.575710,102.713467,83.929465,100.916394,-0.060283,-2.156355,32.025740,-235.684025,101.256685,3.841883,21.963315,9.021036,27.392221,1407.772538,14.905135,408470.397746,0.946981,14.098641,13.727262,2.723345,0.074499,0.051015,98.941313,80.459625,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.636178,71.682884,89.078506,29.873418,24.034628,39.000000,95.400000,61.554130,0.000000,44.635036,50.931434,0.209693,22.821634,70.625934,54.720911,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.409071,56.239879,104.628619,121.295159,103.737355,100.664510,54.810447,14.364656,103.367318,4.057186,56.287743,38.773933,119.857138,103.539877,118.606350,102.651410,83.949714,100.995447,-0.060062,-2.156434,32.025740,-235.689206,100.849157,3.837263,21.947412,8.964511,47.417776,2437.293484,14.906288,408594.540323,0.946797,14.083282,13.767023,2.723567,0.074295,0.051749,98.926709,80.452497,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.651104,71.703590,89.082406,29.873418,24.016671,39.000000,95.400000,61.633213,0.000000,44.635036,49.931434,0.210862,22.820805,71.359246,54.714548,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
39.024523,56.239879,104.761668,121.295159,103.753474,100.663733,54.678583,14.373361,103.378801,4.053674,56.292118,38.823248,119.887024,103.586534,118.605258,102.665330,84.022133,101.029291,-0.060120,-2.155350,32.025740,-235.677070,101.742346,3.833586,21.986178,8.970245,36.330231,1871.892496,14.960954,408825.342804,0.948787,14.306957,13.747129,2.731911,0.073649,0.051895,98.908025,80.486289,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.655757,71.707408,89.054178,29.873418,24.001035,39.000000,95.400000,61.589791,0.000000,44.635036,49.931434,0.207743,22.811682,71.346996,54.721541,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.706653,56.247591,104.804727,121.304894,103.722773,100.670465,54.714810,14.379212,103.421099,4.050923,56.326910,38.783454,119.872146,103.674832,118.588389,102.685524,83.929510,100.891327,-0.060110,-2.155923,32.025740,-235.668116,101.523201,3.831282,21.942778,9.015609,12.815283,659.862261,14.914422,408764.014932,0.946237,14.172483,13.777470,2.724060,0.074675,0.051520,98.916074,80.472376,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.655365,71.703290,89.052577,29.873418,24.013207,39.000000,95.400000,61.317682,0.000000,44.635036,49.931434,0.208891,22.783139,70.730629,54.732398,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.523274,56.252548,104.768249,121.322417,103.710771,100.680864,54.706636,14.371648,103.422361,4.048560,56.283390,38.835342,119.896696,103.633733,118.586666,102.659055,83.958126,100.981545,-0.060377,-2.155335,32.025740,-235.676006,101.675370,3.829375,21.973340,9.023164,17.968549,925.343527,14.667233,408247.501787,0.932254,13.357083,13.726699,2.684509,0.073187,0.051908,98.891638,80.511769,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.690861,71.712654,89.035983,29.873418,24.037028,39.000000,95.400000,61.457841,0.000000,44.635036,49.931434,0.211225,22.823726,70.602768,54.720803,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.562799,56.250070,104.643186,121.331040,103.669367,100.676320,54.653672,14.372077,103.444853,4.045977,56.295539,38.638734,119.857812,103.618457,118.613702,102.637155,83.923433,101.039434,-0.060610,-2.155313,32.025740,-235.678518,101.305428,3.827577,21.975936,8.983226,20.158377,1039.121212,14.811539,408650.996463,0.940045,13.784691,13.731038,2.707667,0.074884,0.052054,98.925349,80.508490,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.688717,71.689807,88.975104,29.873418,24.024130,39.000000,95.400000,61.538715,0.000000,44.635036,49.928551,0.211816,22.784888,70.905664,54.715325,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.591387,56.252824,104.704225,121.325199,103.623985,100.669067,54.826811,14.371648,103.434946,4.044267,56.326118,38.791972,119.877308,103.644857,118.612023,102.599567,84.049952,100.991176,-0.060555,-2.154736,32.025740,-235.679436,101.692012,3.825890,21.958609,8.972697,18.353020,943.071340,14.887430,408760.572430,0.945162,14.033092,13.760164,2.719609,0.074096,0.051672,98.910500,80.519556,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.686944,71.698389,88.937763,29.873418,24.017527,39.000000,95.400000,61.523236,0.000000,44.635036,49.916889,0.209962,22.781661,70.481464,54.725455,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.662244,56.252824,104.737540,121.325199,103.599687,100.667814,54.682237,14.387917,103.425555,4.043678,56.376035,38.702168,119.843739,103.631026,118.610210,102.613228,83.869623,101.006792,-0.060361,-2.152983,32.025740,-235.663821,101.407905,3.825333,21.958753,9.033207,12.119475,624.406635,14.851856,408779.627321,0.944975,13.978067,13.831886,2.713579,0.073948,0.051032,98.894514,80.516345,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.698713,71.693580,88.905359,29.873418,24.017300,39.000000,95.400000,61.507259,0.000000,44.635036,49.908340,0.209514,22.816604,70.116643,54.711057,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.393619,56.267421,104.721212,121.339941,103.600668,100.673204,54.785756,14.372933,103.379681,4.043012,56.393790,38.729580,119.877046,103.636654,118.593298,102.669140,83.900395,100.991971,-0.060377,-2.154771,32.025740,-235.677498,101.326679,3.824883,21.984933,9.012219,19.831271,1019.794990,14.847013,408500.262243,0.941171,13.942841,13.674499,2.713150,0.074057,0.052688,98.966506,80.485356,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.674229,71.685689,88.878321,29.873418,24.013662,39.000000,95.400000,61.476465,0.000000,44.635036,49.900328,0.211588,22.800557,70.713007,54.719878,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.559936,56.285048,104.686483,121.358299,103.586305,100.675478,54.632502,14.386918,103.457570,4.042057,56.398676,38.948237,119.857181,103.622502,118.631140,102.578004,83.870462,100.968411,-0.060256,-2.155342,32.025740,-235.662206,101.407722,3.824395,21.945573,8.962491,19.967409,1029.676066,14.820967,408787.319967,0.941768,13.848797,13.864818,2.709039,0.074017,0.051235,98.993258,80.471693,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.657784,71.696181,88.846523,29.873418,24.022923,39.000000,95.400000,61.598377,0.000000,44.635036,49.891849,0.211270,22.816748,70.739724,54.719328,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.491692,56.283120,104.740702,121.373876,103.574251,100.666059,54.703699,14.364656,103.337736,4.041461,56.400026,38.864573,119.876108,103.584863,118.579003,102.684821,83.900758,100.982225,-0.060377,-2.155349,32.025740,-235.691493,101.224912,3.824091,21.993786,9.021793,5.928189,305.306000,14.936777,408936.775088,0.947225,14.220625,13.824566,2.727568,0.073996,0.051134,99.033074,80.494737,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.682358,71.686769,88.811297,29.873418,24.022857,39.000000,95.400000,61.530652,0.000000,44.635036,49.884275,0.207655,22.860490,70.593533,54.795016,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.360564,56.283120,104.780985,121.373876,103.546599,100.659694,54.665809,14.377499,103.475772,4.041380,56.408194,38.738370,119.865827,103.564989,118.585594,102.692449,83.852388,100.959482,-0.060414,-2.154172,32.025740,-235.671952,101.420819,3.823965,22.020255,9.036236,-0.611654,-31.522447,14.860520,408921.459841,0.945494,14.016849,13.839424,2.714903,0.073786,0.050327,99.029663,80.515435,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.658219,71.706969,88.827738,29.873418,24.028772,39.000000,95.400000,61.567319,0.000000,44.635036,49.875908,0.209917,22.844371,70.338950,54.802461,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.361659,56.289454,104.790997,121.378048,103.549815,100.652856,54.645369,14.375644,103.397755,4.040256,56.419991,38.832353,119.876327,103.656051,118.607111,102.538535,83.867151,100.891351,-0.060390,-2.153008,32.025740,-235.671683,101.465791,3.822938,21.995193,9.006540,3.433129,176.997321,14.896315,408866.314440,0.945990,14.105680,13.817968,2.721125,0.074172,0.051718,99.030934,80.529028,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.663103,71.744560,88.795329,29.873418,24.034266,39.000000,95.400000,61.631080,0.000000,44.635036,49.867887,0.209113,22.824826,71.735794,54.793806,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.718350,56.289454,104.763996,121.383889,103.555708,100.653584,54.754248,14.375787,103.457553,4.039597,56.370939,38.731135,119.892684,103.622986,118.597966,102.675742,83.917311,100.989438,-0.060393,-2.152046,32.025740,-235.668273,101.278138,3.822423,22.019822,8.989050,17.625524,906.889164,14.958256,409011.086807,0.950102,14.280415,13.851784,2.731477,0.075194,0.052042,99.016845,80.539229,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.657596,71.745272,88.785135,29.873418,24.039874,39.000000,95.400000,61.634224,0.000000,44.635036,49.859663,0.207787,22.824141,71.258051,54.798537,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.764816,56.277336,104.754595,121.388896,103.561356,100.653910,54.670747,14.377499,103.447171,4.038992,56.420782,38.751203,119.904863,103.645964,118.619594,102.653986,83.915270,100.966991,-0.060500,-2.151468,32.025740,-235.673422,101.415272,3.821731,22.006227,9.008289,19.699406,1015.145072,14.958529,408962.713031,0.950379,14.285288,13.793411,2.731660,0.074391,0.051352,98.983939,80.561770,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.646427,71.783392,88.750222,29.873418,24.029974,39.000000,95.400000,61.481111,0.000000,44.635036,49.851440,0.210772,22.843325,71.533249,54.800169,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.564264,56.285323,104.811891,121.402804,103.536406,100.659240,54.673168,14.378213,103.480735,4.039024,56.414802,38.699287,119.887741,103.641606,118.630723,102.719565,83.841276,100.997414,-0.060532,-2.151471,32.025740,-235.670585,101.691561,3.821860,22.003379,9.025508,12.210522,629.201863,14.799887,408653.976473,0.939002,13.811055,13.806028,2.705797,0.074371,0.051919,98.948915,80.523540,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.656515,71.808373,88.761882,29.873418,24.042634,39.000000,95.400000,61.461355,0.000000,44.635036,49.842594,0.210727,22.816658,71.226264,54.797642,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.576789,56.285323,104.776543,121.402804,103.529022,100.664397,54.677985,14.369222,103.423694,4.038357,56.367518,38.788571,119.888720,103.643903,118.593209,102.697862,83.915610,101.045721,-0.060527,-2.151567,32.025740,-235.683822,101.596422,3.821322,22.038989,9.032053,2.501696,128.899730,14.778040,408614.490194,0.939184,13.737407,13.793707,2.702311,0.073387,0.051333,98.904012,80.520717,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.636819,71.792844,88.742035,29.873418,24.047443,39.000000,95.400000,61.551158,0.000000,44.635036,49.834609,0.210772,22.814440,70.113911,54.807998,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.692044,56.288903,104.806084,121.415877,103.544350,100.674214,54.702815,14.374931,103.475982,4.037924,56.408007,38.685933,119.916426,103.649284,118.625287,102.647343,83.944453,100.963279,-0.060503,-2.149851,32.025740,-235.675664,101.705247,3.820670,22.045750,8.965394,0.192050,9.890886,14.873918,408908.185281,0.944523,14.011373,13.887166,2.717850,0.074520,0.050797,98.911102,80.532056,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.669434,71.835766,88.766664,29.873418,24.049793,39.000000,95.400000,61.547506,0.000000,44.635036,49.826493,0.209782,22.823816,70.583932,54.798822,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.547091,56.302399,104.779565,121.416156,103.548427,100.679621,54.681733,14.370507,103.413538,4.036979,56.407891,38.660717,119.919935,103.709150,118.663368,102.699472,83.859033,100.997870,-0.060487,-2.148118,32.025740,-235.681395,101.523470,3.820043,21.994994,9.006774,14.632321,753.877794,14.864363,408783.220092,0.944155,13.994732,13.843731,2.716051,0.074136,0.051702,98.882095,80.552025,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.656146,71.826223,88.757214,29.873418,24.050525,39.000000,95.400000,61.502359,0.000000,44.635036,49.818263,0.207787,22.822031,70.523468,54.715797,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.341430,56.307632,104.809199,121.416156,103.530233,100.686533,54.703024,14.372505,103.497581,4.036736,56.419665,38.840584,119.903119,103.742556,118.597029,102.716790,83.940711,101.004112,-0.060545,-2.146961,32.025740,-235.677763,101.503115,3.819797,21.995211,9.041753,24.975914,1286.293425,14.820276,408702.521042,0.940771,13.845365,13.762150,2.708724,0.074390,0.052353,98.905817,80.525430,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.639607,71.841588,88.755228,29.873418,24.050314,39.000000,95.400000,61.566062,0.000000,44.635036,49.810725,0.208625,22.850321,70.645967,54.714479,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.278795,56.318373,104.699994,121.410592,103.511491,100.696394,54.672032,14.371220,103.452659,4.036902,56.453335,38.821757,119.887414,103.613675,118.597400,102.613644,83.815968,100.989442,-0.060616,-2.146989,32.025740,-235.678721,101.570357,3.819935,22.027341,8.988059,-0.374854,-19.316412,14.880674,408990.631851,0.945065,14.051275,13.869701,2.718222,0.073404,0.051104,98.930856,80.546082,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.610974,71.807613,88.758228,29.873418,24.038139,39.000000,95.400000,61.662773,0.000000,44.635036,49.800228,0.208227,22.822085,71.615059,54.716682,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.626794,56.318373,104.651950,121.410592,103.509397,100.691537,54.678689,14.360089,103.427636,4.036823,56.404517,38.619924,119.879964,103.646548,118.597793,102.594365,83.851254,100.958885,-0.060642,-2.146995,32.025740,-235.690015,101.376814,3.819730,21.978154,8.976952,13.001418,669.888647,14.975621,409000.590635,0.950283,14.330462,13.792017,2.733576,0.074089,0.051313,98.884882,80.545035,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.617194,71.809270,88.757191,29.873418,24.031836,39.000000,95.400000,61.700439,0.000000,44.635036,49.792724,0.208891,22.817848,71.782557,54.711942,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.644404,56.326636,104.816008,121.410592,103.534961,100.677832,54.633528,14.382494,103.446609,4.036805,56.382969,38.790797,119.899939,103.662083,118.637837,102.573906,83.933115,101.083642,-0.060689,-2.146422,32.025740,-235.668100,101.613447,3.819476,21.986574,9.037931,24.966727,1287.455905,14.989518,409325.623733,0.952631,14.424862,13.907375,2.735196,0.074212,0.051862,98.934467,80.516983,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.627122,71.795169,88.785834,29.873418,24.043040,39.000000,95.400000,61.553628,0.000000,44.635036,49.785195,0.210411,22.817451,71.986404,54.716092,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.474132,56.306805,104.814789,121.419493,103.573891,100.670963,54.741398,14.376358,103.548504,4.037518,56.372311,38.897067,119.899985,103.619794,118.599781,102.757802,83.894566,101.006659,-0.060705,-2.146459,32.025740,-235.672930,101.324556,3.820276,21.968922,9.020171,11.903887,612.636530,14.830269,409024.625429,0.943147,13.961380,13.852536,2.709310,0.074675,0.052255,98.960374,80.559834,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.651633,71.800599,88.796614,29.873418,24.054967,39.000000,95.400000,61.552413,0.000000,44.635036,49.777402,0.208404,22.818389,70.995326,54.714469,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.635295,56.292484,104.812448,121.412540,103.582265,100.672605,54.676816,14.380639,103.494438,4.039322,56.318881,38.858790,119.888371,103.700633,118.615642,102.614914,83.843725,101.050118,-0.060705,-2.146459,32.025740,-235.672406,101.447780,3.821695,21.949287,8.955117,40.012142,2061.667281,14.844152,408818.391520,0.943351,13.946275,13.850473,2.712321,0.074361,0.051192,98.949717,80.556737,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.632304,71.792476,88.790706,29.873418,24.054328,39.000000,95.400000,61.629370,0.000000,44.635036,49.768591,0.209738,22.818389,70.548380,54.713584,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.590096,56.292484,104.792316,121.412540,103.556341,100.666189,54.665994,14.367653,103.408559,4.040751,56.355650,38.943916,119.929105,103.722654,118.619920,102.591497,83.861187,101.009708,-0.060718,-2.145860,32.025740,-235.682125,101.565810,3.823140,21.969175,8.970695,42.719467,2201.600756,14.916213,408940.373825,0.945910,14.152739,13.839790,2.724292,0.074253,0.050610,98.986548,80.588613,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.652160,71.817274,88.833646,29.873418,24.059681,39.000000,95.400000,61.559329,0.000000,44.635036,49.759888,0.209738,22.793038,71.573664,54.722465,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.581984,56.275959,104.795162,121.405307,103.535814,100.675279,54.707921,14.371220,103.500056,4.042122,56.350064,38.834752,119.934029,103.685162,118.646849,102.667590,83.845131,101.059799,-0.060739,-2.144074,32.025740,-235.680028,101.608862,3.824570,21.979705,9.031043,17.181708,884.802053,14.845532,408923.783604,0.942715,13.924210,13.918427,2.712868,0.073727,0.051063,98.989624,80.546264,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.639538,71.806739,88.836352,29.873418,24.056218,39.000000,95.400000,61.579662,0.000000,44.635036,49.750979,0.210321,22.825114,70.781460,54.715276,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.363348,56.280365,104.843161,121.405029,103.547905,100.683183,54.676906,14.370079,103.484205,4.042971,56.378362,38.912068,119.925860,103.682548,118.659876,102.677694,83.891074,101.059473,-0.060802,-2.142933,32.025740,-235.677902,101.615552,3.825358,22.007724,9.027671,41.151541,2120.372498,14.861321,408892.977712,0.944042,13.984215,13.875119,2.715524,0.074063,0.051518,98.990650,80.569032,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.643753,71.804324,88.863369,29.873418,24.067083,39.000000,95.400000,61.586515,0.000000,44.635036,49.739997,0.207787,22.816947,70.856743,54.717066,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.539240,56.281192,104.854778,121.404751,103.536936,100.688498,54.747292,14.375073,103.501948,4.044046,56.389903,38.853062,119.903293,103.592172,118.636090,102.638196,83.805989,100.993948,-0.060802,-2.142347,32.025740,-235.676175,101.638658,3.826107,22.013313,8.980305,47.015816,2419.420361,14.865819,408943.654574,0.943580,13.978467,13.923211,2.716168,0.073988,0.051216,98.974821,80.520079,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.648912,71.810718,88.874960,29.873418,24.074001,39.000000,95.400000,61.689165,0.000000,44.635036,49.731668,0.209068,22.809861,70.681596,54.722986,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.422775,56.285323,104.807334,121.403639,103.528027,100.687884,54.714926,14.385491,103.527892,4.046766,56.341431,38.854058,119.912137,103.740329,118.658305,102.749497,83.837943,101.092352,-0.060815,-2.140583,32.025740,-235.663143,101.831160,3.828564,21.996797,8.989880,25.249447,1300.097870,14.969306,409031.042195,0.950050,14.273946,13.877061,2.732899,0.074086,0.051873,98.984563,80.517324,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.611826,71.825440,88.861678,29.873418,24.063736,39.000000,95.400000,61.617931,0.000000,44.635036,49.723381,0.209425,22.817217,72.041611,54.716928,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.508443,56.285323,104.795079,121.403639,103.506776,100.677979,54.683798,14.374645,103.494982,4.050438,56.371869,38.880086,119.904079,103.730301,118.621166,102.706219,83.825560,101.065346,-0.060576,-2.140550,32.025740,-235.678890,101.700883,3.831712,21.973142,9.029114,11.651620,600.285185,14.895073,409102.181690,0.944175,14.040506,13.920235,2.720728,0.074305,0.051393,98.994462,80.523335,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.624037,71.826040,88.864790,29.873418,24.063183,39.000000,95.400000,61.677510,0.000000,44.635036,49.715258,0.206088,22.816586,71.244948,54.720272,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.314291,56.296064,104.774843,121.411983,103.493706,100.664990,54.705135,14.370079,103.513134,4.053947,56.371171,38.801285,119.874453,103.777100,118.635873,102.764236,83.822839,101.058494,-0.060351,-2.140561,32.025740,-235.678882,101.354172,3.835046,22.027647,9.014239,14.765555,760.416742,14.939257,409119.026839,0.947850,14.199662,13.951213,2.727740,0.074494,0.051397,99.017469,80.523062,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.636659,71.839886,88.892122,29.873418,24.065118,39.000000,95.400000,61.645578,0.000000,44.635036,49.707454,0.211089,22.857533,71.334707,54.799874,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.807909,56.301848,104.780431,121.417546,103.509420,100.663469,54.712319,14.373504,103.478968,4.057131,56.392230,38.764426,119.899742,103.710020,118.639603,102.729035,83.811115,101.047717,-0.060270,-2.140558,32.025740,-235.676111,101.282054,3.837986,21.994868,8.983371,20.473492,1054.233447,14.898698,409048.368932,0.946004,14.085594,13.946330,2.721353,0.074151,0.051065,99.021593,80.540389,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.644743,71.850029,88.875998,29.873418,24.065565,39.000000,95.400000,61.736146,0.000000,44.635036,49.699307,0.210501,22.853224,72.292879,54.804300,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.734448,56.303500,104.835968,121.408645,103.490676,100.658148,54.699292,14.369508,103.585292,4.059369,56.432952,38.777486,119.905275,103.714040,118.631005,102.855911,83.843453,100.987077,-0.060409,-2.140560,32.025740,-235.683374,101.816972,3.840036,22.016847,9.011516,18.679922,962.106943,14.978964,409134.541098,0.950746,14.355129,13.944670,2.734615,0.074453,0.051655,99.020879,80.542939,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.624057,71.847176,88.881365,29.873418,24.088340,39.000000,95.400000,61.522366,0.000000,44.635036,49.691456,0.209469,22.805822,70.960528,54.802333,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.620872,56.309560,104.836562,121.409758,103.452643,100.660434,54.737486,14.367938,103.461471,4.062472,56.422155,38.919836,119.905034,103.682861,118.631942,102.751502,83.745572,100.965102,-0.060317,-2.139239,32.025740,-235.683310,101.306673,3.843208,22.012538,9.047811,19.043049,980.125376,14.765441,408853.687447,0.937484,13.704906,13.949502,2.699976,0.074778,0.051522,98.990872,80.524997,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.610120,71.845680,88.895256,29.873418,24.088385,39.000000,95.400000,61.562151,0.000000,44.635036,49.680767,0.207174,22.823762,70.144257,54.728631,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.620482,56.309560,104.746036,121.409758,103.472299,100.662838,54.692328,14.372219,103.512986,4.065232,56.443608,38.897315,119.911832,103.769916,118.662320,102.716179,83.737089,101.003500,-0.060353,-2.137489,32.025740,-235.679355,101.491245,3.845636,21.996112,8.989032,12.437655,640.681349,14.804349,408818.531917,0.939596,13.803778,13.878376,2.706531,0.073778,0.051129,99.010624,80.541072,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.623528,71.863209,88.938371,29.873418,24.088167,39.000000,95.400000,61.611447,0.000000,44.635036,49.672993,0.210141,22.816910,70.675468,54.715541,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.602911,56.307632,104.747465,121.418381,103.476079,100.654550,54.791444,14.374074,103.515822,4.068027,56.406890,38.843129,119.897779,103.714680,118.627424,102.772795,83.761720,101.053838,-0.060081,-2.136329,32.025740,-235.677173,101.613185,3.848227,22.002026,8.969776,21.404607,1100.587318,14.854119,409087.206906,0.941979,13.960427,13.962197,2.714505,0.074369,0.050589,98.994707,80.541619,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.619448,71.842160,88.921865,29.873418,24.087955,39.000000,95.400000,61.611837,0.000000,44.635036,49.664918,0.208935,22.820174,71.698806,54.722868,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.419355,56.304327,104.790374,121.408089,103.493032,100.659630,54.706726,14.373218,103.592762,4.070305,56.433394,38.833663,119.897344,103.703682,118.633666,102.725164,83.798573,101.033556,-0.060007,-2.134008,32.025740,-235.678846,101.602702,3.850305,22.023320,8.992530,14.452779,744.287338,14.841820,409113.862573,0.942790,13.960946,13.995246,2.712189,0.073962,0.050571,99.000436,80.530257,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.621061,71.854121,88.934155,29.873418,24.069861,39.000000,95.400000,61.623094,0.000000,44.635036,49.656905,0.211270,22.804001,70.627882,54.723183,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.435070,56.312865,104.840641,121.416434,103.519981,100.668794,54.638757,14.385491,103.494878,4.071168,56.388856,38.882972,119.899175,103.730513,118.637856,102.805562,83.709441,100.980859,-0.060060,-2.132221,32.025740,-235.665757,101.529643,3.851208,22.024979,9.037173,0.363733,18.754793,14.848182,409042.870247,0.941468,13.982344,14.002812,2.713460,0.074455,0.051206,99.049659,80.517005,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.610972,71.817962,88.949849,29.873418,24.082303,39.000000,95.400000,61.707308,0.000000,44.635036,49.648722,0.209336,22.809211,71.065975,54.705382,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.592658,56.312865,104.781511,121.416434,103.538040,100.674882,54.650365,14.375501,103.514797,4.071491,56.387855,38.742545,119.908325,103.731157,118.611671,102.659974,83.755415,101.008741,-0.060272,-2.132209,32.025740,-235.673623,101.465159,3.851637,22.023627,9.032323,11.292151,582.121442,14.934854,409103.533481,0.947864,14.223223,13.952988,2.727541,0.073961,0.051342,99.045490,80.488565,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.597428,71.828039,88.964709,29.873418,24.090753,39.000000,95.400000,61.706596,0.000000,44.635036,49.641075,0.209738,22.820066,70.690793,54.717862,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.659592,56.311212,104.830112,121.419772,103.526416,100.677132,54.700077,14.369651,103.553401,4.071233,56.421550,38.818075,119.927383,103.734140,118.633906,102.785484,83.770293,101.122709,-0.060196,-2.131044,32.025740,-235.681107,101.283096,3.851458,22.029162,8.992620,25.157955,1295.738572,14.936831,409307.181274,0.948728,14.210820,14.008409,2.727734,0.073932,0.051137,99.053694,80.507601,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.639144,71.835329,88.982342,29.873418,24.085526,39.000000,95.400000,61.641504,0.000000,44.635036,49.633050,0.208846,22.841792,71.353512,54.718787,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.391999,56.309835,104.829185,121.417268,103.536566,100.693867,54.710332,14.377214,103.567502,4.071922,56.405564,38.922614,119.914336,103.740394,118.646367,102.837377,83.739198,101.073302,-0.060382,-2.129886,32.025740,-235.672074,101.418902,3.851711,22.024384,9.021198,15.698170,808.369023,14.860776,409150.238028,0.944374,14.001194,13.980274,2.715063,0.074591,0.052154,99.111808,80.520648,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.605030,71.831903,88.979433,29.873418,24.095922,39.000000,95.400000,61.620171,0.000000,44.635036,49.625078,0.209246,22.855063,70.854141,54.717203,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.437402,56.309835,104.888621,121.411705,103.611928,100.710896,54.651152,14.370364,103.580919,4.073108,56.408100,38.816027,119.920042,103.715223,118.676829,102.873391,83.711460,101.037395,-0.060233,-2.129878,32.025740,-235.680557,101.315136,3.852797,22.040485,9.031927,1.184087,61.039986,14.839027,409089.276489,0.941757,13.910702,14.038269,2.711620,0.074153,0.052749,99.177229,80.536245,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.625576,71.832545,89.013142,29.873418,24.104482,39.000000,95.400000,61.628595,0.000000,44.635036,49.614372,0.208227,22.862996,71.052349,54.719544,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.579619,56.321678,104.881999,121.405029,103.631675,100.727480,54.737585,14.372790,103.505385,4.073871,56.411055,38.813255,119.916883,103.836739,118.661096,102.764665,83.780067,101.103811,-0.060199,-2.129854,32.025740,-235.679111,101.450047,3.853278,22.067152,8.989681,18.786167,966.902171,14.957536,409377.460675,0.948871,14.265200,14.037779,2.730496,0.073445,0.051340,99.135525,80.507168,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.607309,71.789047,88.981507,29.873418,24.112983,39.000000,95.400000,61.724538,0.000000,44.635036,49.606384,0.209068,22.863411,71.482854,54.795970,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.541698,56.321678,104.932276,121.405029,103.637221,100.741648,54.705785,14.375073,103.472529,4.075129,56.434743,38.715640,119.899807,103.770480,118.640847,102.771675,83.734980,101.132703,-0.060191,-2.129837,32.025740,-235.670620,101.298635,3.854190,22.011492,8.991358,19.934939,1026.624557,14.948670,409470.058384,0.948840,14.204684,14.042556,2.728817,0.074655,0.050882,99.167444,80.499199,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.620763,71.796685,88.982545,29.873418,24.113929,39.000000,95.400000,61.663659,0.000000,44.635036,49.598958,0.206304,22.850609,71.790235,54.708903,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.543859,56.336000,104.904177,121.417825,103.634509,100.742198,54.713940,14.369365,103.512257,4.076122,56.476090,38.730399,119.929932,103.676927,118.656886,102.849901,83.694041,101.052393,-0.060241,-2.129847,32.025740,-235.683843,101.240389,3.854888,21.994904,9.045305,14.923144,768.408789,14.888767,409338.684116,0.943730,14.027327,14.016415,2.718586,0.074133,0.051992,99.170943,80.485559,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.619036,71.801171,89.016930,29.873418,24.105663,39.000000,95.400000,61.682586,0.000000,44.635036,49.591732,0.209827,22.823672,71.214785,54.717990,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.458566,56.348394,104.858092,121.437296,103.643383,100.747839,54.689152,14.358948,103.502329,4.076569,56.463433,38.812895,119.888285,103.715585,118.657192,102.818296,83.743349,100.964763,-0.060115,-2.128677,32.025740,-235.693770,101.396068,3.855467,22.015495,9.025562,34.179370,1760.730389,14.914596,409503.606425,0.945421,14.077721,14.079968,2.722565,0.074674,0.051443,99.154003,80.515798,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.625578,71.806877,89.007505,29.873418,24.127745,39.000000,95.400000,61.684432,0.000000,44.635036,49.584047,0.208935,22.818191,72.294160,54.712817,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.497424,56.350873,104.911267,121.445918,103.660493,100.750115,54.723431,14.385634,103.503846,4.075200,56.475346,38.791175,119.940932,103.706282,118.683224,102.747847,83.663919,101.133468,-0.060285,-2.126920,32.025740,-235.665941,101.440538,3.854546,22.012322,8.987283,47.187257,2429.301437,14.910265,409598.582886,0.945262,14.089172,14.069568,2.721683,0.073667,0.051033,99.109645,80.507373,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.661765,71.848396,89.046241,29.873418,24.131657,39.000000,95.400000,61.725679,0.000000,44.635036,49.576997,0.211452,22.850303,71.059765,54.799029,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.289452,56.350873,104.826840,121.445918,103.646332,100.747863,54.706758,14.370935,103.532458,4.073049,56.465480,38.670242,119.923354,103.730680,118.698999,102.715873,83.786168,101.042536,-0.060304,-2.125170,32.025740,-235.682763,101.739267,3.852884,22.027413,8.981874,40.479877,2084.626252,14.942287,409597.637300,0.948053,14.215053,13.964202,2.726521,0.073719,0.051324,99.068496,80.528048,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.641517,71.825692,89.038304,29.873418,24.131907,39.000000,95.400000,61.715294,0.000000,44.635036,49.569573,0.210908,22.809770,71.516377,54.714597,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.360788,56.347843,104.918600,121.443971,103.644478,100.737272,54.693065,14.373789,103.553617,4.071477,56.470483,38.791676,119.898107,103.783101,118.682742,102.756538,83.716745,101.124889,-0.060650,-2.125130,32.025740,-235.674682,101.695132,3.851316,22.055523,9.016511,15.518316,799.359807,14.933209,409736.057290,0.946447,14.165805,14.151518,2.725150,0.073939,0.051203,99.032761,80.496876,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.621038,71.807725,89.033006,29.873418,24.134783,39.000000,95.400000,61.687883,0.000000,44.635036,49.559412,0.209202,22.815288,70.622241,54.718020,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.505267,56.345364,104.844797,121.442302,103.663357,100.734215,54.753650,14.366796,103.534530,4.071224,56.439536,38.752683,119.922045,103.693334,118.694154,102.746123,83.709850,101.117406,-0.060778,-2.125138,32.025740,-235.681021,101.608518,3.850870,22.029018,9.015393,32.352957,1664.680517,15.011710,409626.528239,0.952303,14.443120,13.971137,2.737747,0.074811,0.052300,99.044442,80.501430,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.652573,71.831349,89.053343,29.873418,24.134631,39.000000,95.400000,61.789797,0.000000,44.635036,49.551756,0.209336,22.862672,71.176739,54.763230,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.664212,56.331593,104.781327,121.424222,103.657749,100.735751,54.707722,14.363942,103.584630,4.071064,56.454684,38.759737,119.935746,103.700458,118.686670,102.765596,83.653168,100.989020,-0.060713,-2.123982,32.025740,-235.690246,101.890049,3.850663,22.056604,8.995235,46.248187,2381.639776,14.991791,409665.675750,0.950510,14.344840,14.093210,2.735048,0.074316,0.051286,99.024847,80.523631,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.633477,71.787436,89.054222,29.873418,24.131368,39.000000,95.400000,61.728730,0.000000,44.635036,49.544179,0.209246,22.853801,71.661809,54.716977,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.723066,56.326636,104.856167,121.416990,103.639959,100.738816,54.706746,14.375216,103.622381,4.069326,56.430368,38.842484,119.918257,103.750829,118.653437,102.711190,83.689890,101.101013,-0.060925,-2.122213,32.025740,-235.675542,101.597684,3.848996,22.025790,8.986742,40.815647,2101.918135,14.917921,409573.923730,0.945553,14.149862,14.095323,2.722869,0.074237,0.051290,99.016398,80.498197,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.621201,71.768552,89.045271,29.873418,24.126087,39.000000,95.400000,61.660414,0.000000,44.635036,49.535896,0.210411,22.813990,71.263181,54.747839,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
