OSU 80 Ton Compressor Load Stand
38.531483,56.326636,104.900884,121.416990,103.644845,100.739868,54.689967,14.373218,103.619566,4.067914,56.423318,38.695429,119.908411,103.798888,118.667141,102.778132,83.635249,101.053635,-0.060996,-2.120456,32.025740,-235.675416,101.703371,3.847666,21.988522,9.013103,15.159194,780.905444,14.839475,409567.883631,0.942100,13.924956,14.069904,2.710034,0.074109,0.051087,99.016064,80.491707,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.636496,71.773061,89.062384,29.873418,24.137866,39.000000,95.400000,61.638477,0.000000,44.635036,49.527924,0.210006,22.814765,70.918634,54.717902,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.542733,56.326636,104.880832,121.396685,103.614673,100.760221,54.674540,14.361231,103.533705,4.067800,56.425435,38.869270,119.920239,103.723430,118.646389,102.730289,83.660585,100.995124,-0.061127,-2.120465,32.025740,-235.692141,101.919806,3.847461,22.017208,9.012959,17.007664,876.374076,14.824789,409471.059376,0.940577,13.841990,14.104802,2.707848,0.076168,0.053028,99.006054,80.510174,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.655223,71.775200,89.075393,29.873418,24.151845,39.000000,95.400000,61.722367,0.000000,44.635036,49.520131,0.210501,22.794048,70.456354,54.712247,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.456636,56.323331,104.795605,121.406420,103.586133,100.770358,54.658312,14.355665,103.562951,4.067817,56.435116,38.786547,119.904163,103.669116,118.638533,102.694084,83.638992,101.057630,-0.061222,-2.120475,32.025740,-235.697216,101.749124,3.847447,21.984068,8.988780,20.684454,1066.148862,14.914512,409693.787536,0.945962,14.096262,14.129152,2.722472,0.074644,0.050737,98.998474,80.478660,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.628272,71.761535,89.053929,29.873418,24.152830,39.000000,95.400000,61.723252,0.000000,44.635036,49.512337,0.209113,22.796302,71.019317,54.723134,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.497319,56.333521,104.802511,121.409480,103.610191,100.761217,54.685863,14.382209,103.612049,4.067096,56.381270,38.818126,119.911786,103.839941,118.645384,102.729102,83.666936,101.059687,-0.061431,-2.122844,32.025740,-235.669529,101.881721,3.847059,22.000422,8.993594,21.873888,1126.888418,14.909706,409721.839349,0.946120,14.081306,14.066391,2.721157,0.074502,0.052931,99.066467,80.494007,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.625968,71.777867,89.071966,29.873418,24.131803,39.000000,95.400000,61.761517,0.000000,44.635036,49.501763,0.208758,22.816712,70.829596,54.723596,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.348660,56.320026,104.829221,121.409758,103.651367,100.758917,54.728240,14.373218,103.606000,4.065854,56.385924,38.750983,119.933240,103.888696,118.644095,102.841042,83.699235,100.975116,-0.061565,-2.122883,32.025740,-235.678846,101.920536,3.845991,22.030154,9.065012,13.109175,674.829185,14.936493,409853.047381,0.948792,14.192560,14.127965,2.725033,0.074030,0.051055,99.155184,80.500201,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.637875,71.761187,89.095549,29.873418,24.139436,39.000000,95.400000,61.753337,0.000000,44.635036,49.494454,0.211179,22.804469,71.427868,54.716358,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.573505,56.320026,104.917175,121.409758,103.680291,100.757657,54.783131,14.370364,103.638939,4.063712,56.388065,38.811642,119.948119,103.841511,118.662929,102.810155,83.667435,101.182842,-0.061610,-2.122912,32.025740,-235.675820,101.407321,3.843733,22.017118,9.039067,21.763038,1119.186991,14.918815,409752.018567,0.947163,14.148594,14.101336,2.722333,0.075004,0.051240,99.191337,80.493689,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.622513,71.764479,89.070027,29.873418,24.143037,39.000000,95.400000,61.824100,0.000000,44.635036,49.486100,0.211361,22.841594,71.464742,54.718108,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.624433,56.324983,104.866489,121.401413,103.686999,100.767557,54.658229,14.376786,103.638169,4.060424,56.371706,38.701596,119.935616,103.834846,118.653153,102.745518,83.674353,101.133762,-0.061544,-2.124664,32.025740,-235.674625,101.752623,3.840894,22.001161,8.975798,17.318337,892.648790,14.986519,409755.147115,0.950363,14.333206,14.014942,2.733582,0.075014,0.052329,99.237853,80.522356,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.627120,71.774049,89.095571,29.873418,24.171613,39.000000,95.400000,61.731110,0.000000,44.635036,49.478446,0.210051,22.852052,70.965825,54.799166,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.434712,56.318098,104.902077,121.395572,103.696679,100.768339,54.701286,14.371363,103.676548,4.057717,56.356859,38.914164,119.912135,103.801123,118.671265,102.786218,83.718264,100.973424,-0.061646,-2.126420,32.025740,-235.678578,101.899265,3.838249,22.066160,8.987157,2.722830,140.233905,14.900802,409673.668324,0.943386,14.033798,14.179551,2.719929,0.075031,0.051684,99.216010,80.490614,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.613897,71.761258,89.109188,29.873418,24.158667,39.000000,95.400000,61.713917,0.000000,44.635036,49.470634,0.209425,22.855081,70.499298,54.714873,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.390554,56.312038,104.880470,121.386115,103.688190,100.769852,54.708078,14.363229,103.554171,4.053608,56.418873,38.836019,119.918257,103.745876,118.669934,102.781670,83.628466,101.114329,-0.061675,-2.128212,32.025740,-235.687202,101.651613,3.834336,22.047409,9.032395,-0.784253,-40.386354,14.873247,409675.324896,0.944291,13.971124,14.141272,2.715030,0.074312,0.051015,99.215632,80.500474,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.628664,71.777247,89.110023,29.873418,24.166912,39.000000,95.400000,61.800173,0.000000,44.635036,49.462468,0.211452,22.852809,70.807692,54.799825,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.722895,56.312038,104.933026,121.386115,103.709344,100.778989,54.751901,14.376643,103.611223,4.049850,56.425505,38.884358,119.901527,103.815073,118.652389,102.873640,83.609208,101.167410,-0.061914,-2.129990,32.025740,-235.676402,101.421268,3.831346,22.074995,9.060974,3.089646,158.978888,14.960693,409702.342098,0.948602,14.216530,13.994829,2.729358,0.073508,0.050988,99.174643,80.497537,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.604752,71.761235,89.109549,29.873418,24.170368,39.000000,95.400000,61.820994,0.000000,44.635036,49.454288,0.210231,22.854215,71.437064,54.802156,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.415258,56.324432,104.849785,121.385002,103.726713,100.788921,54.712600,14.372933,103.622876,4.046793,56.450472,38.747773,119.918254,103.744456,118.668754,102.793329,83.668660,101.091384,-0.062221,-2.131736,32.025740,-235.677172,101.409726,3.828746,22.091349,9.001058,12.662379,652.015524,14.976790,409897.217726,0.949670,14.269329,14.174738,2.731934,0.073430,0.051718,99.164055,80.505574,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.607930,71.785526,89.145507,29.873418,24.162807,39.000000,95.400000,61.677823,0.000000,44.635036,49.446865,0.209782,22.860977,70.828344,54.800632,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.681005,56.337928,104.866898,121.393625,103.748473,100.791595,54.724094,14.377785,103.608115,4.045315,56.411148,38.908728,119.898367,103.757651,118.655900,102.745539,83.583371,101.021472,-0.062365,-2.133509,32.025740,-235.675423,101.593564,3.827295,22.026385,8.989898,23.523446,1211.022875,14.841167,409766.050043,0.940145,13.827620,14.227917,2.709845,0.073880,0.051039,99.152464,80.482667,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.593946,71.793094,89.109030,29.873418,24.169647,39.000000,95.400000,61.815556,0.000000,44.635036,49.439046,0.210862,22.836095,70.594580,54.807457,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.564268,56.336000,104.902997,121.406142,103.771113,100.793107,54.792248,14.369365,103.555567,4.045933,56.440234,38.756226,119.903812,103.729765,118.667641,102.887875,83.546804,101.001952,-0.062381,-2.134681,32.025740,-235.677962,101.580902,3.827678,22.042126,9.051273,25.121216,1291.669893,14.965152,409900.470181,0.949137,14.248788,14.119879,2.729379,0.074455,0.051076,99.122551,80.517688,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.595144,71.789321,89.123414,29.873418,24.197786,39.000000,95.400000,61.701627,0.000000,44.635036,49.431920,0.211225,22.860526,71.336570,54.798635,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.353000,56.337377,104.916124,121.420606,103.790012,100.796879,54.681430,14.369936,103.602881,4.047058,56.448820,38.766868,119.930628,103.760108,118.701573,102.758063,83.615605,101.025540,-0.062438,-2.135838,32.025740,-235.678208,101.394493,3.828924,22.042667,9.010723,1.554211,80.075589,14.852854,409923.362971,0.941910,13.909023,14.160461,2.711070,0.074705,0.051834,99.139202,80.504777,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.625576,71.817640,89.160950,29.873418,24.192252,39.000000,95.400000,61.758767,0.000000,44.635036,49.421604,0.210636,22.863735,70.438646,54.794859,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.496643,56.337377,104.874677,121.420606,103.796632,100.799173,54.659347,14.370221,103.683251,4.047085,56.413382,38.766666,119.919998,103.763011,118.664216,102.737487,83.541858,101.060596,-0.062475,-2.137002,32.025740,-235.683967,101.628258,3.829009,22.042216,9.004899,5.167830,266.362936,14.908892,410066.843654,0.943845,14.062044,14.184542,2.720212,0.074610,0.051337,99.069944,80.477066,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.605213,71.837054,89.156644,29.873418,24.196334,39.000000,95.400000,61.858365,0.000000,44.635036,49.413984,0.210366,22.861518,70.583073,54.709050,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.390332,56.337928,104.955673,121.437574,103.812597,100.807756,54.734887,14.370507,103.648234,4.046469,56.466225,38.680048,119.930474,103.760515,118.680602,102.912811,83.563159,101.134013,-0.062625,-2.138759,32.025740,-235.680741,101.441564,3.828495,22.022779,9.014293,22.740434,1170.481401,15.003429,410085.988019,0.951460,14.344765,14.130828,2.735539,0.073895,0.050754,99.044331,80.489430,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.623755,71.834453,89.156712,29.873418,24.182941,39.000000,95.400000,61.801918,0.000000,44.635036,49.406339,0.208095,22.856307,71.229048,54.706110,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.851357,56.339856,104.941124,121.447031,103.818390,100.809132,54.679634,14.396051,103.645177,4.046331,56.437047,38.773328,119.923659,103.840861,118.676132,102.828019,83.638016,101.267133,-0.062664,-2.139332,32.025740,-235.650133,101.818226,3.828023,22.019354,9.031854,19.327512,995.818849,14.935065,410144.368673,0.948007,14.153350,14.226994,2.724255,0.073695,0.051721,99.059311,80.481780,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.625670,71.835124,89.157659,29.873418,24.210921,39.000000,95.400000,61.850157,0.000000,44.635036,49.398676,0.211043,22.858254,70.995646,54.713683,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.567779,56.329114,104.874627,121.432289,103.788863,100.807582,54.672417,14.376072,103.592020,4.047362,56.363956,38.783563,119.908650,103.775405,118.671308,102.883988,83.563908,101.142843,-0.062806,-2.140071,32.025740,-235.675176,101.749299,3.828629,22.004821,9.005873,13.510328,696.189747,14.994247,410207.136246,0.949630,14.295514,14.252626,2.733909,0.074826,0.051345,99.023398,80.484034,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.613114,71.820929,89.145688,29.873418,24.211336,39.000000,95.400000,61.648870,0.000000,44.635036,49.391112,0.208315,22.861464,72.054873,54.713712,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.535004,56.329114,104.896504,121.432289,103.774827,100.806047,54.723364,14.373789,103.648574,4.049204,56.367005,38.844630,119.955893,103.839047,118.675431,102.860518,83.573821,101.127011,-0.062790,-2.140644,32.025740,-235.675009,101.739674,3.830418,22.070506,9.004647,30.503241,1570.374364,14.792322,409794.066820,0.938349,13.685478,14.262803,2.701093,0.074966,0.052350,99.066444,80.483328,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.670124,71.841009,89.156351,29.873418,24.198239,39.000000,95.400000,61.773978,0.000000,44.635036,49.382961,0.210591,22.880991,70.091384,54.762709,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.517987,56.311763,104.910263,121.420050,103.788039,100.808251,54.836039,14.371648,103.605411,4.052242,56.359698,38.795708,119.923614,103.824964,118.667838,102.933021,83.570782,101.163395,-0.062903,-2.141224,32.025740,-235.679763,101.790886,3.833286,22.110101,9.023164,46.529191,2390.503682,14.904987,410084.119180,0.945939,14.050495,14.257520,2.719229,0.073586,0.051413,99.063859,80.448716,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.623134,71.842114,89.129794,29.873418,24.224850,39.000000,95.400000,61.790914,0.000000,44.635036,49.374440,0.211043,22.898444,71.550123,54.796186,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.345257,56.308183,104.929100,121.407811,103.830427,100.810557,54.740993,14.373504,103.645837,4.056608,56.373241,38.710984,119.936052,103.902559,118.681477,102.838882,83.645229,101.228098,-0.063013,-2.142990,32.025740,-235.678888,101.252523,3.838144,22.100310,9.034216,21.317135,1097.099880,14.922177,410079.202299,0.945918,14.094059,14.237489,2.722110,0.075029,0.051803,99.145845,80.489430,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.675677,71.868912,89.159958,29.873418,24.218613,39.000000,95.400000,61.800218,0.000000,44.635036,49.363663,0.210141,22.899995,70.858483,54.798271,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.434765,56.307632,104.984202,121.409480,103.820733,100.807507,54.726886,14.377071,103.584847,4.059854,56.363048,38.631058,119.934743,103.832514,118.711980,102.860867,83.552815,101.231992,-0.063005,-2.143021,32.025740,-235.670746,101.358391,3.841181,22.117998,9.069971,13.614115,700.839665,14.931085,410082.417868,0.944407,14.099339,14.263779,2.723669,0.074672,0.052150,99.079908,80.447896,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.656050,71.860906,89.138316,29.873418,24.219918,39.000000,95.400000,61.880402,0.000000,44.635036,49.355656,0.210817,22.922064,70.748897,54.804231,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.276887,56.303776,104.976255,121.411705,103.839119,100.794280,54.697143,14.371648,103.658855,4.063480,56.378337,38.695971,119.953716,103.893670,118.685819,102.876468,83.554244,101.087978,-0.063084,-2.143031,32.025740,-235.673065,101.483169,3.844982,22.171350,9.010723,16.952629,873.177258,15.009416,410056.013899,0.950692,14.325905,14.230663,2.736430,0.074077,0.050896,99.091745,80.464086,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.660773,71.887566,89.094692,29.873418,24.240993,39.000000,95.400000,61.848993,0.000000,44.635036,49.347621,0.210231,22.901167,71.425422,54.795183,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.433483,56.303776,104.987083,121.411705,103.819094,100.789256,54.665059,14.371363,103.589599,4.067824,56.392137,38.769920,119.939754,103.835803,118.679294,102.957346,83.518288,101.204736,-0.063036,-2.141880,32.025740,-235.675474,101.260987,3.849192,22.113959,9.024913,35.624824,1836.000940,14.977612,410159.298093,0.948501,14.205994,14.325565,2.731491,0.073958,0.052893,99.059222,80.459555,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.616568,71.862470,89.042317,29.873418,24.244850,39.000000,95.400000,61.924385,0.000000,44.635036,49.339424,0.210998,22.902158,71.045535,54.796639,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.540368,56.311212,104.904293,121.418659,103.832477,100.794038,54.678674,14.370792,103.617793,4.072222,56.412218,38.763663,119.943196,103.925367,118.690205,102.905274,83.533782,101.156336,-0.063063,-2.141888,32.025740,-235.677842,101.263680,3.853430,22.086877,9.081330,47.467349,2445.721460,15.043460,410193.503162,0.953136,14.412814,14.232116,2.742549,0.073893,0.051204,99.040340,80.497650,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.642599,71.871488,89.021191,29.873418,24.247287,39.000000,95.400000,61.864390,0.000000,44.635036,49.331690,0.208891,22.934252,71.556821,54.696265,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.438662,56.324432,104.999049,121.416156,103.843134,100.794238,54.690392,14.388345,103.678820,4.076970,56.409286,38.804770,119.916751,103.913311,118.670783,102.942710,83.514590,101.211597,-0.063220,-2.141868,32.025740,-235.659472,101.107958,3.858400,22.093116,9.044872,32.084271,1652.765102,14.975917,410145.228415,0.949427,14.203846,14.342684,2.731657,0.074040,0.051248,99.031914,80.505438,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.629560,71.867576,88.991969,29.873418,24.236060,39.000000,95.400000,61.824457,0.000000,44.635036,49.323718,0.208758,22.899327,70.976560,54.707319,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.260442,56.323606,104.984350,121.419215,103.866881,100.798825,54.679681,14.373646,103.695665,4.083266,56.418338,38.781624,119.927838,103.842012,118.683853,102.943331,83.522190,101.146620,-0.063112,-2.141887,32.025740,-235.678582,101.172228,3.864202,22.080675,9.015122,12.612456,649.835875,14.918384,410078.923040,0.946392,14.069025,14.296268,2.721933,0.074215,0.051716,99.057037,80.515525,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.614333,71.899570,88.975171,29.873418,24.260164,39.000000,95.400000,61.873768,0.000000,44.635036,49.316424,0.210186,22.942078,71.417150,54.794632,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.675356,56.323606,105.029956,121.419215,103.866364,100.806450,54.703487,14.372505,103.624899,4.091519,56.418501,38.765701,119.930823,103.926916,118.724156,102.958324,83.465587,101.258768,-0.063031,-2.141872,32.025740,-235.677926,101.414356,3.871588,22.103718,9.024696,17.795403,916.479621,14.976816,410195.902502,0.948944,14.217603,14.350763,2.731600,0.075070,0.052247,99.055588,80.512405,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.602148,71.885747,88.931493,29.873418,24.264980,39.000000,95.400000,61.953199,0.000000,44.635036,49.308566,0.207831,22.881441,71.742580,54.701507,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.476947,56.315068,105.048548,121.420050,103.858025,100.820913,54.640090,14.370935,103.607966,4.099676,56.382014,38.826020,119.932980,104.027260,118.746740,102.894497,83.523936,101.250505,-0.062858,-2.141898,32.025740,-235.678189,101.345565,3.879984,22.079287,9.066040,15.759744,812.583011,15.053404,410308.952225,0.953976,14.454627,14.301652,2.743940,0.074796,0.051437,99.020232,80.516048,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.617283,71.895892,88.923736,29.873418,24.275536,39.000000,95.400000,61.776706,0.000000,44.635036,49.300365,0.212274,22.901383,71.619438,54.700956,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.527575,56.312865,105.017180,121.419493,103.817921,100.835372,54.787581,14.360089,103.666582,4.108621,56.455963,38.739478,119.964389,103.857737,118.714970,102.924396,83.489862,101.244883,-0.062674,-2.141882,32.025740,-235.691649,101.256240,3.888645,22.105990,9.053437,0.407112,20.934442,14.880136,410190.970384,0.942520,13.902191,14.429892,2.715682,0.074806,0.051837,98.999187,80.518325,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.625622,71.891797,88.919902,29.873418,24.291515,39.000000,95.400000,61.866913,0.000000,44.635036,49.292438,0.208802,22.879692,71.597332,54.701468,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.559559,56.331318,105.025444,121.433401,103.788588,100.846063,54.688768,14.372647,103.772462,4.120971,56.479766,38.840890,119.950186,103.950615,118.726271,102.915441,83.467333,101.210918,-0.062659,-2.141878,32.025740,-235.678437,101.432773,3.900985,22.151733,9.003294,15.536842,800.376976,14.970718,410251.936637,0.949020,14.157254,14.366266,2.730168,0.074517,0.052075,99.129127,80.469073,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.606454,71.873073,88.895887,29.873418,24.290428,39.000000,95.400000,61.913434,0.000000,44.635036,49.281746,0.211361,22.931061,70.525506,54.795832,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.449013,56.337102,105.054270,121.445640,103.789924,100.852947,54.640903,14.379640,103.740393,4.130990,56.448099,38.843659,119.953649,103.919656,118.740345,102.954703,83.529154,101.292511,-0.062711,-2.141862,32.025740,-235.669321,101.337465,3.910726,22.095658,9.031133,20.370674,1050.310078,14.946383,410339.750164,0.945243,14.087687,14.396750,2.725767,0.074506,0.051969,99.104808,80.444640,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.612605,71.873418,88.881432,29.873418,24.299786,39.000000,95.400000,61.841524,0.000000,44.635036,49.274740,0.207524,22.876663,71.581595,54.703277,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.362454,56.337102,105.006156,121.445640,103.774109,100.858301,54.671921,14.372505,103.703022,4.139912,56.399350,38.820280,119.966544,103.899761,118.715166,102.967777,83.535529,101.273786,-0.062711,-2.140710,32.025740,-235.676293,101.369488,3.919317,22.088771,9.080807,-0.400232,-20.624202,14.935850,410429.816024,0.946242,14.063621,14.397586,2.723720,0.074196,0.053023,99.133540,80.447350,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.610486,71.882067,88.861384,29.873418,24.309434,39.000000,95.400000,61.896043,0.000000,44.635036,49.267275,0.209917,22.904520,70.665117,54.706877,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.351272,56.326636,105.057517,121.444528,103.792125,100.852422,54.674949,14.375216,103.769474,4.148529,56.457057,38.840210,119.954869,103.916868,118.718395,103.025901,83.472143,101.266213,-0.062853,-2.138927,32.025740,-235.673908,101.517410,3.927277,22.114464,9.041483,15.984120,823.626567,14.989467,410418.976017,0.950110,14.216483,14.387866,2.732301,0.074453,0.051491,99.068451,80.414877,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.607261,71.878432,88.837750,29.873418,24.323916,39.000000,95.400000,61.941040,0.000000,44.635036,49.259147,0.208536,22.877727,72.230126,54.719603,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.742457,56.324708,104.996383,121.428395,103.810281,100.853728,54.771953,14.374074,103.683018,4.157423,56.482279,38.863921,119.960925,103.935684,118.707180,102.964784,83.445281,101.207774,-0.062895,-2.137162,32.025740,-235.674886,101.400100,3.935792,22.054296,8.997254,21.103189,1085.475084,15.021252,410482.557149,0.951949,14.331874,14.369538,2.737212,0.075444,0.052205,99.073756,80.435053,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.614910,71.874063,88.796433,29.873418,24.322739,39.000000,95.400000,61.949089,0.000000,44.635036,49.251353,0.211406,22.890078,71.558151,54.700406,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.690764,56.339029,105.020112,121.431732,103.794512,100.867428,54.689365,14.372790,103.819185,4.166051,56.425621,38.782555,119.965476,104.004577,118.719987,103.002940,83.481921,101.235383,-0.062918,-2.133659,32.025740,-235.677478,101.632132,3.944174,22.050907,9.044710,16.058854,827.259316,15.032091,410569.173784,0.952118,14.336330,14.428089,2.739349,0.074466,0.051055,99.093707,80.423872,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.623040,71.871417,88.804034,29.873418,24.324386,39.000000,95.400000,61.780597,0.000000,44.635036,49.243460,0.209202,22.897416,72.083821,54.698921,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.650604,56.320852,105.051275,121.440912,103.776556,100.880006,54.672740,14.372219,103.739674,4.178067,56.341034,38.877335,119.930038,103.978978,118.719443,102.981834,83.446824,101.332104,-0.062758,-2.132482,32.025740,-235.676415,101.101295,3.955245,22.078710,9.069520,22.373404,1152.898898,14.853248,410380.597964,0.940012,13.814380,14.417631,2.710112,0.074916,0.051558,99.077679,80.425124,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.609611,71.839790,88.754935,29.873418,24.325217,39.000000,95.400000,61.806915,0.000000,44.635036,49.233774,0.210998,22.916817,70.259200,54.703779,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.565298,56.320852,105.100132,121.440912,103.743764,100.876972,54.674002,14.372362,103.730827,4.187516,56.324348,38.717964,119.928906,103.999405,118.726163,102.987192,83.451793,101.298129,-0.062785,-2.132476,32.025740,-235.675946,101.014148,3.964555,22.072309,9.016456,20.938550,1078.936137,14.881662,410419.415062,0.942962,13.897188,14.398624,2.714346,0.073981,0.051303,99.054473,80.432571,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.583949,71.831969,88.726990,29.873418,24.340665,39.000000,95.400000,61.825958,0.000000,44.635036,49.225261,0.210817,22.899977,71.135387,54.714774,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.550208,56.302674,105.075964,121.418381,103.756955,100.872402,54.707034,14.377927,103.756823,4.198958,56.325186,38.842921,119.952124,103.991393,118.721929,103.062023,83.424839,101.320672,-0.062987,-2.130719,32.025740,-235.672340,101.492711,3.975397,22.072814,9.002916,13.961887,719.003408,14.904526,410538.135482,0.944388,13.932265,14.495465,2.717972,0.073855,0.051238,99.045244,80.441178,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.600626,71.834545,88.692480,29.873418,24.357484,39.000000,95.400000,61.863888,0.000000,44.635036,49.216608,0.211452,22.904105,70.638209,54.710791,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.507497,56.285048,105.062417,121.402248,103.753489,100.875442,54.724155,14.371363,103.785070,4.210287,56.313690,38.792011,119.943326,104.026870,118.733146,103.012921,83.431192,101.344307,-0.063021,-2.128961,32.025740,-235.677925,101.286603,3.986259,22.073895,9.044566,40.391138,2079.395094,14.948227,410568.079730,0.946609,14.045528,14.468814,2.725251,0.075762,0.052253,98.970428,80.419272,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.588418,71.835604,88.637081,29.873418,24.356321,39.000000,95.400000,61.874101,0.000000,44.635036,49.208538,0.209336,22.889609,70.906150,54.710319,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.494102,56.297166,105.120039,121.400301,103.771395,100.883146,54.712954,14.374074,103.787455,4.221148,56.357859,38.705707,119.957351,103.928813,118.730700,102.990860,83.434641,101.320247,-0.062955,-2.127200,32.025740,-235.683708,101.363552,3.996966,22.053395,9.059982,45.106882,2322.643939,14.949845,410585.666218,0.946354,14.047406,14.510154,2.725691,0.075336,0.051116,98.998697,80.412076,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.607398,71.824745,88.622238,29.873418,24.362801,39.000000,95.400000,61.896032,0.000000,44.635036,49.199562,0.210096,22.859300,70.700916,54.710368,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.504851,56.297166,105.104865,121.400301,103.791192,100.878782,54.780701,14.379783,103.716838,4.231894,56.364584,38.844939,119.953192,103.996356,118.713573,103.031283,83.430988,101.327587,-0.062937,-2.125445,32.025740,-235.670322,101.138391,4.007176,22.069821,9.036614,17.484289,899.187737,14.966146,410589.599844,0.947185,14.086577,14.518884,2.728363,0.074490,0.051396,99.023999,80.412509,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.620829,71.826978,88.600335,29.873418,24.380186,39.000000,95.400000,61.906647,0.000000,44.635036,49.191862,0.209113,22.848518,71.493553,54.716692,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.572418,56.303225,105.141026,121.401691,103.780917,100.883775,54.736642,14.370507,103.758227,4.242410,56.346224,38.786931,119.959357,104.000495,118.716999,103.028852,83.436365,101.316026,-0.062771,-2.123719,32.025740,-235.679761,101.502911,4.017234,22.087599,9.012075,15.683133,807.206543,14.981819,410638.579800,0.947839,14.116519,14.500083,2.730809,0.073848,0.050489,99.030487,80.418725,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.603300,71.826035,88.555330,29.873418,24.381885,39.000000,95.400000,61.906214,0.000000,44.635036,49.183992,0.209917,22.894477,71.309336,54.705490,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.371826,56.306255,105.086962,121.418381,103.774219,100.894783,54.709525,14.378926,103.790346,4.251848,56.370937,38.830600,119.969483,104.072549,118.740497,103.013966,83.488228,101.334567,-0.062643,-2.121948,32.025740,-235.674282,100.959039,4.026553,22.058443,9.031746,19.419910,1000.032838,14.974465,410620.719431,0.946338,14.102216,14.508419,2.729653,0.073923,0.051499,99.061384,80.411757,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.622302,71.844182,88.564670,29.873418,24.400280,39.000000,95.400000,61.885582,0.000000,44.635036,49.175927,0.207919,22.849311,71.609455,54.712640,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.514966,56.304051,105.148211,121.418659,103.802220,100.908500,54.729580,14.369365,103.789773,4.263639,56.366167,38.785952,119.949488,104.004751,118.751887,102.987944,83.469285,101.366142,-0.062517,-2.119648,32.025740,-235.684170,101.460164,4.037531,22.087995,9.070331,18.376929,945.977539,14.951040,410597.264534,0.945358,14.018441,14.495664,2.725809,0.074565,0.050961,99.016687,80.440290,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.604887,71.815199,88.532026,29.873418,24.391586,39.000000,95.400000,61.850046,0.000000,44.635036,49.165342,0.209917,22.904358,71.223674,54.711902,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.454621,56.297992,105.206988,121.412540,103.832207,100.913059,54.709265,14.381067,103.860803,4.271397,56.354159,38.780598,119.962383,104.055877,118.737312,103.067770,83.443285,101.337687,-0.062559,-2.117917,32.025740,-235.668874,101.373155,4.044974,22.145693,9.015303,12.582596,647.946846,15.032737,410673.214975,0.951313,14.288524,14.455634,2.738649,0.073313,0.050971,98.960641,80.422802,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.584109,71.820950,88.481806,29.873418,24.429975,39.000000,95.400000,61.918103,0.000000,44.635036,49.157199,0.209024,22.939589,72.301008,54.709955,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.567963,56.297992,105.106174,121.412540,103.833424,100.914563,54.713256,14.372077,103.733484,4.279756,56.361326,38.906268,119.967675,103.968693,118.746933,103.117778,83.408208,101.390891,-0.062449,-2.115037,32.025740,-235.678681,101.051879,4.052899,22.093747,9.005079,20.722179,1067.020722,14.980891,410674.149815,0.947247,14.095645,14.494723,2.730061,0.074937,0.053425,99.000413,80.415059,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.586803,71.842686,88.463983,29.873418,24.437997,39.000000,95.400000,61.947071,0.000000,44.635036,49.148857,0.209024,22.944241,71.365877,54.731385,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.547780,56.293861,105.128061,121.411427,103.855802,100.914586,54.668938,14.371934,103.821597,4.288030,56.379594,38.834328,119.970616,104.122811,118.759698,103.026368,83.412950,101.430742,-0.062352,-2.112117,32.025740,-235.676537,100.999362,4.061042,22.075680,9.080464,12.311088,634.433021,15.015942,410769.794398,0.949244,14.169905,14.502568,2.735874,0.074075,0.051057,99.048811,80.414900,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.570011,71.856971,88.441895,29.873418,24.420645,39.000000,95.400000,61.901335,0.000000,44.635036,49.140552,0.211089,22.906287,71.838353,54.711057,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.478249,56.286975,105.163761,121.406976,103.880117,100.923367,54.696394,14.376786,103.853907,4.296317,56.395301,38.791099,119.998844,104.050124,118.764018,102.976622,83.389875,101.356423,-0.062234,-2.110393,32.025740,-235.674625,101.238347,4.069562,22.123209,9.047974,0.138426,7.129997,14.952397,410772.119785,0.946157,14.019126,14.571587,2.725220,0.074185,0.051281,99.067871,80.481096,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.589085,71.858628,88.412856,29.873418,24.430640,39.000000,95.400000,61.916342,0.000000,44.635036,49.132379,0.209872,22.919521,71.534346,54.703592,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.548125,56.292208,105.179325,121.410592,103.920124,100.939414,54.661375,14.372647,103.882456,4.304467,56.361094,38.880687,119.976345,104.024065,118.741480,103.005242,83.407981,101.315065,-0.061990,-2.107926,32.025740,-235.676150,101.425757,4.077740,22.112715,9.009316,7.431944,383.046820,14.964181,410770.504926,0.947453,14.041820,14.592263,2.727214,0.074387,0.051718,99.078838,80.418520,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.559484,71.839422,88.375220,29.873418,24.471589,39.000000,95.400000,61.950845,0.000000,44.635036,49.123852,0.208713,22.901527,70.890495,54.715335,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.451547,56.292208,105.157756,121.410592,103.941839,100.952385,54.673072,14.373076,103.802309,4.311722,56.365515,38.830272,119.977195,104.054593,118.773357,103.102316,83.402491,101.455227,-0.062008,-2.105614,32.025740,-235.678826,101.291579,4.084648,22.107558,9.025111,25.213213,1299.226010,15.000671,410882.092634,0.948904,14.127428,14.567931,2.733070,0.074437,0.052042,99.117981,80.433094,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.576139,71.864746,88.361231,29.873418,24.464561,39.000000,95.400000,61.924777,0.000000,44.635036,49.115848,0.208846,22.902068,71.475363,54.711657,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.411258,56.289454,105.093662,121.408089,103.969167,100.960817,54.667993,14.369793,103.881400,4.319061,56.363980,38.881894,119.983662,104.073722,118.776302,103.013633,83.410387,101.407054,-0.061961,-2.103297,32.025740,-235.684395,101.552614,4.091566,22.097948,9.064381,19.892971,1025.171458,14.974843,410877.170057,0.947804,14.039709,14.523434,2.728520,0.074718,0.050961,99.150615,80.437740,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.565564,71.864124,88.338621,29.873418,24.478882,39.000000,95.400000,61.971134,0.000000,44.635036,49.107536,0.209559,22.901563,71.748362,54.707241,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.450862,56.294412,105.121773,121.405307,103.986046,100.971893,54.656789,14.370792,103.854287,4.326952,56.368331,38.943644,119.981964,103.995709,118.791881,103.048206,83.341932,101.403809,-0.062076,-2.100360,32.025740,-235.680456,101.592445,4.098954,22.093927,9.049614,-0.146403,-7.546307,15.015951,411001.793599,0.950311,14.168215,14.618334,2.734812,0.075352,0.052077,99.182065,80.467411,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.574134,71.885516,88.299380,29.873418,24.476083,39.000000,95.400000,61.994451,0.000000,44.635036,49.096787,0.210276,22.901707,71.899495,54.710447,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.626838,56.297717,105.116687,121.410871,104.007447,100.982568,54.653969,14.367510,103.783832,4.331964,56.416523,38.880260,119.978414,104.039866,118.752978,103.088276,83.346856,101.491452,-0.062197,-2.098590,32.025740,-235.683738,101.174739,4.103866,22.112481,9.032810,14.337359,739.056180,15.025536,411042.119488,0.951555,14.219142,14.579719,2.736012,0.074007,0.052060,99.203752,80.458006,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.564574,71.877627,88.251065,29.873418,24.478108,39.000000,95.400000,61.982498,0.000000,44.635036,49.088620,0.209559,22.877312,71.700834,54.696590,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.763959,56.309560,105.177289,121.403639,104.025130,100.999315,54.686592,14.376643,103.810780,4.336212,56.441630,38.907424,119.956894,104.156311,118.756949,103.069703,83.306806,101.410313,-0.062079,-2.096849,32.025740,-235.670521,101.512311,4.107579,22.107522,9.006846,25.117905,1293.994852,15.014026,411196.990586,0.950801,14.171331,14.646104,2.733925,0.074252,0.051490,99.169226,80.442818,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.561303,71.876845,88.232763,29.873418,24.484731,39.000000,95.400000,61.908271,0.000000,44.635036,49.080623,0.209827,22.904069,71.401541,54.705008,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.424121,56.309560,105.159010,121.403639,104.042997,101.010023,54.756205,14.374788,103.777381,4.339878,56.444166,38.960635,119.960358,104.096547,118.750207,103.067359,83.280279,101.390501,-0.062008,-2.096260,32.025740,-235.680707,101.121648,4.111482,22.080332,9.046116,12.288376,632.253372,14.938257,411127.772093,0.946251,13.940666,14.697061,2.721338,0.075189,0.051694,99.193321,80.436283,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.556258,71.888369,88.224255,29.873418,24.499947,39.000000,95.400000,61.851483,0.000000,44.635036,49.073057,0.211089,22.879278,71.284347,54.710024,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.513359,56.324708,105.146645,121.401135,104.014056,101.021483,54.657922,14.371078,103.791649,4.344003,56.432369,38.899584,119.967393,103.996812,118.769823,103.051425,83.376194,101.415521,-0.061875,-2.095088,32.025740,-235.682294,101.401998,4.115405,22.126021,9.055637,25.011705,1289.199624,14.890322,411201.367323,0.942233,13.770765,14.685377,2.713275,0.074015,0.051751,99.215721,80.431296,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.536331,71.870129,88.206313,29.873418,24.501566,39.000000,95.400000,62.001318,0.000000,44.635036,49.065726,0.209425,22.873057,70.964722,54.715433,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.503892,56.327186,105.216432,121.404751,104.006318,101.032912,54.765970,14.379069,103.760089,4.348359,56.393230,38.857382,119.958833,104.147777,118.743574,103.007100,83.333536,101.262231,-0.061940,-2.095126,32.025740,-235.672996,101.158888,4.119305,22.089113,9.035587,46.178789,2375.536758,15.037348,411503.327314,0.950188,14.222104,14.699268,2.736797,0.075344,0.052109,99.171410,80.452427,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.548010,71.878892,88.210601,29.873418,24.512732,39.000000,95.400000,61.963357,0.000000,44.635036,49.057910,0.211725,22.942041,71.237109,54.702048,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
