OSU 80 Ton Compressor Load Stand
38.478870,56.317271,105.128977,121.411983,103.983585,101.033202,54.678176,14.371506,103.753506,4.351409,56.365376,38.855667,119.950948,104.038955,118.712110,103.001493,83.318220,101.276378,-0.062053,-2.096861,32.025740,-235.675332,101.012966,4.122346,22.077646,9.017881,37.113976,1912.288660,14.998981,411336.337359,0.949644,14.118439,14.619312,2.730134,0.074470,0.051702,99.097385,80.384589,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.521425,71.859387,88.160430,29.873418,24.529682,39.000000,95.400000,61.971417,0.000000,44.635036,49.050222,0.208935,22.903781,71.619890,54.716161,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.391331,56.317271,105.052364,121.411983,103.996415,101.038080,54.719124,14.371506,103.771648,4.353660,56.408984,38.934936,119.965782,103.898108,118.747000,103.113622,83.382797,101.351632,-0.062061,-2.098640,32.025740,-235.677782,101.215609,4.124788,22.090447,9.016547,15.446685,795.291128,15.014826,411469.650452,0.948137,14.133513,14.564153,2.732618,0.074942,0.052196,99.157212,80.378076,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.550384,71.873809,88.168601,29.873418,24.526216,39.000000,95.400000,61.984758,0.000000,44.635036,49.041964,0.207787,22.863285,70.916584,54.705943,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.521127,56.315068,105.124424,121.411705,104.017689,101.038863,54.705876,14.374788,103.766921,4.355644,56.424364,38.827111,119.966152,104.082315,118.738731,103.105985,83.381049,101.326021,-0.062071,-2.100380,32.025740,-235.672049,101.371934,4.126413,22.082406,9.060108,14.528738,748.210707,15.013047,411501.537891,0.950309,14.156898,14.588501,2.732122,0.074042,0.051061,99.130620,80.392309,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.538336,71.869646,88.160362,29.873418,24.517550,39.000000,95.400000,62.029253,0.000000,44.635036,49.033966,0.209917,22.904412,71.855048,54.709208,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.327695,56.313966,105.134789,121.412540,104.038976,101.033239,54.738080,14.373646,103.853546,4.356894,56.403469,39.032753,119.963494,103.988584,118.732926,103.036066,83.340253,101.327981,-0.062003,-2.102135,32.025740,-235.678745,101.471461,4.127589,22.104295,9.042438,22.157340,1140.402243,15.041136,411456.339973,0.951997,14.273525,14.571954,2.736356,0.074472,0.051341,99.066467,80.373909,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.538842,71.849450,88.150658,29.873418,24.537050,39.000000,95.400000,61.978252,0.000000,44.635036,49.026039,0.211771,22.865340,72.387304,54.712070,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.299110,56.309009,105.060606,121.414765,104.106648,101.031676,54.693841,14.369651,103.723376,4.357945,56.407937,38.918299,119.960336,104.040207,118.726621,103.039893,83.323371,101.252649,-0.061888,-2.103905,32.025740,-235.679474,101.389313,4.128459,22.107666,9.007964,15.586240,802.847245,14.994549,411379.483467,0.948743,14.098468,14.557359,2.729007,0.074009,0.051321,99.049480,80.387709,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.540892,71.853154,88.167585,29.873418,24.540332,39.000000,95.400000,62.069277,0.000000,44.635036,49.018055,0.209425,22.931313,71.430940,54.785712,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.527441,56.309009,105.076523,121.414765,104.131855,101.031672,54.817982,14.366226,103.710309,4.358767,56.380129,38.806204,119.968459,104.081605,118.739078,102.985456,83.328522,101.434829,-0.061736,-2.105674,32.025740,-235.679632,101.290277,4.129111,22.066215,9.034685,1.838006,94.461273,15.079921,411550.692940,0.953331,14.355133,14.599406,2.743050,0.075065,0.050769,99.053336,80.369923,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.544508,71.845584,88.185302,29.873418,24.539240,39.000000,95.400000,62.083897,0.000000,44.635036,49.009879,0.209782,22.900770,71.208692,54.707772,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.644542,56.313691,105.203849,121.411427,104.161050,101.031581,54.725220,14.375501,103.732006,4.360398,56.376569,38.869084,119.968091,104.072723,118.712395,102.995384,83.328726,101.380767,-0.061536,-2.110336,32.025740,-235.670519,101.287152,4.131253,22.065457,9.069881,13.131032,675.991665,15.081533,411585.952364,0.954849,14.388352,14.568199,2.743161,0.074437,0.051039,99.017423,80.365209,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.522969,71.822837,88.208660,29.873418,24.572618,39.000000,95.400000,62.032071,0.000000,44.635036,48.999438,0.209514,22.891106,72.014074,54.707477,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.727299,56.298268,105.167670,121.409202,104.153252,101.035368,54.704789,14.380924,103.718633,4.360568,56.384806,38.809857,119.975453,104.050009,118.724483,103.045463,83.318787,101.438264,-0.061361,-2.115612,32.025740,-235.670650,101.444150,4.131761,22.102311,9.037678,18.941384,975.475457,14.983691,411437.831769,0.946553,14.084010,14.679296,2.727316,0.073667,0.051121,99.050193,80.386798,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.547344,71.826886,88.225586,29.873418,24.589312,39.000000,95.400000,61.943790,0.000000,44.635036,48.990822,0.210141,22.884218,71.424944,54.795341,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.452087,56.292759,105.169180,121.397797,104.170619,101.045281,54.691483,14.371648,103.748255,4.359961,56.361373,38.794895,119.936985,104.071324,118.733078,102.951927,83.306965,101.315046,-0.061201,-2.120863,32.025740,-235.682213,101.073314,4.131065,22.083325,8.991827,20.053846,1033.018195,14.950878,411370.107319,0.945044,13.933147,14.644613,2.722347,0.075424,0.052330,99.070680,80.382312,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.498363,71.806135,88.252825,29.873418,24.583836,39.000000,95.400000,61.910603,0.000000,44.635036,48.982700,0.208404,22.896352,71.359784,54.797740,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.508450,56.300471,105.120641,121.396128,104.189678,101.046105,54.695786,14.369365,103.715573,4.360007,56.393765,38.772470,119.937858,104.004261,118.719421,102.994626,83.310369,101.385568,-0.060988,-2.125920,32.025740,-235.685150,101.262905,4.131066,22.062645,9.043953,3.746617,192.981415,14.909844,411334.015239,0.943199,13.808015,14.691222,2.715595,0.073575,0.051220,99.056770,80.372611,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.505921,71.802917,88.249305,29.873418,24.587175,39.000000,95.400000,62.032564,0.000000,44.635036,48.974296,0.210817,22.890114,70.951591,54.709365,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.388183,56.300471,105.003763,121.396128,104.168903,101.052268,54.652703,14.370079,103.726910,4.360080,56.461036,38.857164,119.960293,103.929234,118.708118,102.993221,83.278350,101.309068,-0.060965,-2.128617,32.025740,-235.679862,101.189382,4.131568,22.052782,9.042114,3.044584,156.944549,15.031242,411556.819323,0.950852,14.168045,14.624437,2.735071,0.074852,0.051474,99.065842,80.386798,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.544993,71.818742,88.291798,29.873418,24.592759,39.000000,95.400000,62.012177,0.000000,44.635036,48.966476,0.208581,22.856920,72.125618,54.709778,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.359876,56.315068,105.080700,121.394738,104.167866,101.060863,54.670058,14.371648,103.721942,4.360082,56.428320,38.846388,119.953082,104.027810,118.731136,102.968551,83.332629,101.312434,-0.060891,-2.130368,32.025740,-235.678456,101.214120,4.131616,22.069172,9.005873,22.967280,1183.559296,14.999962,411529.765839,0.949291,14.100733,14.666032,2.729807,0.073666,0.051957,99.101107,80.392491,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.519950,71.819822,88.257226,29.873418,24.584639,39.000000,95.400000,62.070469,0.000000,44.635036,48.959016,0.209068,22.903601,71.151554,54.703956,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.595446,56.316721,105.084595,121.395850,104.163217,101.064320,54.784564,14.375216,103.687265,4.360705,56.396046,38.947906,119.932064,103.951548,118.709296,102.970489,83.263169,101.296576,-0.060744,-2.133277,32.025740,-235.669824,101.635537,4.131899,22.054657,8.977727,17.095577,879.134965,15.036869,411687.826896,0.953333,14.260924,14.649238,2.735315,0.073469,0.050751,99.107906,80.376892,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.516795,71.805907,88.259234,29.873418,24.595923,39.000000,95.400000,62.087012,0.000000,44.635036,48.951089,0.211953,22.860652,72.091436,54.705343,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.654325,56.316721,105.037728,121.389453,104.202316,101.068258,54.797114,14.377785,103.711735,4.360659,56.438745,38.712178,119.943456,103.946265,118.743880,102.965886,83.277034,101.297022,-0.060734,-2.135027,32.025740,-235.671830,101.185830,4.132076,22.074256,9.031025,16.845124,866.057070,15.062224,411658.580821,0.953910,14.313280,14.597107,2.739339,0.073533,0.051047,99.126341,80.406383,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.523038,71.826218,88.282771,29.873418,24.603520,39.000000,95.400000,61.988800,0.000000,44.635036,48.943246,0.213751,22.884993,72.044450,54.706365,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.447639,56.316721,105.056788,121.389453,104.217396,101.058510,54.683006,14.375930,103.685854,4.361692,56.454637,38.880233,119.920172,103.948990,118.749227,102.909107,83.262715,101.308227,-0.060812,-2.137957,32.025740,-235.677769,101.572293,4.133085,22.105449,9.063985,41.139209,2119.500638,14.960236,411658.917708,0.945640,14.001345,14.656445,2.722720,0.074663,0.050978,99.107460,80.398572,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.536562,71.809910,88.276656,29.873418,24.599986,39.000000,95.400000,61.967782,0.000000,44.635036,48.935338,0.211634,22.884416,70.582655,54.699216,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.425768,56.319750,105.049244,121.399744,104.196933,101.060390,54.650784,14.365369,103.698502,4.362627,56.454940,38.829551,119.947027,103.855983,118.728213,102.969117,83.267912,101.274323,-0.060681,-2.139713,32.025740,-235.683428,101.146004,4.133959,22.085309,9.021397,43.009191,2217.148920,14.928565,411613.323885,0.943895,13.923198,14.642865,2.717360,0.074461,0.051187,99.100528,80.398458,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.516864,71.808874,88.258264,29.873418,24.606036,39.000000,95.400000,62.060694,0.000000,44.635036,48.927561,0.212825,22.894694,69.840974,54.696216,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.703559,56.323055,104.993896,121.408645,104.208046,101.059944,54.675055,14.387061,103.694207,4.362869,56.422410,38.952928,119.942561,104.006579,118.718633,102.942077,83.298682,101.375186,-0.060466,-2.141432,32.025740,-235.663861,101.029663,4.134259,22.058371,9.007730,17.481590,900.786147,15.020078,411727.714250,0.951301,14.197932,14.664335,2.732464,0.074686,0.052646,99.119520,80.399004,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.518774,71.821133,88.267336,29.873418,24.615115,39.000000,95.400000,62.069292,0.000000,44.635036,48.919688,0.210546,22.902717,70.971948,54.708608,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.441288,56.322229,105.007344,121.414765,104.219291,101.049279,54.755497,14.371791,103.706722,4.363574,56.441025,38.897374,119.961664,103.858151,118.732271,102.888671,83.264553,101.241404,-0.060508,-2.144914,32.025740,-235.676190,101.355232,4.134708,22.069388,9.076371,42.639728,2193.899329,15.028895,411742.669598,0.952476,14.230100,14.637497,2.733823,0.074789,0.051354,99.128525,80.415173,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.521563,71.837166,88.248424,29.873418,24.613962,39.000000,95.400000,61.977350,0.000000,44.635036,48.909373,0.210186,22.942096,70.616117,54.706218,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.511005,56.326360,105.031594,121.416434,104.205680,101.038651,54.707357,14.374503,103.722345,4.364226,56.447331,38.813019,119.926748,103.944945,118.717718,102.859602,83.240476,101.293414,-0.060521,-2.147218,32.025740,-235.675929,101.706614,4.135449,22.105250,9.063047,41.132134,2118.192849,14.899948,411517.573662,0.944631,13.864256,14.671096,2.712771,0.074732,0.052126,99.106079,80.380354,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.494585,71.832589,88.184264,29.873418,24.630262,39.000000,95.400000,62.066798,0.000000,44.635036,48.901495,0.208713,22.853188,70.768082,54.716033,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.450546,56.326360,105.079167,121.416434,104.148578,101.038417,54.677771,14.368509,103.759825,4.364809,56.391275,38.731979,119.949664,103.862230,118.729676,102.985947,83.261376,101.251017,-0.060508,-2.150709,32.025740,-235.682902,101.246875,4.136154,22.087779,8.992007,13.672401,704.472414,15.014624,411696.901394,0.950139,14.211901,14.619837,2.731629,0.074496,0.051496,99.130620,80.395588,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.515090,71.870451,88.170112,29.873418,24.626136,39.000000,95.400000,62.038949,0.000000,44.635036,48.893847,0.209872,22.901744,71.434933,54.716043,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.507629,56.320576,105.084129,121.413374,104.147454,101.045313,54.703358,14.385634,103.739359,4.365562,56.418547,38.835845,119.945483,103.982414,118.704279,102.977647,83.220165,101.208070,-0.060311,-2.154197,32.025740,-235.662674,101.422264,4.136792,22.078674,9.007009,18.540236,954.841446,14.986206,411661.103159,0.949014,14.123222,14.677120,2.727314,0.074307,0.051360,99.141497,80.396044,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.513986,71.878871,88.165689,29.873418,24.626956,39.000000,95.400000,62.070160,0.000000,44.635036,48.885798,0.211543,22.890691,71.802805,54.709306,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.473131,56.323606,105.085432,121.405586,104.144639,101.049134,54.656897,14.371791,103.743495,4.366271,56.476579,38.816155,119.940798,103.983948,118.736112,102.897798,83.292284,101.246954,-0.060393,-2.157696,32.025740,-235.677496,101.239715,4.137485,22.141293,9.010362,11.344244,584.737021,15.019320,411658.178033,0.951148,14.203700,14.629152,2.732839,0.073882,0.051260,99.114438,80.397092,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.523959,71.898351,88.122445,29.873418,24.646471,39.000000,95.400000,62.051574,0.000000,44.635036,48.877934,0.209782,22.903835,71.564225,54.710673,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.263705,56.338479,105.022928,121.410592,104.107336,101.043766,54.668110,14.376786,103.709918,4.367480,56.464363,38.888724,119.944151,103.894227,118.704123,102.955761,83.224001,101.230890,-0.060707,-2.161190,32.025740,-235.673972,101.012698,4.138264,22.088049,9.029871,1.835800,94.606583,14.996015,411719.758790,0.949222,14.121931,14.642936,2.728917,0.074143,0.052157,99.058597,80.392924,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.478572,71.906032,88.070780,29.873418,24.665211,39.000000,95.400000,62.071319,0.000000,44.635036,48.870226,0.207436,22.880125,70.888756,54.699796,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.665463,56.338479,105.034768,121.410592,104.073197,101.033840,54.641722,14.375644,103.714334,4.368383,56.460384,38.805876,119.956110,103.933327,118.731028,102.901814,83.253207,101.324592,-0.060791,-2.164693,32.025740,-235.670866,101.451270,4.138958,22.124236,9.034180,23.941786,1234.417776,15.011929,411626.217689,0.950998,14.170872,14.595651,2.731398,0.075225,0.052351,99.095312,80.411985,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.533520,71.941016,88.076265,29.873418,24.649261,39.000000,95.400000,62.166317,0.000000,44.635036,48.863103,0.210141,22.939986,71.559548,54.697721,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.731242,56.344813,105.056898,121.414487,104.085754,101.029220,54.682581,14.371220,103.678857,4.369777,56.477951,38.757432,119.930407,103.948861,118.716669,102.997459,83.225816,101.329799,-0.060789,-2.168190,32.025740,-235.681334,101.102907,4.140011,22.117475,8.983677,12.920551,665.674659,15.094731,411880.850554,0.956444,14.465137,14.653675,2.744714,0.074307,0.050505,99.040719,80.396386,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.502187,71.920913,88.020172,29.873418,24.668587,39.000000,95.400000,61.995816,0.000000,44.635036,48.855723,0.209514,22.882884,72.768076,54.714391,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.421666,56.342059,104.964343,121.422553,104.064135,101.030765,54.661975,14.373932,103.714582,4.370328,56.458267,38.888306,119.956002,103.880576,118.740738,102.991695,83.189869,101.300026,-0.060781,-2.171672,32.025740,-235.673559,101.243488,4.140326,22.086084,9.025219,29.741627,1532.884399,14.919118,411539.216054,0.946012,13.930182,14.684288,2.716501,0.074185,0.051311,99.039917,80.393106,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.504792,71.956219,88.022610,29.873418,24.669882,39.000000,95.400000,61.972411,0.000000,44.635036,48.848140,0.209559,22.903402,70.995720,54.702422,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.639130,56.339029,105.002045,121.423110,104.024180,101.028682,54.697940,14.371934,103.727948,4.370835,56.466201,38.777475,119.950404,103.931089,118.738666,102.923528,83.231104,101.275500,-0.060548,-2.174599,32.025740,-235.678661,101.456044,4.140542,22.079954,9.047865,47.410723,2441.943402,14.893398,411539.921282,0.943532,13.849337,14.715002,2.712459,0.074234,0.051595,99.081625,80.379556,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.494725,71.976389,88.005522,29.873418,24.665803,39.000000,95.400000,62.109567,0.000000,44.635036,48.840415,0.208891,22.879061,71.085431,54.705077,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.543576,56.339029,105.063242,121.423110,104.000767,101.023548,54.648153,14.372647,103.800737,4.370678,56.476602,38.721173,119.945808,103.822364,118.727385,102.939399,83.225317,101.246667,-0.060419,-2.178683,32.025740,-235.675987,101.088181,4.140448,22.038971,9.012490,17.940884,924.907597,15.015205,411799.712574,0.952166,14.257874,14.731947,2.731905,0.075672,0.052142,99.066311,80.379898,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.517233,71.985197,87.993671,29.873418,24.666363,39.000000,95.400000,62.015963,0.000000,44.635036,48.832656,0.210546,22.867161,71.651535,54.706749,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.607695,56.339856,104.953444,121.421997,103.970300,101.019692,54.682324,14.380211,103.673301,4.370275,56.435906,38.951276,119.942474,103.808662,118.718546,102.921048,83.208909,101.332423,-0.060319,-2.183946,32.025740,-235.668423,101.191519,4.140484,22.062663,9.005224,18.050817,929.993445,14.925192,411575.775240,0.945693,13.965665,14.675058,2.717505,0.075126,0.050865,99.055811,80.395816,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.494631,71.974226,88.005387,29.873418,24.673083,39.000000,95.400000,62.059067,0.000000,44.635036,48.825042,0.210321,22.901996,71.449743,54.710752,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.444596,56.336826,105.005718,121.418381,103.952613,100.999691,54.673329,14.369936,103.651422,4.369638,56.418803,38.839478,119.926640,103.951993,118.728606,102.862043,83.184467,101.283950,-0.060364,-2.190988,32.025740,-235.681802,101.754421,4.140011,22.076780,9.061623,32.164499,1657.415020,14.974783,411624.490124,0.949058,14.092578,14.662433,2.725830,0.074272,0.050775,98.990069,80.379898,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.493226,71.999318,87.999359,29.873418,24.671328,39.000000,95.400000,62.036191,0.000000,44.635036,48.814723,0.210141,22.891737,71.123515,54.707398,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.556889,56.330216,105.066154,121.395850,103.974773,100.989611,54.680818,14.373789,103.699567,4.368568,56.455172,38.911230,119.939511,103.806002,118.732074,103.035720,83.216671,101.251400,-0.060482,-2.196266,32.025740,-235.673865,101.309914,4.139135,22.061851,9.031241,12.020448,619.320787,14.930644,411601.671941,0.946718,14.008216,14.733585,2.718459,0.075066,0.051479,98.957898,80.361793,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.492326,72.000075,88.032203,29.873418,24.684657,39.000000,95.400000,62.110282,0.000000,44.635036,48.807047,0.211134,22.897921,70.989820,54.706995,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.639571,56.334347,104.938306,121.389453,103.951561,100.976656,54.690609,14.369793,103.710117,4.367771,56.435394,38.851355,119.937618,103.894432,118.741960,102.938174,83.192070,101.296867,-0.060395,-2.199787,32.025740,-235.681291,100.807142,4.138363,22.080314,9.001545,22.524579,1160.309705,15.006145,411661.501311,0.951046,14.222092,14.727087,2.731352,0.075693,0.052225,98.936139,80.364571,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.475809,71.998076,88.034551,29.873418,24.703079,39.000000,95.400000,62.065455,0.000000,44.635036,48.799032,0.209380,22.897290,71.409857,54.713869,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.332290,56.334347,104.996402,121.389453,103.943255,100.967955,54.633653,14.368652,103.763073,4.367374,56.439187,38.867919,119.957308,103.828020,118.734977,102.925624,83.167991,101.234183,-0.060325,-2.202138,32.025740,-235.680146,101.387661,4.137998,22.151066,8.992422,5.390833,277.987731,14.963977,411482.422737,0.947795,14.066067,14.674102,2.724965,0.074085,0.051520,98.959035,80.368283,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.487097,71.993200,88.071141,29.873418,24.681213,39.000000,95.400000,62.035321,0.000000,44.635036,48.791476,0.211134,22.895667,70.874303,54.704487,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.427921,56.332419,105.100047,121.395294,103.944474,100.957881,54.627264,14.372933,103.744310,4.367317,56.428158,38.949683,119.917165,103.882686,118.730898,102.930394,83.162953,101.278621,-0.060340,-2.202122,32.025740,-235.677988,101.131867,4.137692,22.120540,9.036434,3.138964,161.885087,14.908125,411430.729180,0.945310,13.960398,14.727730,2.715825,0.075261,0.051379,98.874223,80.381264,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.501866,71.982691,88.077100,29.873418,24.707365,39.000000,95.400000,62.174266,0.000000,44.635036,48.783688,0.209068,22.898426,71.201218,54.707978,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.643712,56.329114,105.059636,121.396963,103.946757,100.952370,54.666606,14.377499,103.620088,4.367216,56.409519,38.837620,119.921346,103.960211,118.709556,102.964297,83.126798,101.265068,-0.060372,-2.202145,32.025740,-235.672768,101.492283,4.137399,22.075572,9.078301,23.775055,1225.263249,15.049245,411628.528808,0.954461,14.369378,14.711788,2.739111,0.073328,0.051572,98.883654,80.363023,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.486797,71.968062,88.085022,29.873418,24.730454,39.000000,95.400000,62.134613,0.000000,44.635036,48.775961,0.211497,22.903060,71.278160,54.714223,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.656890,56.329941,104.958982,121.392512,103.953776,100.957194,54.676124,14.365227,103.675641,4.367330,56.451891,38.889347,119.938664,103.902789,118.705303,102.940779,83.197131,101.253938,-0.060256,-2.202130,32.025740,-235.688798,101.335452,4.137419,22.117926,9.025616,16.384917,844.260579,15.020599,411536.187925,0.951892,14.239900,14.745201,2.734992,0.074912,0.052555,98.904992,80.396704,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.504285,71.969789,88.093216,29.873418,24.717005,39.000000,95.400000,62.043037,0.000000,44.635036,48.768065,0.210817,22.903763,71.845353,54.707703,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.514929,56.329941,104.983450,121.392512,103.924649,100.957372,54.678659,14.372647,103.704472,4.366862,56.415639,38.797031,119.929079,103.878965,118.714947,102.936139,83.158096,101.218753,-0.060340,-2.202144,32.025740,-235.677784,101.487594,4.137062,22.098832,8.999923,16.913058,871.433538,14.919676,411443.566577,0.945375,13.949672,14.772703,2.718674,0.076041,0.051731,98.920420,80.382130,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.472583,71.960910,88.066175,29.873418,24.709974,39.000000,95.400000,62.040468,0.000000,44.635036,48.760339,0.211179,22.895649,70.543065,54.708450,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.407563,56.334347,105.089738,121.397797,103.896521,100.945977,54.687996,14.367082,103.628302,4.367384,56.468993,38.866837,119.977760,103.922966,118.751930,102.881843,83.140688,101.229512,-0.060500,-2.200971,32.025740,-235.685146,101.371081,4.137667,22.109199,9.038742,38.982305,2008.193222,14.900535,411324.856251,0.944907,13.933016,14.695264,2.715143,0.074001,0.051661,99.004448,80.400735,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.488825,71.970914,88.078522,29.873418,24.727337,39.000000,95.400000,62.103965,0.000000,44.635036,48.752776,0.209202,22.943646,70.679925,54.697386,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.447729,56.329665,104.994214,121.406142,103.888434,100.945218,54.709575,14.370364,103.668194,4.368233,56.435604,38.788576,119.934982,103.869484,118.717718,102.843403,83.181245,101.319312,-0.060519,-2.200954,32.025740,-235.681047,101.352500,4.138281,22.116141,9.062722,47.299469,2435.695074,14.965659,411485.327396,0.948652,14.121584,14.711829,2.725786,0.073761,0.051092,98.951188,80.359038,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.472191,71.945201,88.027847,29.873418,24.751905,39.000000,95.400000,62.154100,0.000000,44.635036,48.745072,0.210051,22.921144,70.867050,54.704841,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.270401,56.334072,104.986423,121.408924,103.883482,100.942748,54.670764,14.365655,103.643872,4.368415,56.454218,38.751054,119.941539,103.960635,118.735283,102.951149,83.124642,101.295666,-0.060660,-2.198035,32.025740,-235.685756,101.433775,4.138071,22.107522,9.035172,26.447227,1362.871765,15.026355,411543.339419,0.951275,14.268962,14.736108,2.736173,0.074851,0.052075,98.951767,80.355530,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.478711,71.962888,88.020714,29.873418,24.740397,39.000000,95.400000,62.142742,0.000000,44.635036,48.737127,0.208669,22.899309,71.827027,54.711342,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.508694,56.334072,105.001704,121.408924,103.882490,100.931282,54.771057,14.373789,103.655112,4.369059,56.437255,38.829361,119.957308,103.880434,118.711019,102.919027,83.107279,101.285681,-0.060749,-2.196280,32.025740,-235.677132,101.123750,4.138607,22.143403,9.013049,11.802987,607.114752,14.994939,411434.676775,0.949802,14.210756,14.752881,2.730830,0.074330,0.051310,98.956783,80.353685,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.465118,71.933587,87.984348,29.873418,24.738275,39.000000,95.400000,62.224509,0.000000,44.635036,48.729578,0.208492,22.885047,71.387041,54.698478,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.609847,56.331593,104.989246,121.421162,103.880893,100.923365,54.804192,14.376215,103.679275,4.369479,56.425319,38.742609,119.939164,103.916885,118.706197,102.878101,83.116063,101.254969,-0.061064,-2.193957,32.025740,-235.673726,101.038722,4.138773,22.133937,9.030682,47.485859,2441.071542,15.071353,411644.756298,0.955249,14.451779,14.794393,2.743280,0.074479,0.051792,98.933307,80.336673,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.465003,71.936784,87.957733,29.873418,24.760845,39.000000,95.400000,62.185438,0.000000,44.635036,48.719183,0.211543,22.946080,72.226100,54.701812,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.656778,56.334347,105.024493,121.415877,103.892754,100.925676,54.719491,14.375073,103.648061,4.369483,56.437977,38.829833,119.964779,103.913290,118.741675,102.949811,83.107574,101.211222,-0.061232,-2.192018,32.025740,-235.675521,101.646653,4.138747,22.108153,9.043484,33.961256,1748.524354,14.967393,411483.991188,0.946983,14.134010,14.805380,2.726701,0.074390,0.052386,98.959080,80.371608,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.491267,71.951411,87.982610,29.873418,24.751843,39.000000,95.400000,62.089656,0.000000,44.635036,48.711567,0.210411,22.940653,71.788794,54.699186,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.416753,56.328564,105.008588,121.414487,103.926301,100.915630,54.793792,14.381067,103.761596,4.369873,56.377941,38.928091,119.943848,103.892946,118.734454,102.980251,83.104987,101.271738,-0.061316,-2.190867,32.025740,-235.668547,101.372013,4.138748,22.147315,9.034325,13.704239,704.617724,14.920330,411369.691485,0.943636,13.997097,14.776989,2.719235,0.074743,0.050794,98.934065,80.373521,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.488204,71.927240,87.959312,29.873418,24.763239,39.000000,95.400000,62.074955,0.000000,44.635036,48.703863,0.209917,22.914221,70.530978,54.694495,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.488346,56.315894,105.085394,121.414487,103.937185,100.919788,54.696686,14.377785,103.742461,4.369092,56.424620,38.835144,119.981464,103.919437,118.735218,102.920415,83.148064,101.224707,-0.061316,-2.190299,32.025740,-235.671666,101.571537,4.138336,22.167942,9.007279,17.897573,921.856088,14.905411,411369.185609,0.943877,13.937571,14.757540,2.716846,0.074245,0.051910,98.947085,80.387641,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.497304,71.937567,87.999314,29.873418,24.764841,39.000000,95.400000,62.182980,0.000000,44.635036,48.695862,0.211134,22.902375,70.839518,54.709237,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.570034,56.315894,105.045187,121.414487,103.909194,100.916138,54.629627,14.371934,103.664207,4.368631,56.428553,38.828805,119.962277,103.958899,118.729351,102.988720,83.116358,101.322351,-0.061316,-2.188537,32.025740,-235.680621,101.403996,4.137500,22.090069,9.055168,15.539763,801.394146,15.005860,411473.081816,0.948892,14.250927,14.798772,2.733406,0.074043,0.051888,98.943629,80.402967,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.479083,71.917306,87.981187,29.873418,24.786986,39.000000,95.400000,62.153288,0.000000,44.635036,48.687489,0.207787,22.881874,71.484827,54.699039,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.444958,56.317822,105.087415,121.412261,103.873719,100.921196,54.647122,14.375216,103.694456,4.368169,56.400374,38.862788,119.956872,103.913105,118.718438,102.938382,83.083561,101.403825,-0.061376,-2.186214,32.025740,-235.675052,101.233677,4.136710,22.124435,9.101506,-0.797472,-41.112904,14.985592,411348.899972,0.948664,14.142908,14.725663,2.730317,0.076113,0.052462,98.912617,80.385637,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.482904,71.922363,88.005048,29.873418,24.787364,39.000000,95.400000,62.120770,0.000000,44.635036,48.679656,0.209469,22.939824,70.976679,54.699786,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.601853,56.319475,105.039016,121.415599,103.873798,100.928068,54.724001,14.372647,103.691071,4.366993,56.395697,38.875164,119.956350,103.913481,118.728519,102.924405,83.129658,101.224303,-0.061479,-2.185034,32.025740,-235.678601,101.278914,4.135702,22.112192,9.034559,11.104142,571.659126,14.943854,411344.053910,0.947608,14.034278,14.819707,2.723492,0.074166,0.051404,98.902918,80.414262,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.490646,71.944995,88.035048,29.873418,24.800186,39.000000,95.400000,62.176173,0.000000,44.635036,48.671760,0.210501,22.923344,71.919121,54.702294,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.497661,56.328288,105.043010,121.421719,103.857795,100.930333,54.781907,14.371363,103.643370,4.366464,56.390461,38.824661,119.945197,103.958819,118.743661,103.000861,83.064086,101.323086,-0.061646,-2.184451,32.025740,-235.672697,101.368509,4.135371,22.114013,9.010777,25.088220,1290.216794,15.005219,411506.397086,0.950707,14.202605,14.904486,2.733451,0.073887,0.052160,98.889875,80.380034,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.494193,71.941912,88.050690,29.873418,24.797636,39.000000,95.400000,62.110730,0.000000,44.635036,48.663949,0.209425,22.941392,71.634415,54.703130,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.494640,56.323881,105.061576,121.430342,103.852702,100.934824,54.653081,14.369080,103.724113,4.365885,56.422526,38.765200,119.982553,103.960789,118.759874,102.992385,83.135400,101.288481,-0.061665,-2.182722,32.025740,-235.679228,101.641148,4.134655,22.129826,9.062668,-0.924410,-47.651851,14.931104,411351.735637,0.945246,13.995593,14.743812,2.721087,0.074666,0.051868,98.935447,80.397888,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.483113,71.979701,88.088701,29.873418,24.802280,39.000000,95.400000,62.161544,0.000000,44.635036,48.656491,0.209917,22.928447,70.931252,54.708234,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.298675,56.323881,105.070390,121.430342,103.857360,100.931764,54.651667,14.358520,103.653571,4.365639,56.440187,38.793462,119.954650,103.887248,118.740170,103.026643,83.188984,101.210176,-0.061809,-2.182710,32.025740,-235.692238,101.519314,4.134360,22.129555,9.046892,11.176848,576.163734,14.977692,411560.544994,0.947068,14.142905,14.872448,2.728556,0.074702,0.051481,98.961599,80.384020,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.506265,71.979216,88.085519,29.873418,24.813731,39.000000,95.400000,62.166807,0.000000,44.635036,48.648507,0.209514,22.943394,71.518237,54.692135,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.316941,56.326360,105.009061,121.432011,103.868003,100.934758,54.649890,14.376786,103.729858,4.365183,56.413381,38.780540,119.951949,103.885066,118.735893,103.034968,83.052124,101.305002,-0.062008,-2.180980,32.025740,-235.674952,101.565970,4.133884,22.083452,9.009244,25.027761,1290.216794,14.982099,411441.465320,0.949413,14.142518,14.779047,2.729252,0.074084,0.051970,98.905415,80.368033,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.477696,71.935380,88.075362,29.873418,24.812802,39.000000,95.400000,62.259726,0.000000,44.635036,48.640790,0.212687,22.929528,71.371634,54.710181,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.685271,56.333246,105.063080,121.427560,103.883207,100.925348,54.661607,14.373076,103.713236,4.364700,56.428064,38.878191,119.948160,103.935666,118.750164,102.995402,83.078703,101.220487,-0.062323,-2.179224,32.025740,-235.680296,101.538601,4.133166,22.146270,9.009623,12.264327,632.108062,15.068769,411448.095302,0.954688,14.403806,14.675463,2.743447,0.075839,0.052081,98.909451,80.372155,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.472445,71.941315,88.102605,29.873418,24.812368,39.000000,95.400000,62.255408,0.000000,44.635036,48.632993,0.209068,22.943304,71.922471,54.696236,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.729611,56.334623,105.041359,121.430898,103.888760,100.915435,54.663779,14.373646,103.701385,4.363948,56.425877,38.744101,119.950838,103.932311,118.748133,102.956532,83.066356,101.358017,-0.062441,-2.178592,32.025740,-235.682502,101.271429,4.132810,22.085453,9.031458,40.247894,2074.309246,15.052469,411708.945745,0.954259,14.381886,14.872868,2.740539,0.074026,0.051335,98.865215,80.370424,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.502233,71.972707,88.133798,29.873418,24.828695,39.000000,95.400000,62.093809,0.000000,44.635036,48.628122,0.208271,22.888113,70.772818,54.705215,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.594524,56.341784,105.004438,121.421719,103.887712,100.907800,54.658729,14.379212,103.623108,4.361688,56.457499,38.885952,119.958811,103.952272,118.752193,103.010340,83.070646,101.393619,-0.062530,-2.176842,32.025740,-235.676283,101.378479,4.130611,22.050744,9.034541,15.018033,774.075876,14.898378,411402.641834,0.944114,13.898685,14.792329,2.715842,0.075165,0.053055,98.839327,80.366530,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.520204,71.977814,88.209969,29.873418,24.847479,39.000000,95.400000,62.078791,0.000000,44.635036,48.620471,0.209291,22.905728,71.260757,54.712168,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.541995,56.341784,105.048270,121.421719,103.911878,100.905521,54.647713,14.377214,103.754311,4.359985,56.445702,38.967122,119.962621,104.032721,118.744620,102.988458,83.053010,101.304614,-0.062383,-2.175091,32.025740,-235.672727,101.374034,4.128878,22.121279,9.015140,29.353353,1513.267556,14.874768,411361.562993,0.942812,13.841307,14.892468,2.712172,0.074761,0.051093,98.818791,80.370970,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.497694,71.984735,88.232243,29.873418,24.823699,39.000000,95.400000,62.140901,0.000000,44.635036,48.613109,0.209469,22.902735,71.420193,54.716141,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.508604,56.346466,105.122402,121.417546,103.929905,100.906272,54.703070,14.379355,103.773122,4.358756,56.425132,38.945871,119.970987,103.998546,118.781670,103.018142,83.043976,101.348707,-0.062446,-2.173335,32.025740,-235.672057,101.244995,4.127723,22.151931,9.002230,47.702960,2456.765016,14.927297,411415.338335,0.946434,14.027634,14.910890,2.720708,0.074300,0.051128,98.820754,80.392651,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.521886,72.013024,88.271194,29.873418,24.859030,39.000000,95.400000,62.166150,0.000000,44.635036,48.605695,0.210862,22.893558,71.323157,54.710319,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.469179,56.341784,105.050411,121.405864,103.935760,100.905488,54.545204,14.367225,103.757724,4.357378,56.447563,38.865843,119.978828,103.871252,118.775386,103.015302,83.102218,101.296420,-0.062334,-2.172175,32.025740,-235.680266,101.457697,4.126415,22.146666,9.047343,11.968130,618.158308,14.956095,411470.173725,0.948006,14.097435,14.871735,2.725554,0.075698,0.052224,98.867132,80.410914,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.521471,71.990256,88.307165,29.873418,24.869709,39.000000,95.400000,62.186206,0.000000,44.635036,48.598131,0.210591,22.897452,71.399896,54.705087,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
