OSU 80 Ton Compressor Load Stand
38.467491,56.338203,105.156775,121.405864,103.999745,100.901669,54.692486,14.380782,103.777655,4.356250,56.427343,38.765044,119.967458,104.020094,118.761640,103.075471,83.083311,101.285491,-0.062530,-2.170423,32.025740,-235.669813,101.020120,4.125232,22.137994,9.071449,30.722988,1582.580399,14.981361,411517.276222,0.947957,14.146523,14.908908,2.729842,0.073905,0.051102,98.872238,80.385796,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.494931,71.983219,88.303802,29.873418,24.858653,39.000000,95.400000,62.208851,0.000000,44.635036,48.590327,0.208980,22.892151,71.048081,54.697819,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.446080,56.339856,105.039477,121.406142,104.020726,100.899362,54.709216,14.368224,103.801053,4.355120,56.420664,38.890557,119.972163,103.956170,118.763997,103.025428,83.074754,101.322558,-0.062695,-2.169249,32.025740,-235.678941,101.272206,4.124459,22.166319,9.019594,48.080796,2475.945929,14.988078,411422.653237,0.951741,14.194311,14.817297,2.730768,0.073966,0.051893,98.885103,80.361223,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.513592,71.996466,88.331851,29.873418,24.885716,39.000000,95.400000,62.215090,0.000000,44.635036,48.585078,0.211270,22.920730,71.171416,54.699304,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.377414,56.336275,105.027041,121.419493,103.985161,100.890950,54.713442,14.380211,103.738022,4.353058,56.402305,38.965246,119.953171,103.981735,118.768929,102.961304,83.065426,101.439509,-0.062855,-2.165758,32.025740,-235.667280,101.376867,4.122249,22.175244,9.027743,12.919377,665.238729,15.003064,411438.219838,0.949179,14.192978,14.829228,2.733653,0.074231,0.051520,98.851056,80.334236,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.512165,71.994213,88.358320,29.873418,24.872288,39.000000,95.400000,62.226750,0.000000,44.635036,48.574950,0.209917,22.948839,71.792007,54.699599,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.759074,56.336275,105.124961,121.419493,104.012162,100.890940,54.695003,14.382209,103.763882,4.352684,56.432485,38.842167,119.952168,104.090390,118.739647,103.046910,83.101400,101.383067,-0.063031,-2.162237,32.025740,-235.667079,101.500092,4.121490,22.141852,9.080392,27.454788,1414.166175,14.995524,411460.813154,0.949445,14.223143,14.861444,2.732124,0.073666,0.051734,98.869941,80.352296,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.511933,71.976181,88.384742,29.873418,24.870217,39.000000,95.400000,62.257388,0.000000,44.635036,48.567139,0.206131,22.968095,70.977962,54.695360,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.562808,56.348118,105.104774,121.423666,104.021376,100.893233,54.669609,14.386347,103.795968,4.352597,56.460337,38.832985,119.973144,104.069500,118.800718,103.100757,83.082812,101.412834,-0.063089,-2.158728,32.025740,-235.662777,101.677505,4.121041,22.142898,9.046135,47.033696,2423.779659,15.022430,411482.862484,0.951130,14.311091,14.945377,2.736689,0.074228,0.051402,98.926730,80.404561,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.535779,71.990878,88.439367,29.873418,24.909905,39.000000,95.400000,62.092531,0.000000,44.635036,48.559974,0.208758,22.985026,71.563762,54.703936,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.572168,56.348394,105.117164,121.424500,104.045013,100.897320,54.702989,14.371363,103.831650,4.352119,56.441606,39.099505,119.958506,104.041920,118.782520,103.109079,83.014285,101.308231,-0.063042,-2.155205,32.025740,-235.681192,101.411257,4.120357,22.120107,9.008126,36.072764,1857.797431,14.870336,411181.287317,0.941270,13.803946,14.873406,2.712267,0.074351,0.051912,98.957341,80.382949,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.513246,71.950169,88.418361,29.873418,24.897918,39.000000,95.400000,62.183633,0.000000,44.635036,48.552429,0.208271,22.929240,72.140131,54.700012,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.519768,56.333246,105.120139,121.411705,104.062342,100.901857,54.713162,14.372077,103.765354,4.350792,56.418826,38.878167,119.976627,103.917818,118.779073,103.052750,83.023524,101.421091,-0.063073,-2.151689,32.025740,-235.679825,101.389781,4.119198,22.117781,9.036074,11.990872,617.431758,14.953326,411361.225170,0.946970,14.076103,14.910981,2.725548,0.075016,0.052515,98.980058,80.392217,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.515411,71.967648,88.467344,29.873418,24.915809,39.000000,95.400000,62.181776,0.000000,44.635036,48.544898,0.209827,22.945377,71.630060,54.702638,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.503209,56.333246,105.056859,121.411705,104.084844,100.911031,54.685778,14.372362,103.672807,4.348867,56.435021,38.897457,119.987061,103.975358,118.794630,103.075200,83.038505,101.441781,-0.063068,-2.147001,32.025740,-235.681663,101.259865,4.117200,22.135577,9.063263,21.044601,1084.167295,14.951594,411498.699226,0.946181,14.063943,14.912768,2.725208,0.075168,0.051691,98.974708,80.388802,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.523130,71.984047,88.507818,29.873418,24.920441,39.000000,95.400000,62.209250,0.000000,44.635036,48.536637,0.208802,22.961731,71.789068,54.694692,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.383546,56.334898,105.173538,121.400301,104.124090,100.913330,54.705956,14.371220,103.727724,4.346968,56.440117,38.916458,119.968981,104.150234,118.792228,103.010171,83.069216,101.361141,-0.063152,-2.142907,32.025740,-235.683131,101.394798,4.115654,22.096217,9.057620,8.995545,463.257908,14.974918,411514.233929,0.947411,14.118453,14.975534,2.728992,0.074761,0.052243,98.980393,80.371243,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.527228,71.953778,88.524129,29.873418,24.909555,39.000000,95.400000,62.220238,0.000000,44.635036,48.528992,0.208007,22.946369,71.367891,54.699265,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.628091,56.334072,105.128522,121.400301,104.137983,100.909535,54.688525,14.374788,103.800099,4.345804,56.420036,38.943417,119.952189,104.067265,118.775408,103.054972,83.003050,101.393929,-0.063173,-2.139396,32.025740,-235.675480,101.590404,4.114521,22.131358,9.017124,0.251235,12.942395,14.974564,411533.522412,0.948414,14.140479,14.973746,2.728522,0.074159,0.051199,98.956338,80.340522,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.514030,71.933978,88.541614,29.873418,24.945975,39.000000,95.400000,62.277065,0.000000,44.635036,48.521294,0.208802,22.940653,71.716560,54.710575,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.694900,56.330216,105.143716,121.388062,104.129978,100.904850,54.658133,14.373361,103.752419,4.344267,56.405539,38.820486,119.941363,103.949529,118.765741,102.923814,83.016283,101.346795,-0.063383,-2.135879,32.025740,-235.679030,101.508866,4.113026,22.117854,9.029060,23.018653,1186.465495,15.043938,411560.585074,0.951303,14.301534,14.891603,2.740068,0.073776,0.051058,98.942849,80.332072,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.514190,71.922546,88.542583,29.873418,24.951571,39.000000,95.400000,62.173999,0.000000,44.635036,48.513554,0.212733,22.892025,72.324269,54.704074,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.212517,56.330216,105.069527,121.388062,104.136910,100.901762,54.746187,14.372933,103.739733,4.341932,56.438232,38.930841,119.945743,103.981982,118.747350,102.945062,83.015489,101.318615,-0.063464,-2.132369,32.025740,-235.677825,101.354089,4.110593,22.105160,9.082123,19.480927,1002.503107,14.930274,411517.936162,0.945022,13.975358,14.978685,2.721556,0.074351,0.051388,98.917589,80.330456,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.521311,71.937935,88.581994,29.873418,24.953716,39.000000,95.400000,62.148494,0.000000,44.635036,48.505664,0.211953,22.913716,71.504443,54.701261,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.413157,56.335724,105.044101,121.372207,104.151336,100.910845,54.721044,14.371078,103.785602,4.337443,56.430437,38.847117,119.925528,103.990923,118.759306,102.982811,82.964164,101.358060,-0.063346,-2.128855,32.025740,-235.678373,101.387640,4.106377,22.130637,9.053960,3.028634,155.927379,14.902547,411427.473067,0.943720,13.882892,14.935381,2.717250,0.073651,0.051534,98.894467,80.325695,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.510712,71.955091,88.606921,29.873418,24.938831,39.000000,95.400000,62.179143,0.000000,44.635036,48.495589,0.207919,22.880053,70.052767,54.717233,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.483349,56.333246,105.110645,121.364141,104.179868,100.910330,54.716580,14.353239,103.761553,4.334671,56.436836,38.853482,119.947114,103.981101,118.764826,102.987627,83.009223,101.259581,-0.063278,-2.127105,32.025740,-235.694251,101.880488,4.103300,22.146468,9.017196,20.754482,1068.619131,15.102302,411711.848209,0.955105,14.525342,14.918193,2.749610,0.075074,0.051142,98.879729,80.315151,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.540177,71.960496,88.596071,29.873418,24.967248,39.000000,95.400000,62.282695,0.000000,44.635036,48.487792,0.211043,22.929186,71.252928,54.700642,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.770069,56.332970,105.055022,121.359412,104.176748,100.910567,54.682427,14.371934,103.776489,4.332551,56.514759,38.913435,119.957808,103.966097,118.770040,103.057496,83.063586,101.321208,-0.063335,-2.126524,32.025740,-235.676537,101.728356,4.101174,22.088807,9.031061,18.166488,935.951153,15.012102,411729.087070,0.950222,14.262881,14.994689,2.734587,0.074462,0.051441,98.942358,80.371334,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.561440,71.972202,88.624110,29.873418,24.973775,39.000000,95.400000,62.253484,0.000000,44.635036,48.480075,0.209962,22.896911,72.201759,54.703877,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.500425,56.344262,105.097463,121.363306,104.180703,100.923016,54.664874,14.371791,103.742678,4.330727,56.468644,38.950491,119.922673,103.999162,118.719920,102.980265,82.969567,101.294783,-0.063406,-2.124774,32.025740,-235.677987,101.040662,4.099397,22.060246,9.078860,22.192556,1143.744371,14.990672,411595.068342,0.948406,14.166909,14.886773,2.731328,0.073512,0.052168,98.886931,80.332346,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.528427,71.957459,88.605793,29.873418,24.974678,39.000000,95.400000,62.127863,0.000000,44.635036,48.472344,0.208980,22.899508,71.031238,54.706798,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.624785,56.344262,105.026287,121.363306,104.157662,100.927109,54.744448,14.380211,103.715631,4.329177,56.513340,38.928860,119.915486,103.983207,118.757494,102.927894,83.026656,101.375192,-0.063409,-2.123014,32.025740,-235.674304,101.312420,4.098448,22.077718,9.061929,45.372854,2334.995284,14.858370,411319.877323,0.941371,13.786088,14.871749,2.709694,0.073934,0.050880,98.903676,80.380193,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.519166,71.929998,88.608929,29.873418,24.979147,39.000000,95.400000,62.246699,0.000000,44.635036,48.465160,0.209872,22.942294,70.767099,54.701979,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.453380,56.361063,105.006831,121.383889,104.158832,100.920400,54.675817,14.379212,103.655468,4.326845,56.508802,38.856875,119.920605,103.860010,118.737093,103.002191,82.990360,101.313794,-0.063280,-2.123000,32.025740,-235.670893,101.256110,4.096442,22.093314,9.008703,39.720944,2046.700357,14.983832,411725.494508,0.948991,14.155200,14.948903,2.729774,0.073502,0.051426,98.912170,80.388050,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.526239,71.954860,88.637825,29.873418,24.970765,39.000000,95.400000,62.194380,0.000000,44.635036,48.458303,0.208935,22.896551,71.699980,54.707477,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.376134,56.363817,104.983176,121.379995,104.177074,100.920405,54.677736,14.370079,103.611686,4.324800,56.475717,38.873245,119.922414,103.941012,118.735763,102.933896,82.986274,101.341064,-0.063312,-2.123582,32.025740,-235.682476,101.237840,4.094664,22.107053,9.028375,13.520103,696.625677,14.920102,411560.748417,0.944334,13.989937,14.943126,2.719142,0.074755,0.051452,98.914578,80.373293,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.529396,71.963394,88.602906,29.873418,24.970917,39.000000,95.400000,62.274092,0.000000,44.635036,48.450908,0.211725,22.902194,71.091469,54.710634,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.373271,56.359411,105.037396,121.386393,104.168951,100.914189,54.696795,14.376929,103.624583,4.323577,56.460267,38.875709,119.924699,103.929213,118.727055,102.878814,82.949136,101.205078,-0.063262,-2.122924,32.025740,-235.674646,101.640839,4.093395,22.077736,9.051003,17.265670,889.306661,14.991779,411727.312757,0.950078,14.234628,14.940246,2.730757,0.074179,0.052284,98.914622,80.331115,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.544253,71.966221,88.601732,29.873418,24.971321,39.000000,95.400000,62.314695,0.000000,44.635036,48.443654,0.211043,22.918241,71.753253,54.717105,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.613094,56.359411,105.023802,121.386393,104.187495,100.908083,54.656169,14.386347,103.631550,4.321554,56.467387,38.917615,119.929163,103.994415,118.729563,102.907138,83.005114,101.339539,-0.063406,-2.123483,32.025740,-235.666208,101.683542,4.091336,22.077826,9.071648,22.417366,1155.514477,15.022172,411786.377053,0.952130,14.340339,14.961734,2.735637,0.075877,0.051397,98.897767,80.310208,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.516630,71.956859,88.612695,29.873418,24.987181,39.000000,95.400000,62.320368,0.000000,44.635036,48.436081,0.210321,22.908162,70.951278,54.712247,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.738953,56.351974,105.008633,121.378605,104.241842,100.913415,54.661133,14.386062,103.602500,4.318889,56.466549,38.833674,119.949508,103.986277,118.725592,102.908320,82.954448,101.337295,-0.063296,-2.125237,32.025740,-235.666166,101.670694,4.089448,22.105196,9.009352,10.871478,560.324950,15.030075,411824.417596,0.951806,14.339752,14.912054,2.737254,0.074443,0.050799,98.856429,80.323327,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.522804,71.965507,88.602951,29.873418,24.976061,39.000000,95.400000,62.219886,0.000000,44.635036,48.428343,0.210411,22.925345,71.217945,54.776468,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.448177,56.347017,105.021633,121.370260,104.252717,100.916696,54.642423,14.370935,103.661410,4.316697,56.527764,38.884985,119.948201,103.937452,118.749420,102.899875,82.959010,101.104078,-0.063301,-2.125226,32.025740,-235.679006,101.229559,4.087067,22.089528,9.003042,0.132653,6.839378,14.922561,411549.379632,0.946028,14.020603,14.941920,2.719901,0.074165,0.050736,98.849673,80.347581,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.553353,71.979445,88.606266,29.873418,24.987144,39.000000,95.400000,62.170502,0.000000,44.635036,48.420843,0.209782,22.940166,70.951384,54.774412,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.577476,56.364093,104.974795,121.374432,104.234512,100.923563,54.704674,14.375073,103.693823,4.312545,56.502381,38.808879,119.920408,103.920815,118.727469,102.818613,82.950180,101.358465,-0.063265,-2.122294,32.025740,-235.678298,101.446130,4.082855,22.100490,9.061388,13.949999,718.422168,14.866408,411579.386760,0.942633,13.846287,14.991155,2.710673,0.073926,0.051440,98.826550,80.328064,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.538471,71.943060,88.567037,29.873418,24.986557,39.000000,95.400000,62.204484,0.000000,44.635036,48.410569,0.210998,22.902988,70.654151,54.791476,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.534287,56.379516,104.970769,121.392790,104.235949,100.929767,54.693510,14.373932,103.535292,4.309339,56.555474,38.903413,119.941928,103.947646,118.738030,102.847459,82.983187,101.210243,-0.063296,-2.121133,32.025740,-235.678460,101.584163,4.079671,22.087310,9.035388,21.208373,1092.449962,14.994989,411752.796878,0.950730,14.227512,14.837642,2.731511,0.074673,0.051542,98.827264,80.323053,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.552524,71.955020,88.549893,29.873418,24.987474,39.000000,95.400000,62.243767,0.000000,44.635036,48.403887,0.208758,22.939445,71.478797,54.717400,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.495609,56.379516,104.967966,121.392790,104.218482,100.940432,54.744139,14.368081,103.583538,4.306049,56.538374,38.777521,119.917748,103.943758,118.710665,102.823518,82.908069,101.424277,-0.063230,-2.118217,32.025740,-235.685127,101.380727,4.076778,22.089293,9.042240,18.508880,952.516486,14.933710,411743.504498,0.946294,14.072587,15.008930,2.721142,0.074587,0.051273,98.808065,80.319022,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.517411,71.919138,88.521129,29.873418,24.999418,39.000000,95.400000,62.264380,0.000000,44.635036,48.397259,0.209962,22.944962,70.776523,54.700317,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.370463,56.390809,105.002895,121.403639,104.204753,100.945785,54.673231,14.369080,103.512625,4.302616,56.509058,38.741321,119.935872,103.843498,118.710754,102.749384,82.956287,101.200494,-0.063162,-2.116468,32.025740,-235.680535,101.077108,4.073569,22.086120,9.042835,2.430980,125.266981,14.953573,411752.426918,0.947736,14.145415,14.881303,2.724088,0.074139,0.051952,98.836562,80.352227,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.538239,71.932480,88.526408,29.873418,25.010277,39.000000,95.400000,62.284912,0.000000,44.635036,48.390570,0.210096,22.895126,71.631239,54.724993,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.591806,56.386402,104.913274,121.404751,104.208302,100.955465,54.668072,14.389772,103.631870,4.299518,56.546866,38.742359,119.959353,103.855030,118.709140,102.860529,82.948636,101.189354,-0.063094,-2.114702,32.025740,-235.659026,101.511082,4.070623,22.095153,9.029961,5.329377,274.645602,14.971548,411962.564596,0.947994,14.196864,15.093021,2.726752,0.074251,0.051062,98.837476,80.358490,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.524094,71.932020,88.525302,29.873418,25.016639,39.000000,95.400000,62.342990,0.000000,44.635036,48.383519,0.208846,22.902753,71.306142,54.708077,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.606988,56.395491,104.907390,121.397797,104.195454,100.960992,54.798394,14.374217,103.613864,4.296616,56.538141,38.806236,119.927095,103.859923,118.700390,102.779294,82.922553,101.126786,-0.063115,-2.112393,32.025740,-235.676541,101.336610,4.067613,22.071984,9.034920,25.194694,1295.302642,15.032468,411983.238347,0.952665,14.374896,14.901975,2.736555,0.074006,0.051763,98.876072,80.347080,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.515271,71.914932,88.522527,29.873418,24.998288,39.000000,95.400000,62.251017,0.000000,44.635036,48.376242,0.210998,22.903402,71.550415,54.704310,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.397422,56.395491,104.929175,121.397797,104.188915,100.964805,54.698799,14.358662,103.653387,4.292729,56.558173,38.778985,119.938356,103.812960,118.735630,102.835938,82.852198,101.200524,-0.063081,-2.110607,32.025740,-235.692749,101.347161,4.064104,22.106080,9.019450,13.494278,695.027268,14.924209,411894.896233,0.946898,14.075861,14.902510,2.718538,0.074615,0.052223,98.907310,80.357260,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.535476,71.912747,88.523272,29.873418,25.002070,39.000000,95.400000,62.251800,0.000000,44.635036,48.369572,0.210862,22.845471,71.460218,54.709857,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.377691,56.402376,104.979774,121.394738,104.173824,100.961730,54.687818,14.374217,103.574148,4.289491,56.566943,38.793566,119.941185,103.783038,118.720005,102.820038,82.874651,101.091526,-0.063209,-2.109468,32.025740,-235.675397,101.220605,4.060611,22.097028,9.007117,30.638566,1578.366411,14.918100,411967.976613,0.944316,14.064790,14.888614,2.717316,0.074566,0.050627,98.857120,80.338790,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.548835,71.893792,88.538274,29.873418,25.022574,39.000000,95.400000,62.347485,0.000000,44.635036,48.362875,0.211543,22.910651,70.702542,54.708047,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.761601,56.407609,104.877356,121.399744,104.148416,100.953984,54.694878,14.372933,103.623693,4.286688,56.540444,38.839551,119.961989,103.809072,118.736524,102.839941,82.888023,101.195858,-0.063380,-2.109449,32.025740,-235.680929,101.206594,4.057731,22.063059,9.053275,47.805837,2462.432104,15.013070,412244.115038,0.951684,14.343625,15.006084,2.732714,0.074007,0.051579,98.868647,80.320639,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.529371,71.891333,88.523948,29.873418,25.027944,39.000000,95.400000,62.359282,0.000000,44.635036,48.355958,0.207875,22.900986,71.198456,54.708795,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.650011,56.397419,104.926150,121.394738,104.076701,100.944818,54.670219,14.375930,103.616720,4.282870,56.485000,38.760354,119.938963,103.841678,118.673003,102.773020,82.881325,101.172737,-0.063388,-2.108871,32.025740,-235.668947,101.457755,4.054426,22.065043,9.063263,26.638709,1372.752842,15.028909,412209.921866,0.952394,14.376823,14.913978,2.735437,0.074553,0.050866,98.868090,80.307771,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.528239,71.869502,88.498613,29.873418,25.018960,39.000000,95.400000,62.193128,0.000000,44.635036,48.349310,0.209872,22.897038,71.044249,54.702137,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.546245,56.397419,104.822854,121.394738,104.031673,100.935720,54.692350,14.371506,103.570129,4.279375,56.506196,38.742610,119.947675,103.801756,118.692335,102.837047,82.900781,101.118035,-0.063047,-2.107714,32.025740,-235.680722,101.068766,4.051100,22.072868,9.008667,12.330464,635.159571,14.846058,411926.046241,0.941964,13.871936,14.967278,2.705702,0.074452,0.050837,98.841445,80.315810,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.507181,71.888224,88.507795,29.873418,25.020921,39.000000,95.400000,62.247311,0.000000,44.635036,48.341970,0.209514,22.898624,71.418260,54.719731,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.514035,56.389982,104.916049,121.388618,104.071213,100.931128,54.683055,14.375073,103.600991,4.275534,56.563500,38.845102,119.943863,103.768517,118.741539,102.903688,82.894583,101.185919,-0.063000,-2.105333,32.025740,-235.674541,101.225213,4.047599,22.072796,9.012598,48.043703,2475.219379,14.899661,411955.821631,0.945237,14.009619,14.959204,2.714777,0.074009,0.051992,98.842983,80.328860,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.528030,71.887511,88.536153,29.873418,25.007184,39.000000,95.400000,62.326095,0.000000,44.635036,48.332318,0.208758,22.899075,70.994072,54.717410,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.541879,56.392461,104.898616,121.386393,104.051440,100.933431,54.701022,14.371934,103.613868,4.272666,56.522157,38.846674,119.971069,103.816253,118.719699,102.861759,82.906139,101.062798,-0.063000,-2.105344,32.025740,-235.680131,101.585428,4.044601,22.066557,9.056881,36.556744,1882.790741,14.928878,411945.225204,0.947535,14.147418,14.904792,2.719405,0.074941,0.051443,98.829449,80.326104,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.564684,71.874839,88.568345,29.873418,25.031142,39.000000,95.400000,62.313447,0.000000,44.635036,48.325366,0.209872,22.837519,71.254778,54.705628,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.525162,56.384474,104.955006,121.399466,104.055475,100.932692,54.753499,14.363086,103.531964,4.269865,56.499914,38.737764,119.937657,103.918316,118.713720,102.809396,82.848065,101.166096,-0.062863,-2.105319,32.025740,-235.683751,101.314548,4.041716,22.061364,9.038291,14.504673,746.321677,14.955092,411948.794050,0.948497,14.182814,14.954368,2.724099,0.074775,0.051209,98.836227,80.276864,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.514831,71.860670,88.532566,29.873418,25.028306,39.000000,95.400000,62.306871,0.000000,44.635036,48.318334,0.209336,22.899760,71.638517,54.715581,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.453593,56.385025,104.925342,121.403082,104.075087,100.929652,54.726638,14.373646,103.692887,4.266946,56.513781,38.749137,119.949330,103.800461,118.711275,102.784264,82.865274,101.166699,-0.062997,-2.105309,32.025740,-235.673354,101.089017,4.038905,22.055559,8.999255,16.792409,864.458661,14.940963,411921.168906,0.947468,14.148265,14.864122,2.721679,0.074374,0.052591,98.815802,80.280600,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.514737,71.839875,88.539514,29.873418,25.036138,39.000000,95.400000,62.316895,0.000000,44.635036,48.310892,0.209068,22.910272,71.190870,54.707811,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.622778,56.385025,104.863408,121.403082,104.048440,100.920521,54.693280,14.371934,103.609946,4.264268,56.531161,38.801029,119.933212,103.763415,118.690808,102.854262,82.838916,101.128584,-0.063215,-2.105317,32.025740,-235.677680,101.339059,4.035933,22.053503,9.003168,19.084089,983.031574,14.955810,412027.452506,0.946980,14.162506,14.988222,2.724324,0.077062,0.051592,98.836874,80.295563,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.493542,71.848524,88.540124,29.873418,25.038420,39.000000,95.400000,62.353398,0.000000,44.635036,48.303794,0.208448,22.864421,71.444179,54.720754,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.733280,56.397694,104.874124,121.411149,104.037976,100.919579,54.651664,14.373504,103.509858,4.261386,56.547633,38.819329,119.930684,103.873278,118.708306,102.727568,82.871336,101.084446,-0.063086,-2.105910,32.025740,-235.683625,101.315176,4.033721,22.057380,9.058017,0.662615,34.157647,14.982528,412027.725240,0.949335,14.258306,14.971398,2.728623,0.075953,0.053500,98.847443,80.271102,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.524044,71.841300,88.561781,29.873418,25.049531,39.000000,95.400000,62.282340,0.000000,44.635036,48.297229,0.210006,22.894225,71.663255,54.704743,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.305507,56.402101,104.873406,121.427838,104.019355,100.921846,54.657224,14.376786,103.584235,4.259471,56.566152,38.810754,119.940118,103.766958,118.740536,102.949893,82.870609,101.131150,-0.062937,-2.108843,32.025740,-235.668908,101.371648,4.031488,22.109560,9.071666,7.541325,388.713908,14.898432,411935.411908,0.945306,14.033361,14.973401,2.715066,0.075493,0.052572,98.855559,80.334326,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.509140,71.858714,88.598822,29.873418,25.036573,39.000000,95.400000,62.240948,0.000000,44.635036,48.290258,0.209603,22.903691,71.473189,54.700160,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.440636,56.388605,104.883831,121.429507,103.982413,100.924727,54.678169,14.367082,103.616044,4.256345,56.468294,38.913132,119.933888,103.748420,118.713872,102.850225,82.856034,101.145280,-0.063000,-2.111198,32.025740,-235.681879,101.428676,4.028497,22.119963,9.022244,20.316883,1046.822639,14.852424,411819.696838,0.943113,13.899520,14.912765,2.707597,0.074606,0.051158,98.883385,80.295927,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.535311,71.885258,88.604642,29.873418,25.047574,39.000000,95.400000,62.249434,0.000000,44.635036,48.281206,0.209380,22.907441,70.723670,54.701950,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.543749,56.378415,104.928122,121.423110,103.985055,100.923223,54.626464,14.374788,103.539743,4.253837,56.507429,38.778867,119.960503,103.806020,118.723646,102.777909,82.834965,101.097974,-0.062992,-2.112967,32.025740,-235.682667,101.336202,4.026197,22.112805,9.030142,2.031629,104.778279,15.039485,412099.041172,0.954501,14.472898,14.943347,2.737815,0.074481,0.051734,98.885971,80.287500,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.533604,71.883554,88.595483,29.873418,25.053255,39.000000,95.400000,62.375184,0.000000,44.635036,48.273593,0.208404,22.945035,71.752100,54.702687,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.468856,56.378415,104.943480,121.423110,103.975495,100.923583,54.651140,14.378213,103.609851,4.252883,56.477903,38.768323,119.925587,103.797176,118.695345,102.826316,82.828630,101.097154,-0.062942,-2.114712,32.025740,-235.670748,100.968115,4.025586,22.095334,9.099865,2.841543,146.482233,14.981473,412036.946687,0.950486,14.279146,14.966951,2.728462,0.074631,0.052034,98.850051,80.274176,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.494186,71.866142,88.574165,29.873418,25.059217,39.000000,95.400000,62.330795,0.000000,44.635036,48.266034,0.208669,22.921631,71.551531,54.698439,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.448737,56.380893,104.796568,121.422553,103.971413,100.922995,54.775160,14.377642,103.539819,4.252296,56.506661,38.760929,119.952683,103.795624,118.702066,102.766584,82.865682,101.076342,-0.062947,-2.116480,32.025740,-235.670829,101.259435,4.024903,22.095929,9.053815,23.398486,1203.466758,14.942260,411993.392375,0.948582,14.131733,14.957786,2.722312,0.074217,0.051699,98.821822,80.324874,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.530310,71.884819,88.578090,29.873418,25.049623,39.000000,95.400000,62.367516,0.000000,44.635036,48.258947,0.207743,22.905259,71.698651,54.704674,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.416876,56.382821,104.892061,121.421162,103.954113,100.919127,54.684034,14.365084,103.540663,4.250676,56.510802,38.907560,119.945039,103.771615,118.729756,102.817424,82.825588,101.106063,-0.063031,-2.117053,32.025740,-235.683550,101.236924,4.023556,22.076510,9.014744,21.258288,1095.210850,14.977155,412052.359487,0.950163,14.231372,14.963597,2.728011,0.074777,0.051837,98.847465,80.309251,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.525542,71.883785,88.568706,29.873418,25.036295,39.000000,95.400000,62.379773,0.000000,44.635036,48.251782,0.209425,22.903294,71.774677,54.708804,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.555967,56.388605,104.892592,121.418381,103.940649,100.923651,54.728163,14.385776,103.516900,4.248903,56.506172,38.728292,119.973811,103.796560,118.719696,102.749619,82.870110,101.149609,-0.062824,-2.117070,32.025740,-235.661551,101.401686,4.022016,22.082352,9.038057,15.138731,779.307034,14.964962,411995.929117,0.948551,14.260644,14.913239,2.725618,0.073124,0.051406,98.853864,80.337104,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.535655,71.901747,88.556907,29.873418,25.045097,39.000000,95.400000,62.399898,0.000000,44.635036,48.244715,0.209917,22.925526,72.035929,54.797966,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.445314,56.388605,104.846121,121.418381,103.954619,100.929547,54.675241,14.369793,103.558774,4.246760,56.505428,38.770786,119.932491,103.800207,118.710509,102.714568,82.805222,101.105875,-0.062869,-2.117089,32.025740,-235.683578,101.466793,4.020394,22.071461,9.043718,15.152292,780.760134,14.992165,412077.629950,0.950956,14.305021,14.972334,2.730364,0.074339,0.051678,98.845123,80.291281,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.515173,71.854801,88.541567,29.873418,25.060356,39.000000,95.400000,62.345117,0.000000,44.635036,48.237846,0.209246,22.839737,71.587346,54.805874,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.355687,56.387228,104.806449,121.411705,103.942541,100.922664,54.685095,14.373361,103.567408,4.244470,56.544352,38.764608,119.954947,103.768113,118.720436,102.811359,82.803973,101.027169,-0.062769,-2.115562,32.025740,-235.680011,101.426797,4.017567,22.079070,9.033279,25.712354,1324.655250,14.932348,411935.749897,0.946521,14.125682,14.955642,2.720528,0.075046,0.051293,98.894065,80.307656,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.535607,71.885967,88.552102,29.873418,25.058424,39.000000,95.400000,62.397749,0.000000,44.635036,48.230710,0.210276,22.905151,71.134631,54.792449,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.589997,56.395491,104.869879,121.414765,103.942924,100.919005,54.695782,14.374931,103.391158,4.242131,56.520714,38.848046,119.969106,103.741219,118.731479,102.825641,82.855693,101.163576,-0.062674,-2.115218,32.025740,-235.674684,101.285766,4.015152,22.102708,9.007297,40.956986,2109.619562,14.974946,412148.034152,0.950457,14.272913,14.992579,2.727150,0.076257,0.051455,98.929604,80.321822,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.527776,71.894709,88.552734,29.873418,25.049643,39.000000,95.400000,62.436864,0.000000,44.635036,48.223618,0.210051,22.908036,71.566058,54.788250,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.680711,56.391084,104.826724,121.419215,103.898287,100.914433,54.659603,14.379212,103.533707,4.237842,56.497633,38.657402,119.935365,103.774782,118.714567,102.756093,82.811511,101.226950,-0.062727,-2.112910,32.025740,-235.669259,101.574759,4.011133,22.070830,9.012616,24.344314,1254.761168,15.007261,412174.558266,0.952630,14.391029,14.943502,2.732488,0.074707,0.051384,98.893842,80.295130,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.522360,71.869429,88.510050,29.873418,25.076819,39.000000,95.400000,62.426135,0.000000,44.635036,48.214617,0.208492,22.856631,71.369371,54.739204,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.675617,56.396868,104.909267,121.416156,103.869644,100.928057,54.842410,14.373504,103.507733,4.234428,56.535418,38.729339,119.969234,103.771364,118.722967,102.794389,82.813236,101.085426,-0.062743,-2.112401,32.025740,-235.681992,101.293476,4.008008,22.044290,9.061839,15.345711,788.316251,14.914017,411932.555380,0.946147,14.087353,14.978983,2.717540,0.074905,0.052306,98.885503,80.319818,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.540352,71.889048,88.511359,29.873418,25.089023,39.000000,95.400000,62.304511,0.000000,44.635036,48.207394,0.208183,22.902879,71.001788,54.715512,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.570679,56.396868,104.910711,121.416156,103.839181,100.941728,54.710925,14.373932,103.535128,4.231810,56.539652,38.769402,119.938785,103.883848,118.728205,102.779660,82.793665,101.134173,-0.062564,-2.110707,32.025740,-235.677643,101.315604,4.005697,22.069785,9.022028,15.043662,774.657116,14.867466,411935.333536,0.944306,13.962570,15.063649,2.710052,0.073952,0.051070,98.868290,80.331342,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.535101,71.877595,88.492724,29.873418,25.082934,39.000000,95.400000,62.307750,0.000000,44.635036,48.200621,0.209425,22.889970,71.309509,54.709395,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.595356,56.400173,104.772604,121.412540,103.782709,100.933780,54.725346,14.372790,103.561117,4.229668,56.546352,38.826088,119.958781,103.723211,118.695213,102.753909,82.839437,101.100710,-0.062564,-2.108940,32.025740,-235.679111,101.342362,4.003775,22.109127,8.966404,28.909561,1488.274246,14.883710,411996.577200,0.941434,13.975107,14.971491,2.712543,0.073749,0.050567,98.851032,80.338311,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.533857,71.880493,88.499221,29.873418,25.085053,39.000000,95.400000,62.353890,0.000000,44.635036,48.193785,0.210141,22.884885,71.493409,54.798222,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.400456,56.399347,104.802465,121.401970,103.752926,100.924414,54.693012,14.374360,103.487833,4.226477,56.504450,38.783150,119.957581,103.805101,118.718755,102.737877,82.807946,100.970381,-0.062391,-2.108367,32.025740,-235.672968,101.571212,4.001166,22.061256,9.036614,44.760389,2305.642675,14.931533,412154.301837,0.946616,14.114395,15.022223,2.719960,0.074674,0.052390,98.794016,80.314101,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.538393,71.879226,88.504072,29.873418,25.059442,39.000000,95.400000,62.346029,0.000000,44.635036,48.186842,0.208404,22.900139,71.297829,54.785171,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.305002,56.388881,104.853603,121.385002,103.785684,100.909187,54.688362,14.395338,103.379204,4.222635,56.481695,38.805265,119.949631,103.828860,118.702150,102.838225,82.773480,101.183166,-0.062533,-2.108983,32.025740,-235.658197,101.661369,3.997558,22.074923,9.073793,47.044189,2423.489039,14.900207,412024.748794,0.945642,14.084918,14.955061,2.714643,0.074136,0.052366,98.829203,80.320524,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.533302,71.884494,88.490941,29.873418,25.071045,39.000000,95.400000,62.435515,0.000000,44.635036,48.179857,0.210141,22.868748,70.905732,54.717026,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.460959,56.388881,104.863920,121.385002,103.774578,100.890890,54.695477,14.371791,103.435579,4.219140,56.506242,38.701637,119.953703,103.641728,118.718798,102.662294,82.805199,101.157988,-0.062564,-2.109565,32.025740,-235.677170,101.591812,3.994245,22.043875,9.000355,35.292011,1817.837197,14.987893,412162.156466,0.951332,14.343434,14.903199,2.729198,0.073753,0.051224,98.913328,80.312575,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.543415,71.901214,88.531798,29.873418,25.076067,39.000000,95.400000,62.481424,0.000000,44.635036,48.172409,0.208139,22.862942,71.917615,54.795931,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.582728,56.387779,104.855767,121.367478,103.753105,100.880200,54.728377,14.373932,103.509142,4.214268,56.498308,38.871738,119.943380,103.794694,118.703743,102.773467,82.795004,101.174820,-0.062528,-2.110769,32.025740,-235.675519,101.213140,3.989255,22.043550,8.985823,14.074600,724.525186,15.034483,412211.519406,0.953819,14.460352,15.073713,2.737334,0.074219,0.051666,98.917765,80.315468,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.523787,71.873752,88.538318,29.873418,25.090773,39.000000,95.400000,62.484401,0.000000,44.635036,48.162925,0.209962,22.865611,71.544710,54.804457,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
