OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Thursday, December 3, 2020
11:05:56 PM
35
35
Test Comments:
35
Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,Tecon,Pecon,Poil2,Moil2,Power,P_reactive,Shaft Power,Torque,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Toil,Tbox,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Encoder Speed,VFD Power,eta_is_2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,kVAR,kW,in-lb,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,RPM,kW,,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
38.192995,61.005048,104.400306,124.256809,103.455825,100.776747,54.730849,14.375787,103.004831,4.244871,61.405629,39.178001,122.471753,103.255901,120.845594,102.167739,79.507577,100.728579,-0.058331,-2.165012,32.025740,-235.671704,100.653240,4.020741,21.974927,9.034343,23.385204,1203.757378,15.111257,423818.133107,0.963216,19.032600,18.067300,2.721058,0.075440,0.050843,99.592726,81.686671,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.434449,71.533180,87.784514,29.873418,21.738042,39.000000,95.400000,66.742898,0.000000,44.635036,30.256889,0.209024,22.815161,72.109888,54.706110,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.225910,61.023515,104.378183,124.259870,103.446871,100.771097,54.663897,14.374645,103.085408,4.244373,61.427439,38.974624,122.490499,103.228749,120.847532,102.203104,79.530710,100.652837,-0.058489,-2.166746,32.025740,-235.676929,100.780993,4.019918,22.007904,8.991556,45.224327,2330.781296,15.166902,423878.644258,0.965291,19.160584,18.009062,2.730367,0.075001,0.052324,99.579648,81.719983,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.448941,71.555937,87.805806,29.873418,21.721948,39.000000,95.400000,66.774460,0.000000,44.635036,30.245735,0.207130,22.812872,72.359996,54.709414,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.322863,61.023515,104.437778,124.259870,103.476319,100.774592,54.701391,14.368937,102.961698,4.244363,61.394573,39.224593,122.503944,103.179363,120.830442,102.137746,79.557398,100.704589,-0.058604,-2.168472,32.025740,-235.680514,100.711980,4.019521,21.988846,8.987500,44.637462,2298.958418,15.186238,423869.331040,0.965929,19.226305,18.048709,2.733494,0.073901,0.052454,99.519114,81.672118,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.434171,71.564381,87.766405,29.873418,21.720094,39.000000,95.400000,66.771343,0.000000,44.635036,30.235096,0.208492,22.854666,72.653072,54.705195,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.508031,61.030681,104.375851,124.270723,103.506467,100.779188,54.682019,14.359233,102.981576,4.245224,61.390757,39.162422,122.469536,103.155918,120.845724,102.095120,79.477742,100.707291,-0.058539,-2.169667,32.025740,-235.688748,100.986172,4.020224,22.009094,9.047000,21.971065,1131.974266,15.168309,423806.350758,0.966200,19.200721,17.977010,2.730561,0.074563,0.051690,99.457684,81.647492,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.432927,71.525862,87.748048,29.873418,21.711797,39.000000,95.400000,66.740060,0.000000,44.635036,30.224106,0.208359,22.813863,73.230787,54.712620,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.200244,61.037848,104.441616,124.284916,103.523893,100.786773,54.693518,14.376643,103.056680,4.245997,61.419645,39.152542,122.489845,103.183143,120.870387,102.142518,79.482414,100.595578,-0.058504,-2.169774,32.025740,-235.670684,100.581327,4.020937,22.024781,9.027167,11.608555,597.960226,15.134592,423714.960460,0.962927,19.071133,17.983509,2.725208,0.074474,0.052229,99.456236,81.652153,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.449076,71.561456,87.759586,29.873418,21.713951,39.000000,95.400000,66.669153,0.000000,44.635036,30.212887,0.208581,22.857407,72.590741,54.735211,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.295239,61.043085,104.370032,124.292151,103.528324,100.804928,54.719692,14.377214,103.089938,4.245593,61.417216,39.133296,122.503813,103.315727,120.869104,102.214474,79.460738,100.637775,-0.058489,-2.172104,32.025740,-235.675341,100.361797,4.020665,22.037690,8.998588,44.610061,2296.778769,15.045140,423783.765606,0.958312,18.831502,18.064897,2.710496,0.075013,0.051681,99.452693,81.672277,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.450621,71.569626,87.759653,29.873418,21.720453,39.000000,95.400000,66.656786,0.000000,44.635036,30.198324,0.209024,22.850952,72.207612,54.810958,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.339621,61.044463,104.398133,124.303561,103.473755,100.814095,54.690686,14.373646,103.031292,4.244819,61.409792,39.022682,122.527816,103.209428,120.872392,102.222640,79.486654,100.669794,-0.058541,-2.173255,32.025740,-235.680215,100.444051,4.020016,22.033724,9.020333,46.938996,2417.967261,15.191902,423995.186806,0.966564,19.249401,17.988574,2.734056,0.074908,0.051291,99.427492,81.681350,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.448295,71.556948,87.737367,29.873418,21.704977,39.000000,95.400000,66.779816,0.000000,44.635036,30.187457,0.208404,22.834220,72.834711,54.801832,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.298313,61.044463,104.389578,124.303561,103.422028,100.818664,54.694930,14.369222,103.051547,4.243922,61.419344,39.018907,122.512697,103.218909,120.858807,102.246412,79.401292,100.732625,-0.058588,-2.173246,32.025740,-235.679248,100.331126,4.019147,22.048509,9.048749,32.422640,1670.056985,15.142542,424063.983124,0.963693,19.127599,18.037322,2.725405,0.074694,0.051345,99.389766,81.673551,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.421060,71.555429,87.695479,29.873418,21.699422,39.000000,95.400000,66.767278,0.000000,44.635036,30.176447,0.209469,22.861626,72.444024,54.730333,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.353092,61.055764,104.460178,124.310519,103.392873,100.827082,54.689359,14.375930,102.992553,4.242705,61.445548,39.096275,122.518497,103.326058,120.845027,102.250022,79.435734,100.798263,-0.058539,-2.173245,32.025740,-235.676462,100.430018,4.017805,22.029180,9.026824,15.271857,786.717842,15.128356,424030.550284,0.963087,19.069707,18.031942,2.722983,0.073866,0.051175,99.345219,81.646104,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.437996,71.556189,87.687327,29.873418,21.690894,39.000000,95.400000,66.795089,0.000000,44.635036,30.165880,0.209827,22.894531,72.591607,54.775956,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.219077,61.081122,104.380089,124.319980,103.395979,100.836430,54.748324,14.380353,103.021002,4.241865,61.498300,39.169572,122.522710,103.342260,120.882948,102.245319,79.433158,100.612184,-0.058704,-2.173258,32.025740,-235.668934,100.810523,4.017193,22.049338,8.983767,13.421781,690.667969,15.146036,424234.015572,0.964180,19.124872,18.157588,2.725697,0.074618,0.052149,99.356740,81.663182,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.457394,71.573905,87.705099,29.873418,21.701841,39.000000,95.400000,66.781596,0.000000,44.635036,30.154951,0.209157,22.854432,72.306670,54.709237,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.293401,61.093250,104.403075,124.331947,103.379980,100.847428,54.649206,14.371934,102.965512,4.240616,61.473208,39.092117,122.545650,103.299160,120.894184,102.252546,79.417043,100.604581,-0.058801,-2.175040,32.025740,-235.675884,100.805203,4.016171,22.035310,9.012796,22.177739,1143.308442,15.133777,424188.465148,0.962895,19.063028,18.165208,2.723644,0.074143,0.052420,99.357833,81.673710,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.457673,71.570870,87.686695,29.873418,21.696339,39.000000,95.400000,66.851205,0.000000,44.635036,30.145324,0.210456,22.858921,72.124987,54.716544,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.142742,61.093250,104.335855,124.331947,103.363099,100.844665,54.657096,14.373361,103.021200,4.239396,61.498948,39.153321,122.561589,103.237443,120.866272,102.213228,79.434207,100.750476,-0.058819,-2.175646,32.025740,-235.676253,100.753114,4.014860,22.031344,9.058774,3.805988,196.178233,15.183954,424342.571482,0.965660,19.267470,18.048484,2.731099,0.074497,0.051876,99.391860,81.657269,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.446380,71.569532,87.650044,29.873418,21.679787,39.000000,95.400000,66.833957,0.000000,44.635036,30.135264,0.209827,22.848193,72.595808,54.711932,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.189585,61.099865,104.487974,124.340017,103.346817,100.845419,54.679074,14.365369,103.065019,4.237723,61.470895,39.176517,122.533245,103.270839,120.901343,102.260323,79.398351,100.681922,-0.058998,-2.173929,32.025740,-235.683755,100.648206,4.013268,22.038682,9.021793,4.261577,219.573134,15.156343,424390.898259,0.965513,19.180220,18.059721,2.726399,0.074471,0.052798,99.399325,81.657929,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.423778,71.564770,87.586064,29.873418,21.671328,39.000000,95.400000,66.912888,0.000000,44.635036,30.125058,0.208536,22.847905,72.016682,54.709178,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.239047,61.122468,104.417538,124.334173,103.378274,100.852482,54.699239,14.378070,103.051569,4.236147,61.481302,39.169238,122.559505,103.251477,120.919432,102.195121,79.418456,100.603208,-0.058961,-2.174548,32.025740,-235.672688,100.452717,4.011585,22.019173,8.993107,22.502742,1159.001915,15.213017,424437.256107,0.969476,19.381820,18.136114,2.735405,0.074462,0.051778,99.443045,81.691082,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.432141,71.529633,87.555982,29.873418,21.677368,39.000000,95.400000,66.900148,0.000000,44.635036,30.112152,0.210862,22.808689,72.502631,54.711804,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.471961,61.132942,104.432275,124.341131,103.410482,100.857858,54.656656,14.372219,103.026923,4.235647,61.488726,39.100524,122.563240,103.335271,120.926310,102.201330,79.378998,100.707708,-0.058908,-2.173370,32.025740,-235.677232,100.745609,4.010714,21.998510,9.015086,7.028173,362.267498,15.214770,424487.505478,0.967823,19.325687,18.128021,2.736033,0.074660,0.051802,99.487096,81.686102,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.439006,71.534832,87.553068,29.873418,21.665651,39.000000,95.400000,66.889832,0.000000,44.635036,30.101995,0.210862,22.814873,72.959822,54.716259,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.517664,61.121641,104.474335,124.348923,103.423171,100.860123,54.621389,14.374645,103.090311,4.234308,61.466015,39.068676,122.576621,103.307924,120.905631,102.212557,79.378770,100.689892,-0.059150,-2.173381,32.025740,-235.672519,100.556976,4.009807,22.014089,9.052012,0.166409,8.583097,15.184453,424479.534247,0.966233,19.282100,18.057428,2.730652,0.076299,0.052188,99.529786,81.699382,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.429976,71.512559,87.523165,29.873418,21.655257,39.000000,95.400000,66.796697,0.000000,44.635036,30.092376,0.208271,22.791542,72.011232,54.716682,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.313562,61.121641,104.421235,124.348923,103.434845,100.865458,54.700045,14.376358,103.084506,4.232761,61.479382,39.150145,122.595558,103.368691,120.952038,102.222907,79.380457,100.712010,-0.059223,-2.173350,32.025740,-235.673583,100.642716,4.008133,22.000476,8.991899,18.781747,967.338101,15.085120,424454.933649,0.960723,18.981764,18.163909,2.714504,0.073861,0.051174,99.571137,81.709659,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.440526,71.548775,87.491498,29.873418,21.670149,39.000000,95.400000,66.783380,0.000000,44.635036,30.081805,0.210501,22.802775,71.540149,54.728789,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.312085,61.131288,104.440221,124.351984,103.400658,100.863865,54.708175,14.372790,103.097445,4.230892,61.457643,39.185887,122.582680,103.313594,120.948143,102.279805,79.343847,100.675304,-0.059265,-2.173367,32.025740,-235.681072,100.836244,4.006342,21.987313,8.973598,23.392446,1204.629238,15.070861,424422.909110,0.960103,18.909645,18.152714,2.712375,0.075291,0.053134,99.548189,81.699745,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.425206,71.497854,87.482057,29.873418,21.660006,39.000000,95.400000,66.879484,0.000000,44.635036,30.072059,0.209559,22.858092,72.361721,54.724776,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.125042,61.129910,104.407285,124.360333,103.412195,100.864646,54.765965,14.372505,103.062511,4.228880,61.476931,39.198922,122.623533,103.310364,120.979291,102.319286,79.387888,100.753374,-0.059401,-2.173364,32.025740,-235.673516,100.593994,4.004326,22.017532,9.015212,13.505198,694.736648,15.153988,424561.827287,0.964306,19.181679,18.165208,2.725438,0.074470,0.052410,99.503807,81.735080,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.438683,71.490604,87.475281,29.873418,21.654776,39.000000,95.400000,66.890437,0.000000,44.635036,30.062004,0.210231,22.858813,71.990076,54.712630,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.185119,61.130185,104.469028,124.365342,103.407546,100.865377,54.782848,14.373076,103.155587,4.227046,61.482713,39.208751,122.607873,103.325821,120.979661,102.243746,79.356658,100.736642,-0.059199,-2.173388,32.025740,-235.678989,100.650855,4.002556,22.014485,9.024155,20.067568,1032.001025,15.157489,424636.774927,0.964211,19.193299,18.178282,2.726039,0.073625,0.051247,99.491730,81.725621,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.422071,71.496795,87.450028,29.873418,21.642899,39.000000,95.400000,66.985240,0.000000,44.635036,30.051879,0.209425,22.852484,72.330507,54.700238,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.274931,61.130185,104.413077,124.365342,103.382947,100.863071,54.670894,14.365512,103.115827,4.225566,61.516430,39.116558,122.622619,103.383528,120.977592,102.188430,79.348041,100.711285,-0.059155,-2.173368,32.025740,-235.687206,100.146146,4.000625,22.041855,9.018458,38.634555,1990.901339,15.235871,424666.825126,0.968315,19.442204,18.184290,2.738549,0.074421,0.052755,99.478094,81.776370,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.445179,71.485494,87.469137,29.873418,21.650492,39.000000,95.400000,66.970020,0.000000,44.635036,30.041822,0.208669,22.835211,72.472059,54.727904,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.583560,61.146724,104.474364,124.374526,103.392197,100.850186,54.686547,14.383493,103.104879,4.224316,61.515899,39.171575,122.613325,103.303685,120.999230,102.200380,79.316742,100.743141,-0.058929,-2.173381,32.025740,-235.666938,100.819373,3.999330,22.028783,8.965881,23.521409,1211.749425,15.218201,424692.926492,0.966375,19.361987,18.204796,2.735857,0.074286,0.051446,99.447100,81.750882,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.447761,71.483931,87.468211,29.873418,21.651171,39.000000,95.400000,66.961681,0.000000,44.635036,30.029183,0.212503,22.859715,72.666661,54.716023,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.582287,61.153890,104.490907,124.381205,103.402447,100.852449,54.699511,14.376072,103.137501,4.222982,61.509469,39.165454,122.623444,103.407666,121.003102,102.298081,79.341180,100.796120,-0.059008,-2.172807,32.025740,-235.673052,101.079859,3.998059,22.035346,9.036614,12.278474,632.398682,15.169897,424646.498604,0.965873,19.241839,18.197159,2.727976,0.074106,0.051762,99.457750,81.755611,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.462643,71.485540,87.453393,29.873418,21.639730,39.000000,95.400000,66.819014,0.000000,44.635036,30.019620,0.209246,22.805082,72.698348,54.720921,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.364120,61.163262,104.415507,124.383710,103.390427,100.847024,54.692422,14.371220,103.117286,4.221636,61.540157,39.179282,122.637844,103.411647,120.994026,102.305778,79.309880,100.782453,-0.059003,-2.173380,32.025740,-235.681334,100.906464,3.996768,22.069893,9.058485,19.523855,1005.699926,15.041573,424492.329672,0.957150,18.847136,18.248879,2.707743,0.073872,0.051709,99.496543,81.744447,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.467136,71.487957,87.447182,29.873418,21.641962,39.000000,95.400000,66.828665,0.000000,44.635036,30.009827,0.210006,22.860580,70.782792,54.798812,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.443571,61.180076,104.557130,124.394006,103.394139,100.838640,54.721268,14.374074,103.146617,4.220319,61.513447,39.273913,122.642708,103.291485,121.012614,102.273592,79.364386,100.821710,-0.059158,-2.174539,32.025740,-235.678154,100.699170,3.995736,22.097191,8.980414,38.681443,1991.482579,15.045049,424467.078527,0.956995,18.855995,18.258391,2.708261,0.073778,0.050928,99.485246,81.759522,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.444925,71.462044,87.454432,29.873418,21.623932,39.000000,95.400000,66.929092,0.000000,44.635036,30.000515,0.209246,22.901816,71.901084,54.712581,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.277578,61.180076,104.500297,124.394006,103.370826,100.837868,54.716754,14.376643,103.182690,4.218983,61.499572,39.219141,122.653698,103.469090,121.015008,102.333366,79.308034,100.871618,-0.059606,-2.174541,32.025740,-235.674605,100.845155,3.994900,22.040269,8.998264,46.371532,2387.597483,15.129811,424641.926548,0.962988,19.155811,18.280934,2.721697,0.074629,0.052434,99.517598,81.796628,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.440824,71.483215,87.485197,29.873418,21.648083,39.000000,95.400000,66.902234,0.000000,44.635036,29.991628,0.210411,22.856109,72.044519,54.796275,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.311424,61.178422,104.550889,124.404860,103.378650,100.831834,54.711842,14.361802,103.174223,4.217878,61.530213,39.164665,122.641123,103.354135,121.032181,102.330259,79.315670,100.912932,-0.059761,-2.172781,32.025740,-235.691080,100.904551,3.993626,22.059615,9.060865,43.291463,2229.209645,15.114752,424480.855144,0.960286,19.066706,18.251577,2.719756,0.074668,0.051927,99.509822,81.777234,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.457344,71.505928,87.482192,29.873418,21.642447,39.000000,95.400000,66.983544,0.000000,44.635036,29.982066,0.210186,22.885552,72.234199,54.771373,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.292646,61.179249,104.495989,124.402912,103.384389,100.834849,54.709428,14.383350,103.203453,4.217497,61.484933,39.252326,122.665469,103.419033,121.036991,102.407709,79.298937,100.883712,-0.059769,-2.171184,32.025740,-235.665611,101.067558,3.993144,22.070343,9.022929,19.465024,1002.357797,15.179553,424680.444474,0.964869,19.288190,18.339894,2.730066,0.073616,0.050855,99.517531,81.774051,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.447505,71.470420,87.480250,29.873418,21.643885,39.000000,95.400000,66.977009,0.000000,44.635036,29.972557,0.209024,22.893179,72.142407,54.713073,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.366963,61.183108,104.568322,124.404025,103.360567,100.843957,54.688290,14.372219,103.181535,4.216431,61.527438,39.238433,122.649421,103.430641,121.020124,102.333506,79.261640,100.852829,-0.059805,-2.170601,32.025740,-235.678865,100.807936,3.992121,22.051051,9.000319,14.143271,728.593864,15.170929,424619.288251,0.963971,19.241317,18.358708,2.728974,0.074089,0.051248,99.500732,81.787601,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.450387,71.493181,87.509974,29.873418,21.652798,39.000000,95.400000,66.995596,0.000000,44.635036,29.963091,0.211725,22.896983,72.178583,54.710358,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.580194,61.193582,104.597784,124.409869,103.364338,100.840081,54.672252,14.372505,103.248176,4.214804,61.490899,39.160586,122.662559,103.553451,121.070510,102.326457,79.255165,100.832709,-0.060044,-2.168254,32.025740,-235.675476,101.080044,3.990258,22.035941,9.019161,41.317231,2129.091095,15.171719,424675.206228,0.964556,19.267229,18.356734,2.728879,0.074455,0.052262,99.509243,81.801607,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.443174,71.462781,87.538522,29.873418,21.652656,39.000000,95.400000,66.975907,0.000000,44.635036,29.950623,0.208713,22.888185,72.583611,54.719446,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.213610,61.193582,104.632161,124.409869,103.373606,100.843871,54.688260,14.367510,103.229289,4.213603,61.521818,39.214394,122.652069,103.472553,121.042367,102.429517,79.280311,100.863301,-0.060230,-2.166490,32.025740,-235.682268,100.976828,3.989193,22.047210,9.026247,11.838738,609.875641,15.150976,424743.987620,0.963001,19.171864,18.374257,2.725478,0.074131,0.051401,99.500531,81.804176,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.432460,71.465749,87.533757,29.873418,21.645119,39.000000,95.400000,66.893606,0.000000,44.635036,29.941665,0.208669,22.849005,71.559632,54.703730,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.352170,61.205986,104.568922,124.420166,103.367140,100.849969,54.623264,14.371934,103.381951,4.212456,61.563027,39.276971,122.680954,103.465526,121.081501,102.443720,79.303702,100.763088,-0.060298,-2.165341,32.025740,-235.676047,100.606639,3.988072,22.052872,9.018241,22.130586,1141.419412,15.061141,424629.344903,0.957506,18.898466,18.367845,2.711178,0.075003,0.052059,99.495317,81.797628,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.487572,71.489314,87.591078,29.873418,21.661763,39.000000,95.400000,67.061347,0.000000,44.635036,29.932872,0.209469,22.901671,72.161841,54.718993,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.455611,61.216736,104.581339,124.424341,103.355968,100.849974,54.632931,14.367795,103.171064,4.210964,61.542955,39.199573,122.670441,103.489361,121.111315,102.431921,79.283503,100.873708,-0.060435,-2.165342,32.025740,-235.682309,100.901734,3.986597,22.072363,9.011228,4.968082,256.191240,15.228573,424813.080478,0.967211,19.387245,18.362290,2.738086,0.074999,0.051303,99.451511,81.797128,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.455683,71.459534,87.605622,29.873418,21.637080,39.000000,95.400000,67.003815,0.000000,44.635036,29.923683,0.209917,22.873472,72.979543,54.709286,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.470450,61.219217,104.664020,124.427402,103.351344,100.857926,54.622361,14.371078,103.268976,4.209230,61.515528,39.417922,122.665924,103.539755,121.100522,102.425099,79.221993,100.838791,-0.060429,-2.165369,32.025740,-235.678373,101.352071,3.985150,22.058083,8.995415,6.584261,339.599147,15.159511,424729.062199,0.964662,19.214481,18.274703,2.726545,0.074584,0.051046,99.476021,81.779985,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.450891,71.465518,87.616643,29.873418,21.659161,39.000000,95.400000,66.965531,0.000000,44.635036,29.915044,0.209603,22.902050,72.370997,54.724874,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.347165,61.219217,104.693195,124.427402,103.341881,100.859790,54.705173,14.373076,103.365114,4.207431,61.520130,39.341788,122.667117,103.515416,121.110727,102.378040,79.251153,100.892373,-0.060340,-2.164198,32.025740,-235.676212,100.919414,3.983241,22.059958,9.020261,26.266361,1352.700069,15.115947,424721.908412,0.961708,19.087330,18.365764,2.719534,0.074354,0.051195,99.433529,81.789420,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.435153,71.457254,87.619511,29.873418,21.655427,39.000000,95.400000,66.965035,0.000000,44.635036,29.906096,0.208492,22.877150,72.009258,54.710122,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.342622,61.221973,104.650502,124.427402,103.337911,100.865366,54.613767,14.375787,103.306863,4.204774,61.527669,39.271727,122.690466,103.558042,121.119631,102.419377,79.253250,100.871578,-0.060382,-2.161889,32.025740,-235.671540,100.786867,3.980654,22.073481,9.035551,0.118499,6.112828,15.122747,424863.787021,0.961574,19.070052,18.404913,2.720634,0.074089,0.052064,99.450419,81.809109,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.473194,71.443472,87.644759,29.873418,21.649912,39.000000,95.400000,66.969217,0.000000,44.635036,29.894178,0.207436,22.892530,72.149338,54.719524,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.427105,61.225557,104.626523,124.417105,103.354086,100.877544,54.680759,14.372362,103.281701,4.201793,61.539255,39.346272,122.716309,103.586680,121.117324,102.524496,79.247026,100.967077,-0.060367,-2.160146,32.025740,-235.676272,100.858495,3.978073,22.078439,8.980937,16.287594,839.174731,15.181590,424890.004763,0.963480,19.234392,18.410065,2.730142,0.074592,0.050688,99.435914,81.796355,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.463702,71.450146,87.645504,29.873418,21.666662,39.000000,95.400000,67.037048,0.000000,44.635036,29.885329,0.208315,22.853584,72.816157,54.710958,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.356502,61.232999,104.609281,124.413209,103.346332,100.894296,54.661912,14.370364,103.296537,4.198834,61.535115,39.316985,122.717545,103.549021,121.127572,102.511579,79.258950,100.967201,-0.060361,-2.158427,32.025740,-235.679414,100.658748,3.975654,22.043911,8.999724,24.164904,1245.461331,15.178336,424915.427736,0.965276,19.243212,18.394653,2.729352,0.074492,0.051876,99.441952,81.829116,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.455059,71.433229,87.640242,29.873418,21.644627,39.000000,95.400000,67.009476,0.000000,44.635036,29.876366,0.209827,22.857281,73.171115,54.709719,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.292675,61.232448,104.732133,124.410426,103.390996,100.902730,54.681460,14.373789,103.359617,4.196691,61.574427,39.332593,122.726470,103.589252,121.166288,102.517448,79.230405,100.981074,-0.060456,-2.157270,32.025740,-235.676805,101.028139,3.973337,22.085994,9.069412,13.238988,682.094683,15.139499,424935.122613,0.961923,19.134125,18.462006,2.722727,0.074918,0.051801,99.534375,81.854670,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.472409,71.455529,87.662373,29.873418,21.652653,39.000000,95.400000,67.047833,0.000000,44.635036,29.867784,0.208669,22.905548,72.675879,54.702963,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.616637,61.232448,104.701288,124.410426,103.436093,100.911154,54.702011,14.374645,103.403457,4.194422,61.536618,39.328738,122.722259,103.648835,121.142090,102.500051,79.189024,101.012129,-0.060471,-2.157276,32.025740,-235.679706,101.039111,3.971216,22.067296,9.043033,25.237844,1299.807250,15.171108,425034.261134,0.964351,19.235714,18.450162,2.727289,0.074201,0.052201,99.513988,81.819545,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.452182,71.443610,87.614881,29.873418,21.665298,39.000000,95.400000,67.077759,0.000000,44.635036,29.858881,0.208625,22.882307,72.302899,54.709218,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.584636,61.234928,104.743518,124.409869,103.488965,100.918758,54.688187,14.373504,103.369138,4.192635,61.555928,39.238418,122.703863,103.669614,121.148334,102.594089,79.205600,101.127542,-0.060432,-2.155519,32.025740,-235.680358,101.187749,3.969444,22.042487,8.988978,46.488357,2394.862980,15.218291,425160.033132,0.965825,19.320389,18.487582,2.735044,0.075602,0.052028,99.512540,81.795150,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.434738,71.438614,87.620730,29.873418,21.657159,39.000000,95.400000,66.941571,0.000000,44.635036,29.850105,0.208891,22.905187,72.930266,54.772603,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.498594,61.243473,104.781060,124.416827,103.519190,100.919347,54.696087,14.377214,103.479736,4.190798,61.597805,39.354048,122.735027,103.693936,121.162328,102.591769,79.143468,100.934057,-0.060429,-2.152613,32.025740,-235.676648,101.050979,3.967530,22.117637,8.993900,44.994237,2317.558091,15.072426,425084.027110,0.956772,18.888937,18.548832,2.711300,0.074440,0.051400,99.544869,81.818317,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.450798,71.447613,87.620572,29.873418,21.667747,39.000000,95.400000,66.960365,0.000000,44.635036,29.841250,0.208536,22.898300,72.246571,54.803189,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.477335,61.265249,104.791118,124.426567,103.572479,100.919267,54.683208,14.371078,103.414272,4.189117,61.604904,39.358145,122.724494,103.743746,121.157257,102.611546,79.170578,101.055575,-0.060416,-2.150849,32.025740,-235.678210,101.408361,3.965672,22.108712,9.031530,23.965605,1234.708396,15.093621,425108.945388,0.957952,18.933912,18.606051,2.714643,0.073932,0.052094,99.564943,81.798696,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.457041,71.462962,87.647830,29.873418,21.686987,39.000000,95.400000,67.000975,0.000000,44.635036,29.832834,0.207349,22.893305,72.256044,54.706208,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.532708,61.272416,104.828930,124.443543,103.624728,100.938818,54.754038,14.374074,103.443256,4.186787,61.598660,39.454056,122.711052,103.749687,121.155930,102.737592,79.190688,100.983808,-0.060290,-2.149077,32.025740,-235.676030,101.424900,3.963510,22.087094,9.014527,35.417344,1822.341805,15.137329,425285.965145,0.960159,19.056848,18.544432,2.721685,0.074786,0.052160,99.504786,81.808927,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.442780,71.459074,87.653114,29.873418,21.682156,39.000000,95.400000,67.011490,0.000000,44.635036,29.822276,0.210276,22.898011,72.588468,54.721324,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.353398,61.272416,104.789226,124.443543,103.669829,100.956344,54.669010,14.368366,103.396034,4.184588,61.606892,39.378175,122.762867,103.639121,121.179650,102.629370,79.177875,101.044865,-0.060272,-2.149060,32.025740,-235.680595,101.575824,3.961549,22.111994,9.015429,47.193905,2432.062326,15.149185,425278.083769,0.961011,19.106917,18.595064,2.723450,0.075058,0.052131,99.495473,81.855488,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.464160,71.470487,87.655463,29.873418,21.693327,39.000000,95.400000,66.993009,0.000000,44.635036,29.814112,0.209202,22.894351,73.061407,54.712502,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.418694,61.274621,104.792065,124.449387,103.689314,100.955238,54.690790,14.370221,103.520794,4.182196,61.569016,39.308395,122.724538,103.677456,121.158867,102.580865,79.189776,101.025172,-0.060403,-2.146703,32.025740,-235.679066,101.560874,3.959015,22.090195,9.014365,20.301826,1045.805470,15.133503,425298.439958,0.958477,19.040413,18.529049,2.720518,0.073865,0.052535,99.484644,81.819885,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.447549,71.461765,87.646520,29.873418,21.690139,39.000000,95.400000,67.077316,0.000000,44.635036,29.805787,0.205743,22.899255,71.969732,54.698921,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.490087,61.280134,104.869146,124.453840,103.689707,100.953459,54.718413,14.369936,103.451375,4.179458,61.619887,39.385918,122.716633,103.646580,121.168182,102.560533,79.156214,101.075655,-0.060592,-2.145525,32.025740,-235.678372,101.407382,3.956457,22.058209,9.052211,15.883936,817.814169,15.209466,425502.358303,0.964997,19.279273,18.580919,2.732202,0.074966,0.052669,99.502380,81.820795,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.419255,71.450075,87.637261,29.873418,21.689691,39.000000,95.400000,67.051882,0.000000,44.635036,29.797392,0.209246,22.872120,72.702310,54.702314,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.676816,61.299153,104.794857,124.459406,103.721245,100.964168,54.660211,14.371506,103.456377,4.177425,61.709182,39.294411,122.757763,103.701315,121.188638,102.606107,79.163419,101.119341,-0.060579,-2.142023,32.025740,-235.679415,101.052124,3.954141,22.072669,9.039121,17.372531,895.409679,15.180840,425439.960771,0.962832,19.194398,18.556423,2.727632,0.074982,0.053630,99.523457,81.841074,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.459576,71.481233,87.641958,29.873418,21.706413,39.000000,95.400000,67.026245,0.000000,44.635036,29.789279,0.207568,22.901383,73.785457,54.711057,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.407523,61.299153,104.790501,124.459406,103.755297,100.979405,54.632653,14.374788,103.510978,4.174704,61.651125,39.330993,122.731550,103.688566,121.179213,102.709295,79.131200,100.977502,-0.060540,-2.139671,32.025740,-235.672539,101.179407,3.951787,22.030893,8.996587,-0.171699,-8.854096,15.160553,425461.163679,0.960409,19.104829,18.622268,2.724575,0.074040,0.052109,99.529674,81.878926,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.432594,71.481623,87.633625,29.873418,21.692718,39.000000,95.400000,66.950069,0.000000,44.635036,29.781850,0.211179,22.837573,72.453082,54.707378,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.447889,61.320653,104.932178,124.468033,103.778248,100.991614,54.692968,14.375073,103.482335,4.171543,61.664767,39.304313,122.726036,103.678218,121.177997,102.630699,79.131519,101.132866,-0.060443,-2.137320,32.025740,-235.674051,101.129113,3.948740,22.049374,9.022443,23.146162,1192.277892,15.070027,425409.501290,0.956550,18.875803,18.642990,2.709501,0.074850,0.052680,99.573698,81.868196,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.437941,71.463768,87.617681,29.873418,21.687221,39.000000,95.400000,67.070748,0.000000,44.635036,29.774675,0.211361,22.902050,72.602993,54.708834,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.704582,61.333333,104.825465,124.476939,103.801713,101.005376,54.651967,14.371363,103.540568,4.168706,61.668929,39.404238,122.728185,103.771350,121.173491,102.689083,79.118796,101.039863,-0.060361,-2.134973,32.025740,-235.677761,101.231619,3.945904,22.047679,9.039698,12.980970,669.162098,15.190358,425689.447494,0.964450,19.233820,18.584503,2.728385,0.073921,0.051259,99.574500,81.875562,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.436903,71.480957,87.613616,29.873418,21.728379,39.000000,95.400000,67.053287,0.000000,44.635036,29.766813,0.209738,22.896388,71.931067,54.706680,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.484019,61.333333,104.912695,124.484453,103.886671,101.020699,54.696616,14.370507,103.492315,4.164865,61.674247,39.366671,122.754004,103.801412,121.225216,102.689368,79.164262,101.124871,-0.060508,-2.130447,32.025740,-235.681558,101.169578,3.942124,22.052746,9.037227,22.628615,1165.540863,15.195500,425746.384060,0.962458,19.201532,18.683533,2.729205,0.074152,0.051875,99.555563,81.882427,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.445219,71.506658,87.615558,29.873418,21.706446,39.000000,95.400000,66.980920,0.000000,44.635036,29.757028,0.207919,22.894567,71.893584,54.705333,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.522312,61.337468,104.863580,124.484453,103.955210,101.041220,54.656429,14.383350,103.455473,4.161802,61.642015,39.367007,122.746253,103.771396,121.173577,102.619744,79.090201,101.121717,-0.060639,-2.127520,32.025740,-235.665611,101.297449,3.939377,22.069172,9.008703,15.048411,775.674286,15.069798,425694.803436,0.956422,18.873177,18.636799,2.708348,0.074461,0.051027,99.518088,81.847053,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.409623,71.471521,87.574319,29.873418,21.722542,39.000000,95.400000,67.041435,0.000000,44.635036,29.749312,0.208980,22.860129,71.850734,54.709650,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.432813,61.337468,104.828114,124.484453,103.990890,101.064851,54.795799,14.370079,103.520161,4.157859,61.681854,39.367705,122.754375,103.736040,121.207570,102.699533,79.122513,101.080695,-0.060802,-2.125747,32.025740,-235.676922,101.393167,3.935702,22.099445,9.010218,19.767075,1016.307551,15.181833,425803.629045,0.961723,19.166105,18.645680,2.726137,0.074451,0.051234,99.483886,81.870674,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.431512,71.502081,87.607947,29.873418,21.722217,39.000000,95.400000,67.027049,0.000000,44.635036,29.741792,0.209559,22.904015,73.018095,54.703749,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.598968,61.344359,104.871588,124.493080,104.001097,101.082328,54.825065,14.375787,103.539925,4.154509,61.651865,39.381535,122.763493,103.751563,121.242951,102.763262,79.086781,101.011639,-0.060749,-2.124076,32.025740,-235.670887,101.560892,3.932743,22.112390,9.045990,44.087995,2265.537131,15.161007,426011.925774,0.961598,19.119291,18.717725,2.722152,0.075123,0.052861,99.472233,81.890293,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.440771,71.489790,87.628250,29.873418,21.734513,39.000000,95.400000,67.071004,0.000000,44.635036,29.734425,0.208625,22.941230,72.547788,54.702992,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.325049,61.342429,104.852206,124.500594,104.035396,101.103833,54.711288,14.374074,103.550144,4.151629,61.649507,39.367640,122.754418,103.700285,121.260884,102.610305,79.077478,101.068203,-0.060849,-2.122398,32.025740,-235.675213,101.360942,3.930004,22.126851,9.059369,41.767196,2150.742276,15.198904,426102.788406,0.961797,19.238431,18.659191,2.727568,0.074199,0.052438,99.483196,81.860149,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.428655,71.512482,87.630012,29.873418,21.730590,39.000000,95.400000,67.001687,0.000000,44.635036,29.726836,0.210456,22.893594,72.528136,54.709611,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.406943,61.350974,104.833776,124.510891,104.071598,101.118818,54.693770,14.367938,103.552179,4.148912,61.696605,39.469687,122.781322,103.693658,121.231048,102.677346,79.100942,101.122466,-0.060833,-2.120636,32.025740,-235.678409,101.258052,3.927088,22.137597,9.011516,15.696238,808.514333,15.134758,426154.731510,0.956984,19.024307,18.650762,2.716953,0.074718,0.052076,99.439946,81.885996,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.441440,71.507441,87.668289,29.873418,21.733312,39.000000,95.400000,67.126911,0.000000,44.635036,29.719149,0.209068,22.930033,72.545347,54.703415,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
