OSU 80 Ton Compressor Load Stand
38.697699,61.350974,104.939214,124.510891,104.109714,101.133812,54.692638,14.374931,103.510958,4.146197,61.686108,39.311805,122.760193,103.830210,121.234944,102.621918,79.063499,101.191163,-0.060734,-2.118852,32.025740,-235.676317,101.195702,3.924359,22.093837,9.023723,18.519677,953.969586,15.256251,426420.940604,0.966601,19.387128,18.696240,2.735866,0.074742,0.052975,99.442665,81.879358,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.432293,71.495406,87.673890,29.873418,21.730347,39.000000,95.400000,67.091164,0.000000,44.635036,29.711943,0.210501,22.932738,72.491403,54.704526,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.721215,61.368065,104.796774,124.531207,104.106886,101.144505,54.672184,14.372505,103.499543,4.142695,61.637784,39.358923,122.776502,103.861319,121.227393,102.701959,79.049497,101.111851,-0.060744,-2.118842,32.025740,-235.680050,101.152323,3.921495,22.104872,9.073937,32.155366,1656.979090,15.219739,426403.925054,0.964842,19.286413,18.707463,2.729553,0.075252,0.051625,99.477514,81.912458,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.430520,71.480380,87.686445,29.873418,21.758871,39.000000,95.400000,67.080494,0.000000,44.635036,29.702739,0.210096,22.937354,72.797863,54.705382,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.561017,61.359795,104.929807,124.546236,104.130044,101.149891,54.663987,14.368081,103.555264,4.139700,61.631078,39.411190,122.786533,103.742712,121.248021,102.715463,79.068743,101.066127,-0.060763,-2.118110,32.025740,-235.683984,101.550249,3.918890,22.114554,9.054410,12.434029,640.826659,15.109287,426368.820563,0.957152,18.899940,18.788803,2.711769,0.076498,0.051396,99.532815,81.914458,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.426648,71.484797,87.705910,29.873418,21.744142,39.000000,95.400000,66.958106,0.000000,44.635036,29.695064,0.210682,22.916294,71.777722,54.698891,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.431849,61.358693,104.970074,124.550689,104.154807,101.153751,54.670726,14.370221,103.549723,4.137088,61.637113,39.449716,122.791809,103.813395,121.239990,102.682237,79.052941,101.182373,-0.060818,-2.117493,32.025740,-235.676126,101.471626,3.916807,22.112931,8.998426,22.194932,1143.744371,15.080468,426447.494413,0.957022,18.885871,18.752124,2.706443,0.074766,0.051336,99.520583,81.915890,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.434319,71.471334,87.716275,29.873418,21.760569,39.000000,95.400000,67.030161,0.000000,44.635036,29.687654,0.209693,22.938381,71.778878,54.700533,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.446533,61.357314,104.971725,124.553750,104.167698,101.162935,54.673152,14.367938,103.590750,4.134239,61.606476,39.440448,122.789183,103.660286,121.238142,102.790127,79.037092,101.124588,-0.060747,-2.115851,32.025740,-235.681186,101.552880,3.914018,22.111994,9.047721,1.201484,61.911846,15.170654,426516.235548,0.961506,19.090162,18.703645,2.721137,0.075864,0.051955,99.531567,81.870219,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.404575,71.432513,87.725782,29.873418,21.755963,39.000000,95.400000,67.090801,0.000000,44.635036,29.680188,0.210276,22.921198,72.007520,54.704871,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.496500,61.357314,104.904425,124.553750,104.164942,101.173601,54.650542,14.378070,103.603498,4.131652,61.653946,39.421016,122.793591,103.803249,121.231200,102.756092,79.056407,101.145984,-0.061022,-2.114182,32.025740,-235.673668,101.039925,3.911267,22.139508,9.062019,12.532447,646.057817,15.234039,426637.704026,0.964922,19.260939,18.793745,2.731330,0.073597,0.051754,99.484666,81.882109,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.414228,71.428071,87.757913,29.873418,21.777698,39.000000,95.400000,67.085868,0.000000,44.635036,29.672700,0.210546,22.984395,72.649309,54.700583,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.454742,61.359795,104.965755,124.547905,104.157908,101.186576,54.763058,14.369508,103.638736,4.129026,61.724487,39.420901,122.789377,103.854559,121.275547,102.748834,79.023363,101.212675,-0.060972,-2.113013,32.025740,-235.682720,101.264680,3.909091,22.110966,9.037426,22.995051,1182.978056,15.229293,426695.120743,0.964565,19.240000,18.772670,2.730330,0.074778,0.051640,99.494893,81.904001,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.389436,71.443903,87.767465,29.873418,21.773185,39.000000,95.400000,67.069060,0.000000,44.635036,29.665370,0.208581,22.921361,72.425277,54.709031,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.607469,61.389290,105.006218,124.553750,104.179760,101.205622,54.713278,14.364370,103.622812,4.127115,61.693206,39.401794,122.803470,103.890809,121.266169,102.817200,79.002360,101.083801,-0.060970,-2.110664,32.025740,-235.685571,101.341448,3.907340,22.130565,9.006954,18.594394,957.457025,15.198927,426674.584121,0.963709,19.173476,18.767028,2.725038,0.074146,0.050980,99.518087,81.921119,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.426785,71.453039,87.803569,29.873418,21.784105,39.000000,95.400000,67.090281,0.000000,44.635036,29.657960,0.208713,22.901978,72.188102,54.704694,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.782430,61.390943,105.045441,124.564047,104.216492,101.225759,54.670898,14.375073,103.542154,4.124630,61.719262,39.357430,122.826291,103.993774,121.251436,102.807204,79.012873,101.130091,-0.061140,-2.108291,32.025740,-235.676011,101.640779,3.904717,22.139346,9.017142,47.164517,2430.463916,15.228287,426819.488177,0.962990,19.231546,18.842680,2.729592,0.074482,0.051247,99.552421,81.906229,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.424872,71.446158,87.806256,29.873418,21.778507,39.000000,95.400000,67.026507,0.000000,44.635036,29.652064,0.210141,22.933441,73.009153,54.712955,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.770919,61.409688,104.996019,124.560429,104.209120,101.259071,54.662605,14.378070,103.626869,4.122429,61.757178,39.461951,122.845486,103.873427,121.289864,102.737676,79.013329,101.167368,-0.061316,-2.105362,32.025740,-235.672198,101.246484,3.902656,22.097263,9.055168,13.138563,677.154145,15.170939,426887.467539,0.959987,19.057950,18.781329,2.719842,0.075515,0.051613,99.611416,81.934508,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.434871,71.468572,87.877014,29.873418,21.813009,39.000000,95.400000,66.948107,0.000000,44.635036,29.642724,0.208315,22.915465,72.687911,54.712247,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.538695,61.409688,104.962793,124.560429,104.242200,101.271267,54.683449,14.369365,103.560961,4.121170,61.730475,39.377875,122.809268,103.883044,121.261403,102.801496,79.004640,101.092551,-0.061358,-2.103582,32.025740,-235.681066,101.136457,3.901529,22.145458,9.052445,41.723379,2149.579797,15.102656,426853.829166,0.956229,18.827705,18.800406,2.708583,0.073922,0.051218,99.571648,81.922573,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.408468,71.419003,87.852970,29.873418,21.803277,39.000000,95.400000,66.953673,0.000000,44.635036,29.636564,0.207875,22.889753,71.869126,54.708500,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.620787,61.418233,105.019427,124.566552,104.236809,101.275949,54.687593,14.356664,103.665608,4.120236,61.711355,39.454677,122.836520,103.869362,121.280879,102.828888,78.993169,101.086053,-0.061444,-2.101800,32.025740,-235.696707,101.461822,3.900570,22.118106,8.985715,41.097529,2117.175679,15.106352,427025.025447,0.957041,18.861680,18.823770,2.708113,0.075069,0.051677,99.589716,81.886587,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.408768,71.424688,87.909885,29.873418,21.797686,39.000000,95.400000,67.054485,0.000000,44.635036,29.630104,0.209157,22.876303,72.516758,54.711804,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.646237,61.416303,105.052719,124.564325,104.243110,101.279043,54.667433,14.372647,103.593989,4.119914,61.698824,39.451492,122.850047,103.961739,121.281117,102.865243,78.954536,101.236057,-0.061426,-2.100002,32.025740,-235.675007,101.336999,3.899751,22.089870,9.028411,12.138751,625.569115,15.205564,427227.778297,0.963040,19.169725,18.784643,2.723569,0.075416,0.053337,99.611728,81.900864,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.406947,71.436124,87.904558,29.873418,21.823191,39.000000,95.400000,67.015815,0.000000,44.635036,29.623371,0.209068,22.932738,73.147695,54.715453,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.667911,61.419887,105.039746,124.564047,104.223625,101.285889,54.699616,14.357806,103.622949,4.118212,61.725135,39.374275,122.864420,103.950006,121.290037,102.792219,78.968585,101.116741,-0.061452,-2.097630,32.025740,-235.692952,101.792218,3.898093,22.082135,9.078986,22.392866,1153.334828,15.178584,427232.044286,0.960815,19.069214,18.791960,2.719246,0.074450,0.051437,99.608208,81.904228,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.409756,71.416561,87.920902,29.873418,21.814052,39.000000,95.400000,67.004510,0.000000,44.635036,29.616538,0.209693,22.942673,72.570132,54.692469,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.598612,61.419887,104.967727,124.564047,104.222459,101.297315,54.701232,14.373218,103.700630,4.116779,61.760368,39.434520,122.848658,103.961001,121.293826,102.747329,78.969269,101.287232,-0.061431,-2.095279,32.025740,-235.679990,101.681182,3.896709,22.104908,9.029006,3.304033,170.167753,15.172558,427301.989437,0.960508,19.033511,18.926440,2.718317,0.075592,0.053233,99.622510,81.903683,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.412524,71.419740,87.922799,29.873418,21.839590,39.000000,95.400000,66.995711,0.000000,44.635036,29.609953,0.207831,22.911137,72.572194,54.712276,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.537253,61.433393,105.041365,124.575457,104.218406,101.311852,54.664588,14.374931,103.690412,4.114708,61.753595,39.482527,122.843098,103.911511,121.329379,102.818633,78.990912,101.168799,-0.061502,-2.095261,32.025740,-235.673377,101.465077,3.894707,22.089438,8.999742,7.254753,373.892294,15.162247,427295.310261,0.959433,19.008345,18.836163,2.716458,0.074670,0.052119,99.566257,81.942032,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.417407,71.420889,87.922280,29.873418,21.843578,39.000000,95.400000,67.025816,0.000000,44.635036,29.603827,0.209113,22.877420,72.306939,54.702412,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.454818,61.440836,104.965275,124.579354,104.227862,101.326298,54.630105,14.374503,103.660238,4.112554,61.720719,39.408027,122.861880,103.940365,121.335667,102.834666,78.971618,101.267622,-0.061594,-2.096382,32.025740,-235.680012,101.137026,3.892212,22.138697,8.995920,25.159586,1297.482291,15.184128,427384.626030,0.961380,19.100308,18.944382,2.719469,0.075272,0.051160,99.613176,81.956353,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.416600,71.423812,87.912527,29.873418,21.847870,39.000000,95.400000,67.056177,0.000000,44.635036,29.597269,0.207655,22.896785,73.060022,54.708146,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.425561,61.441663,105.045351,124.583807,104.236022,101.331451,54.652268,14.381638,103.612949,4.108157,61.741711,39.410777,122.866311,103.952244,121.328357,102.797145,78.936085,101.250924,-0.061641,-2.095202,32.025740,-235.664709,101.415984,3.888461,22.151408,9.050534,-0.332435,-17.136763,15.224707,427457.362246,0.963854,19.195348,18.847103,2.725710,0.074095,0.051855,99.630998,81.931985,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.416325,71.378383,87.889138,29.873418,21.863221,39.000000,95.400000,66.960604,0.000000,44.635036,29.588936,0.209157,22.929745,72.806139,54.698724,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.655348,61.448554,104.992060,124.586033,104.253871,101.339556,54.660765,14.370079,103.710566,4.105047,61.777776,39.594793,122.888002,103.968167,121.347743,102.793246,78.955653,101.216511,-0.061835,-2.094038,32.025740,-235.677902,101.662705,3.885717,22.105791,9.015717,17.209188,886.981702,15.252640,427614.162510,0.966858,19.312486,18.929513,2.729574,0.074153,0.051400,99.666954,81.988722,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.422752,71.424571,87.900381,29.873418,21.859581,39.000000,95.400000,67.110802,0.000000,44.635036,29.582507,0.212182,22.889970,73.451741,54.711784,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.765463,61.448554,105.069373,124.586033,104.282445,101.353844,54.667994,14.375073,103.723896,4.102581,61.714453,39.517594,122.871587,103.913617,121.307403,102.826436,78.907553,101.240115,-0.061893,-2.094061,32.025740,-235.675521,101.555610,3.883213,22.118395,8.998282,16.523464,851.526076,15.278048,427720.356160,0.967314,19.352289,18.954384,2.733736,0.075186,0.052259,99.721018,81.968605,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.408651,71.402616,87.896656,29.873418,21.860626,39.000000,95.400000,67.006431,0.000000,44.635036,29.576371,0.210276,22.878773,73.045682,54.703976,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.789208,61.440560,105.043465,124.594104,104.282283,101.374826,54.644845,14.368081,103.642049,4.099702,61.696674,39.401443,122.869479,103.938687,121.314691,102.800864,78.938457,101.141545,-0.061914,-2.092878,32.025740,-235.681207,101.425759,3.880618,22.054711,9.013770,35.380535,1824.085524,15.170191,427592.424865,0.961030,19.053675,18.912839,2.716107,0.074646,0.052017,99.716719,81.998178,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.413880,71.399554,87.888235,29.873418,21.885589,39.000000,95.400000,66.955715,0.000000,44.635036,29.569640,0.208183,22.893413,71.496068,54.717587,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.672912,61.433669,105.002551,124.584641,104.307044,101.386729,54.716054,14.389487,103.700228,4.097791,61.696812,39.516900,122.859905,103.960584,121.302746,102.875401,78.904520,101.172582,-0.062071,-2.091707,32.025740,-235.662578,101.732692,3.878532,22.069262,9.060883,37.509388,1931.324262,15.135005,427678.977140,0.958081,18.907769,18.976015,2.710386,0.074522,0.052077,99.710838,81.956990,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.379665,71.401834,87.869270,29.873418,21.881374,39.000000,95.400000,66.943599,0.000000,44.635036,29.563165,0.208891,22.889627,71.976876,54.701291,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.610852,61.444144,105.053612,124.587703,104.285675,101.393618,54.647708,14.371934,103.717324,4.095667,61.740416,39.480180,122.886523,103.997832,121.345478,102.867627,78.908944,101.214448,-0.062092,-2.092286,32.025740,-235.678497,101.625892,3.876610,22.092882,9.018187,14.941721,770.297818,15.123769,427684.081156,0.958030,18.868354,18.882141,2.708059,0.074626,0.051390,99.768486,82.015407,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.414547,71.430046,87.878933,29.873418,21.875655,39.000000,95.400000,66.991403,0.000000,44.635036,29.556337,0.209648,22.897831,72.646524,54.718944,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.767920,61.452689,105.026532,124.593547,104.252107,101.402417,54.689962,14.371506,103.598731,4.093720,61.747907,39.507204,122.896490,103.970903,121.371915,102.897512,78.956976,101.089304,-0.061969,-2.092874,32.025740,-235.677945,101.661848,3.874922,22.085002,9.000932,24.978413,1286.729355,15.170364,427857.039227,0.959998,19.015494,18.935911,2.715145,0.074147,0.051199,99.805772,82.015817,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.432589,71.438539,87.845203,29.873418,21.883190,39.000000,95.400000,67.017704,0.000000,44.635036,29.548135,0.211361,22.900175,72.623425,54.713820,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.498324,61.452689,104.989458,124.593547,104.286465,101.411548,54.655846,14.369936,103.660902,4.093146,61.696257,39.539421,122.886263,103.928437,121.370675,102.790333,78.879750,101.110425,-0.062003,-2.094073,32.025740,-235.684579,101.599583,3.874698,22.087094,9.042691,18.197124,937.985492,15.206660,427928.114418,0.962963,19.108313,18.958231,2.720831,0.074818,0.051993,99.814949,81.997360,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.416346,71.425215,87.795169,29.873418,21.894606,39.000000,95.400000,66.950291,0.000000,44.635036,29.542107,0.211999,22.942366,72.534208,54.707260,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.585543,61.452689,105.018519,124.582137,104.296476,101.419881,54.698274,14.368509,103.719783,4.092818,61.687148,39.544329,122.895685,103.995716,121.376199,102.866320,78.857215,101.164010,-0.061880,-2.094574,32.025740,-235.682412,101.473013,3.874626,22.093350,9.065878,8.551348,440.444247,15.135221,427793.180568,0.958099,18.908651,18.830232,2.709109,0.075456,0.052392,99.810182,82.006815,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.418878,71.436857,87.772454,29.873418,21.888155,39.000000,95.400000,67.068247,0.000000,44.635036,29.535772,0.209380,22.881549,71.608391,54.712473,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.808434,61.437804,105.127270,124.580467,104.294200,101.432831,54.614880,14.371078,103.642758,4.092845,61.686662,39.412237,122.892778,104.023804,121.390127,102.803372,78.880548,101.251954,-0.061903,-2.096252,32.025740,-235.681314,101.278976,3.874854,22.078998,9.022695,7.059421,364.156527,15.250184,428134.704148,0.966060,19.266422,18.920960,2.727118,0.074048,0.051394,99.795682,82.014521,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.440678,71.439990,87.777264,29.873418,21.905499,39.000000,95.400000,67.028871,0.000000,44.635036,29.529437,0.211452,22.874427,71.935124,54.701320,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.884672,61.437804,105.029532,124.592712,104.317481,101.434036,54.660131,14.372933,103.659649,4.093104,61.718175,39.400610,122.904630,103.965460,121.420410,102.835052,78.865243,101.263767,-0.061882,-2.097423,32.025740,-235.675375,101.466016,3.875147,22.064411,8.997038,25.100113,1293.704233,15.216983,428161.984709,0.963027,19.150468,18.977738,2.721706,0.073642,0.051667,99.799580,82.004588,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.443716,71.453381,87.769022,29.873418,21.926999,39.000000,95.400000,66.929061,0.000000,44.635036,29.522339,0.209872,22.944367,72.676327,54.701291,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.636061,61.437804,105.012236,124.592712,104.332615,101.436321,54.701656,14.371078,103.701922,4.094109,61.733319,39.486471,122.895186,103.902751,121.385098,102.871497,78.851034,101.301905,-0.061930,-2.097437,32.025740,-235.679190,101.496466,3.876480,22.115546,9.012021,12.978665,668.435548,15.136037,428024.117229,0.958582,18.840167,19.010579,2.708877,0.075202,0.052992,99.797330,81.991654,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.420008,71.442956,87.748452,29.873418,21.918502,39.000000,95.400000,66.894686,0.000000,44.635036,29.515832,0.206912,22.889014,71.581457,54.706572,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.686136,61.452689,105.052291,124.610802,104.340467,101.437887,54.706391,14.372219,103.707313,4.094284,61.747144,39.382678,122.911361,103.933828,121.390341,102.863186,78.870421,101.198410,-0.062014,-2.099695,32.025740,-235.677722,101.384539,3.876209,22.079900,9.036885,34.407412,1771.919255,15.088574,428014.078195,0.955765,18.739421,19.033426,2.701052,0.073792,0.051758,99.764944,82.014248,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.458323,71.490752,87.803410,29.873418,21.915889,39.000000,95.400000,66.999262,0.000000,44.635036,29.509974,0.210321,22.897092,71.894205,54.705116,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.608784,61.461786,105.021564,124.632232,104.326906,101.439464,54.676008,14.367653,103.665646,4.094310,61.740208,39.573037,122.927408,103.992569,121.383707,102.855359,78.852083,101.364756,-0.062003,-2.100790,32.025740,-235.679348,101.756869,3.875880,22.073841,9.060901,46.179076,2379.460126,15.195714,428195.366956,0.961723,19.068513,19.071983,2.717985,0.075434,0.052053,99.723379,82.018067,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.433879,71.486635,87.802326,29.873418,21.933101,39.000000,95.400000,66.970963,0.000000,44.635036,29.503640,0.208315,22.932071,73.440389,54.696452,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.677775,61.463991,105.126380,124.649487,104.341121,101.444540,54.628395,14.372219,103.653215,4.093183,61.721990,39.472344,122.925758,104.042285,121.381662,102.884047,78.847658,101.337817,-0.062113,-2.101960,32.025740,-235.678865,101.580003,3.875330,22.099463,9.014401,28.920332,1491.471065,15.180323,428154.570263,0.960342,19.016982,18.986510,2.715502,0.074558,0.051315,99.689386,82.035341,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.431714,71.498555,87.832898,29.873418,21.964354,39.000000,95.400000,66.861211,0.000000,44.635036,29.495695,0.209782,22.900806,72.176950,54.703149,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.668910,61.468952,105.026299,124.658949,104.350025,101.449894,54.667884,14.382779,103.684205,4.092468,61.744786,39.426863,122.924845,104.069695,121.376439,102.856307,78.818416,101.330095,-0.061801,-2.103727,32.025740,-235.665365,101.405378,3.874385,22.109794,9.047325,46.908147,2417.386022,15.210395,428254.804896,0.962998,19.128700,19.111041,2.720147,0.073857,0.051456,99.670050,82.004974,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.431574,71.487232,87.814112,29.873418,21.963697,39.000000,95.400000,66.967067,0.000000,44.635036,29.489579,0.208625,22.937390,73.016207,54.701025,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.784885,61.468952,105.043773,124.658949,104.377449,101.455254,54.685980,14.375930,103.730963,4.091688,61.726568,39.500257,122.935071,103.999865,121.373371,102.903566,78.802494,101.233462,-0.061762,-2.105487,32.025740,-235.669764,101.430834,3.873289,22.097660,9.076191,16.540183,852.107316,15.196030,428246.966288,0.962028,19.039368,19.098278,2.718005,0.075087,0.051864,99.680564,82.023067,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.417957,71.480673,87.844277,29.873418,21.947965,39.000000,95.400000,66.970964,0.000000,44.635036,29.483611,0.210006,22.941699,72.437131,54.704172,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.835763,61.468952,105.088844,124.656723,104.410125,101.467419,54.683122,14.372219,103.627883,4.090081,61.744231,39.463572,122.943429,104.018075,121.397412,102.872638,78.794464,101.182902,-0.061733,-2.107239,32.025740,-235.682786,101.568745,3.871951,22.110515,9.045954,21.359470,1100.442008,15.186517,428336.000937,0.961635,19.056086,19.122592,2.716040,0.075354,0.052326,99.733670,82.031023,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.433462,71.476692,87.883877,29.873418,21.984058,39.000000,95.400000,66.917304,0.000000,44.635036,29.477464,0.209962,22.899598,72.793446,54.709050,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.616225,61.476671,105.099544,124.664237,104.455484,101.487227,54.675576,14.375216,103.765061,4.088197,61.771419,39.553635,122.947620,104.025161,121.400437,102.932515,78.799939,101.186062,-0.061741,-2.109016,32.025740,-235.673091,101.830512,3.869853,22.118791,9.017917,3.350424,172.638023,15.138765,428320.325579,0.958252,18.902466,19.076826,2.708369,0.074993,0.051684,99.720572,82.007429,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.406805,71.487761,87.935215,29.873418,21.978248,39.000000,95.400000,66.896439,0.000000,44.635036,29.471318,0.208359,22.945684,72.087156,54.697947,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.722076,61.484389,105.195312,124.661175,104.485380,101.505531,54.644943,14.372505,103.846520,4.086123,61.764575,39.459634,122.944211,104.093282,121.415818,102.983586,78.781280,101.285376,-0.061877,-2.112418,32.025740,-235.674823,101.714732,3.867895,22.098814,9.059946,10.081902,519.783476,15.124684,428356.705758,0.957056,18.835184,19.052560,2.705981,0.073981,0.050994,99.728814,81.999473,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.402357,71.475449,87.928126,29.873418,21.986816,39.000000,95.400000,66.989363,0.000000,44.635036,29.465568,0.206348,22.917863,72.035491,54.705313,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.906680,61.484389,105.185716,124.661175,104.522749,101.523789,54.681054,14.364941,103.750701,4.084062,61.792803,39.424456,122.957021,104.074431,121.409466,102.877910,78.810774,101.281730,-0.061814,-2.115871,32.025740,-235.686143,101.964143,3.865792,22.083668,9.072585,24.822046,1278.882618,15.226133,428567.382518,0.963293,19.133707,19.049104,2.721642,0.075330,0.051704,99.733158,82.029682,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.429223,71.479914,87.954878,29.873418,22.014222,39.000000,95.400000,66.937389,0.000000,44.635036,29.459877,0.208051,22.903529,73.076267,54.716771,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.962996,61.496793,105.099972,124.654496,104.555262,101.536000,54.715159,14.375644,103.820241,4.082067,61.767095,39.430286,122.955218,104.070575,121.464443,103.008076,78.823593,101.343691,-0.061906,-2.118212,32.025740,-235.675930,101.999973,3.863556,22.091764,9.052247,12.671437,652.451454,15.196547,428629.717736,0.961171,19.001054,19.131185,2.716675,0.074274,0.051540,99.790982,82.055957,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.444314,71.494157,88.006573,29.873418,22.006507,39.000000,95.400000,66.850597,0.000000,44.635036,29.454450,0.209469,22.932954,73.645376,54.710044,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.791124,61.490178,105.100555,124.654774,104.552812,101.542094,54.809126,14.373932,103.776525,4.079723,61.829166,39.471619,122.960061,104.001302,121.448541,102.974257,78.785477,101.295455,-0.061804,-2.120567,32.025740,-235.677643,101.804754,3.861467,22.129195,9.022731,36.264313,1864.045759,15.116783,428543.975706,0.955768,18.756952,19.099363,2.703539,0.074505,0.051675,99.807086,82.028613,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.440329,71.483964,88.013141,29.873418,22.009163,39.000000,95.400000,66.817888,0.000000,44.635036,29.448626,0.209603,22.932395,72.659097,54.706739,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.714605,61.504787,105.176549,124.643364,104.563646,101.547873,54.664954,14.386918,103.816479,4.076647,61.835755,39.414108,122.953916,103.997603,121.440817,102.962307,78.754613,101.284118,-0.061675,-2.121768,32.025740,-235.662206,101.765203,3.858615,22.113130,9.029673,45.456403,2342.696711,15.082011,428555.877491,0.953820,18.695065,19.126090,2.697430,0.073740,0.051536,99.859538,82.037955,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.443347,71.488635,88.037046,29.873418,22.032170,39.000000,95.400000,66.885232,0.000000,44.635036,29.442462,0.207524,22.877655,72.001015,54.703445,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.883133,61.513333,105.201085,124.659506,104.639104,101.556459,54.661314,14.373361,103.723491,4.072248,61.815319,39.575983,122.970068,104.041628,121.446821,102.905235,78.714326,101.342061,-0.061589,-2.126423,32.025740,-235.677234,101.898978,3.854444,22.101987,9.061352,18.331453,944.815059,15.158057,428744.292282,0.956801,18.915435,19.133423,2.709397,0.074258,0.051829,99.871921,82.014589,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.425651,71.466819,88.035376,29.873418,22.040116,39.000000,95.400000,66.918956,0.000000,44.635036,29.435344,0.209693,22.982970,72.317795,54.701006,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.649543,61.513333,105.101183,124.659506,104.648035,101.568401,54.712775,14.375216,103.765061,4.068371,61.814556,39.460721,122.974913,104.055915,121.460291,102.933167,78.767775,101.277150,-0.061494,-2.129917,32.025740,-235.671621,101.648427,3.850602,22.106909,9.063011,46.481039,2393.409881,15.204161,428890.270461,0.961469,19.031351,19.157049,2.716715,0.073924,0.051740,99.936529,82.026113,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.443649,71.452071,88.041945,29.873418,22.055713,39.000000,95.400000,66.834424,0.000000,44.635036,29.430018,0.210727,22.922947,73.264682,54.700986,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.776395,61.521051,105.082991,124.673143,104.646714,101.580583,54.687576,14.373218,103.811931,4.065418,61.827132,39.521749,122.959104,104.103157,121.471078,102.994404,78.754316,101.326083,-0.061437,-2.132854,32.025740,-235.678030,101.735677,3.847616,22.104944,9.020081,31.146153,1604.522201,15.135224,428916.556796,0.957118,18.816982,19.234317,2.705571,0.074467,0.051504,99.956661,82.018430,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.412357,71.445256,88.015624,29.873418,22.046056,39.000000,95.400000,66.932366,0.000000,44.635036,29.424722,0.209425,22.897831,72.178068,54.700897,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
39.038455,61.537039,105.138199,124.683440,104.677707,101.591251,54.697936,14.373646,103.692723,4.062232,61.861876,39.579355,122.975365,104.173926,121.444296,102.941213,78.729474,101.375484,-0.061468,-2.134629,32.025740,-235.679072,101.241897,3.844604,22.094522,9.051616,11.857760,610.747501,15.225384,429001.367085,0.962596,19.126154,19.139439,2.719338,0.075213,0.053082,99.968887,82.010043,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.451179,71.449650,87.996731,29.873418,22.045775,39.000000,95.400000,66.869641,0.000000,44.635036,29.419178,0.209827,22.937786,72.251805,54.704025,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
39.198547,61.550822,105.139662,124.699860,104.720098,101.596906,54.698701,14.371078,103.818290,4.059167,61.830022,39.557294,122.964379,104.015952,121.468532,102.910774,78.752241,101.459596,-0.061486,-2.136409,32.025740,-235.678047,101.490756,3.842190,22.087617,9.084521,22.838250,1176.293799,15.168941,429014.731702,0.959759,18.965799,19.184131,2.709973,0.075596,0.052282,99.968664,81.985676,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.410904,71.423093,87.982283,29.873418,22.080101,39.000000,95.400000,66.746185,0.000000,44.635036,29.414455,0.209693,22.936236,72.431447,54.703041,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.792503,61.550822,105.088657,124.699860,104.770772,101.593135,54.660744,14.376786,103.736886,4.055656,61.823688,39.563489,122.989131,104.035074,121.480020,102.906704,78.748044,101.302716,-0.061468,-2.138179,32.025740,-235.672665,101.866671,3.838972,22.066142,9.036524,1.048969,54.065109,15.064386,428976.303642,0.952734,18.635897,19.240493,2.693196,0.074841,0.051104,100.003449,82.022408,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.464544,71.445188,87.983006,29.873418,22.072717,39.000000,95.400000,66.668702,0.000000,44.635036,29.409751,0.207655,22.898732,71.794278,54.709119,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
39.037494,61.544482,105.052839,124.708488,104.783362,101.582483,54.650569,14.377357,103.838624,4.052748,61.832241,39.531573,123.018027,104.055766,121.501144,102.920965,78.750325,101.420984,-0.061361,-2.139939,32.025740,-235.673728,101.550714,3.836478,22.070380,9.000157,10.333810,532.716061,14.996325,428884.092379,0.948585,18.439256,19.271369,2.682234,0.075557,0.052217,100.056980,82.053729,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.462862,71.444750,87.935283,29.873418,22.063238,39.000000,95.400000,66.834791,0.000000,44.635036,29.404276,0.209827,22.924336,71.515680,54.706011,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.937008,61.545860,105.140576,124.702365,104.782063,101.584029,54.607811,14.372647,103.826560,4.049258,61.811435,39.600123,123.005587,104.084755,121.471057,102.936465,78.724455,101.353427,-0.061130,-2.142864,32.025740,-235.678601,101.696111,3.833513,22.080603,9.062993,12.714174,655.938893,15.165822,429109.519043,0.959988,18.974256,19.175491,2.708994,0.074358,0.051416,100.018502,82.066003,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.447586,71.417479,87.903180,29.873418,22.076506,39.000000,95.400000,66.716108,0.000000,44.635036,29.397306,0.209469,22.893215,73.033651,54.703268,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.879570,61.547789,105.148642,124.690676,104.792619,101.591596,54.688855,14.360946,103.744744,4.048176,61.838575,39.599142,122.989891,104.012690,121.495270,102.922156,78.684304,101.345316,-0.061096,-2.145209,32.025740,-235.691446,101.558940,3.832408,22.107180,9.070241,-0.115460,-5.947897,15.051400,428910.961406,0.953520,18.644607,19.248664,2.691075,0.074110,0.050988,99.951250,82.090640,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.434246,71.407469,87.868322,29.873418,22.095836,39.000000,95.400000,66.745792,0.000000,44.635036,29.392050,0.211089,22.924263,71.732392,54.704723,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.857883,61.552200,105.207792,124.690676,104.814784,101.593381,54.631045,14.370364,103.745010,4.046612,61.838945,39.498265,123.012535,104.043048,121.513653,102.931737,78.714235,101.365998,-0.061075,-2.149907,32.025740,-235.677780,101.891576,3.830739,22.059038,9.019125,24.585194,1267.839063,15.108337,429025.837043,0.956955,18.778404,19.231440,2.700274,0.073840,0.050625,99.977261,82.115550,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.445006,71.444313,87.873153,29.873418,22.107650,39.000000,95.400000,66.761975,0.000000,44.635036,29.386893,0.210411,22.938201,72.126693,54.705461,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.950008,61.552200,105.122480,124.690676,104.842617,101.592082,54.654761,14.375073,103.781426,4.045443,61.843314,39.600924,122.982597,103.954513,121.485613,102.895213,78.657771,101.340835,-0.060991,-2.153400,32.025740,-235.675848,101.734106,3.829187,22.090069,9.005656,14.137419,728.739174,15.136003,429168.974557,0.957144,18.856144,19.266416,2.704470,0.075270,0.051438,99.947397,82.099390,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.425676,71.427906,87.862790,29.873418,22.126708,39.000000,95.400000,66.763220,0.000000,44.635036,29.381868,0.209157,22.890276,71.704475,54.713466,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
39.079696,61.563778,105.190334,124.697356,104.869343,101.594155,54.663925,14.371363,103.809096,4.043897,61.851382,39.589579,123.008866,103.998243,121.489223,103.000046,78.713779,101.302354,-0.060920,-2.158097,32.025740,-235.674984,101.791906,3.827655,22.099589,9.043754,24.941146,1285.421566,15.154406,429138.683571,0.958764,18.889202,19.249681,2.707502,0.075111,0.052404,99.921898,82.082776,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.428256,71.446638,87.861323,29.873418,22.105409,39.000000,95.400000,66.714151,0.000000,44.635036,29.377190,0.210006,22.895361,72.022895,54.704025,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.820239,61.563778,105.130904,124.709045,104.853476,101.600796,54.681771,14.374645,103.757790,4.042097,61.836009,39.569308,122.984834,104.030807,121.472973,102.972851,78.697376,101.246706,-0.060608,-2.161638,32.025740,-235.677746,101.656667,3.825984,22.124363,9.098314,48.076419,2476.963098,15.101506,429185.701502,0.955878,18.767599,19.290090,2.698908,0.075334,0.051645,99.905885,82.050888,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.442980,71.426135,87.867035,29.873418,22.138141,39.000000,95.400000,66.649821,0.000000,44.635036,29.372141,0.208802,22.936019,72.201618,54.715925,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.824065,61.566258,105.201008,124.708766,104.853794,101.612149,54.670355,14.375644,103.864369,4.040341,61.841233,39.460012,123.003266,104.084807,121.484003,102.964887,78.672555,101.416333,-0.060634,-2.164577,32.025740,-235.677727,101.587181,3.824116,22.115762,9.041681,21.199394,1092.449962,15.055363,429028.647749,0.952326,18.608366,19.209524,2.691688,0.073853,0.051039,99.930561,82.083435,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.425216,71.442773,87.873763,29.873418,22.130362,39.000000,95.400000,66.753077,0.000000,44.635036,29.367092,0.209693,22.897957,71.690015,54.707703,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
39.197126,61.566258,105.236959,124.708766,104.873031,101.622041,54.662270,14.380353,103.771179,4.038444,61.870337,39.656235,123.009909,104.178507,121.512197,102.988990,78.663087,101.454670,-0.060713,-2.167509,32.025740,-235.668771,102.098498,3.822286,22.058443,9.020640,17.471863,900.495527,15.161380,429237.923673,0.958979,18.950531,19.190400,2.708147,0.074763,0.052084,99.971025,82.086685,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.441390,71.444016,87.908282,29.873418,22.154778,39.000000,95.400000,66.740101,0.000000,44.635036,29.362161,0.207743,22.877366,72.611263,54.720469,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
39.048917,61.572599,105.112280,124.706818,104.852725,101.629665,54.717612,14.383493,103.771214,4.035423,61.852838,39.623314,123.007869,104.166596,121.492140,103.087146,78.663064,101.334236,-0.060739,-2.171012,32.025740,-235.670695,101.827694,3.819785,22.076005,9.058557,30.085167,1549.013802,15.171719,429335.914364,0.959190,18.947952,19.323468,2.709686,0.074172,0.052329,99.991446,82.109981,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.452911,71.447652,87.932641,29.873418,22.150894,39.000000,95.400000,66.671938,0.000000,44.635036,29.355768,0.210817,22.896334,72.352110,54.712099,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.899522,61.578387,105.193738,124.696799,104.863111,101.638666,54.671749,14.370079,103.873513,4.033200,61.890077,39.501391,123.018398,104.084804,121.483895,102.965514,78.680107,101.398851,-0.060731,-2.172779,32.025740,-235.680189,102.007133,3.817339,22.081468,9.073667,12.700862,654.485793,15.015305,429179.779693,0.949526,18.456556,19.357381,2.684813,0.074817,0.052134,99.955570,82.060275,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.427175,71.443901,87.943816,29.873418,22.167769,39.000000,95.400000,66.613660,0.000000,44.635036,29.351074,0.207349,22.905584,72.278264,54.720272,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
