OSU 80 Ton Compressor Load Stand
39.002555,61.588311,105.128331,124.709045,104.862322,101.647638,54.703294,14.373646,103.825925,4.030293,61.900571,39.564736,123.029794,104.006579,121.512543,102.970875,78.628454,101.400460,-0.060608,-2.174545,32.025740,-235.673844,101.809526,3.814324,22.080224,9.011390,22.620091,1164.959623,15.063257,429304.688986,0.952558,18.657687,19.280585,2.691810,0.074226,0.051650,99.907956,82.080821,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.438024,71.451838,87.941874,29.873418,22.182029,39.000000,95.400000,66.665529,0.000000,44.635036,29.346194,0.210591,22.896370,71.451790,54.699855,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.901760,61.602370,105.209875,124.730196,104.845954,101.653535,54.665737,14.369365,103.808732,4.027148,61.877572,39.515784,123.052458,104.037632,121.514893,103.006849,78.668585,101.385241,-0.060450,-2.176314,32.025740,-235.682373,102.241532,3.811060,22.086463,9.004899,4.906216,252.849111,15.141880,429405.585052,0.957427,18.860397,19.304767,2.704242,0.074693,0.051121,99.876977,82.106890,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.442586,71.475035,87.970206,29.873418,22.205287,39.000000,95.400000,66.610341,0.000000,44.635036,29.341824,0.208315,22.927022,73.026176,54.699009,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.843618,61.602370,105.201365,124.730196,104.851895,101.650645,54.667477,14.374788,103.889500,4.024066,61.884044,39.559217,123.042428,104.061049,121.520505,103.009664,78.648691,101.310839,-0.060251,-2.178072,32.025740,-235.679890,101.820458,3.807952,22.105449,9.038273,1.548175,79.784969,15.089030,429494.154609,0.954242,18.734448,19.357445,2.695422,0.074463,0.051942,99.859961,82.103845,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.455995,71.433749,87.960679,29.873418,22.199783,39.000000,95.400000,66.646883,0.000000,44.635036,29.337726,0.208581,22.938958,71.650788,54.711568,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.819754,61.602094,105.127886,124.745225,104.878692,101.643769,54.670555,14.369365,103.946020,4.020956,61.825699,39.504576,123.046011,104.096359,121.504908,103.033578,78.648600,101.251710,-0.060204,-2.178086,32.025740,-235.680413,101.850114,3.804888,22.111128,9.080338,16.101267,829.729585,15.146447,429520.124404,0.957670,18.881427,19.307607,2.704502,0.074317,0.050979,99.884727,82.111936,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.437403,71.464059,87.961402,29.873418,22.203474,39.000000,95.400000,66.664671,0.000000,44.635036,29.333112,0.209246,22.940112,72.709230,54.770941,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
39.137936,61.594375,105.290227,124.751904,104.913469,101.650548,54.689802,14.374645,103.899000,4.017546,61.862061,39.561024,123.081134,104.126668,121.548328,103.150661,78.638493,101.381706,-0.060225,-2.179272,32.025740,-235.674152,102.156585,3.801433,22.123407,9.063083,25.751238,1326.544280,15.170361,429578.239837,0.959166,18.958219,19.280028,2.708331,0.074147,0.051249,99.822343,82.119459,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.449797,71.478094,87.966436,29.873418,22.202749,39.000000,95.400000,66.662259,0.000000,44.635036,29.328506,0.209738,22.939734,72.731436,54.712020,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
39.287894,61.596581,105.288566,124.755522,104.930926,101.674954,54.679885,14.369936,103.819926,4.014474,61.869181,39.481431,123.061726,104.170052,121.555114,103.039364,78.668928,101.346145,-0.060235,-2.180423,32.025740,-235.679025,102.112391,3.798800,22.138985,9.022226,15.255110,785.991292,15.169100,429561.953250,0.959685,18.989488,19.242371,2.708103,0.074245,0.051365,99.809959,82.098231,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.456570,71.505155,87.963230,29.873418,22.240617,39.000000,95.400000,66.511899,0.000000,44.635036,29.323505,0.209962,22.872606,72.493931,54.704989,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
39.066477,61.594375,105.258065,124.758305,104.979718,101.691794,54.686808,14.371791,103.813446,4.010543,61.859819,39.565967,123.069651,104.110890,121.547002,103.027040,78.657634,101.449046,-0.060340,-2.180405,32.025740,-235.679783,101.966261,3.795127,22.107865,9.063967,2.629028,135.438677,15.053982,429417.085831,0.950939,18.562399,19.335445,2.690235,0.074638,0.051745,99.786104,82.093526,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.442586,71.501130,87.910607,29.873418,22.236587,39.000000,95.400000,66.423714,0.000000,44.635036,29.317358,0.207436,22.886165,71.775324,54.719524,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
39.014121,61.594375,105.242800,124.758305,105.003251,101.694848,54.692547,14.371934,103.960519,4.008142,61.902929,39.578617,123.053479,104.118558,121.551157,102.969814,78.632013,101.339001,-0.060487,-2.180399,32.025740,-235.681438,101.729335,3.792891,22.129555,9.101181,19.380032,998.289119,14.992283,429378.595489,0.947406,18.367862,19.282322,2.679924,0.074411,0.051083,99.758684,82.089685,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.457771,71.492686,87.937269,29.873418,22.260935,39.000000,95.400000,66.514859,0.000000,44.635036,29.312584,0.208935,22.933675,71.404896,54.710388,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.917903,61.610364,105.148855,124.773334,104.968086,101.696405,54.659458,14.374074,103.871298,4.005925,61.880207,39.560453,123.093444,104.044795,121.568102,102.912793,78.602194,101.376728,-0.060343,-2.179844,32.025740,-235.677990,101.593116,3.790421,22.135253,9.054465,24.262492,1250.547180,15.086613,429597.571438,0.953264,18.656355,19.359248,2.694332,0.075044,0.050615,99.758440,82.109482,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.449176,71.505640,87.931332,29.873418,22.256766,39.000000,95.400000,66.524687,0.000000,44.635036,29.308587,0.211406,22.938129,72.728940,54.697672,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.885711,61.615326,105.294388,124.787807,104.957088,101.699404,54.785526,14.374217,103.781550,4.003987,61.900826,39.530545,123.077184,104.162719,121.579217,103.018872,78.603243,101.316309,-0.060293,-2.178491,32.025740,-235.677031,102.217015,3.788748,22.089943,9.046910,14.442514,742.688929,15.107893,429687.658162,0.954580,18.725277,19.314678,2.697557,0.074364,0.051448,99.778709,82.101118,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.457631,71.536037,87.940497,29.873418,22.251977,39.000000,95.400000,66.554414,0.000000,44.635036,29.304077,0.208448,22.934523,72.308995,54.707260,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.793164,61.620563,105.250485,124.802279,104.948795,101.705826,54.729740,14.379783,103.848732,4.003030,61.899323,39.501998,123.101889,104.108903,121.568342,102.914101,78.605456,101.360889,-0.060136,-2.178496,32.025740,-235.671465,101.841931,3.787856,22.115816,9.077039,18.201966,936.968323,15.137305,429827.609213,0.957772,18.868115,19.368568,2.701812,0.074151,0.052232,99.780068,82.134413,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.473899,71.524119,87.930903,29.873418,22.289633,39.000000,95.400000,66.559945,0.000000,44.635036,29.299822,0.211452,22.929366,71.602852,54.771570,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
39.066461,61.620563,105.221825,124.802279,104.924596,101.698262,54.721167,14.370792,103.850692,4.001997,61.892065,39.572602,123.103582,104.095169,121.550852,103.009417,78.588436,101.416541,-0.059826,-2.178483,32.025740,-235.679802,102.209022,3.786643,22.106224,9.077489,41.932793,2158.879633,15.173160,429862.630150,0.956465,18.915571,19.328966,2.707791,0.074932,0.050567,99.771069,82.122777,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.457448,71.535854,87.916094,29.873418,22.293869,39.000000,95.400000,66.592386,0.000000,44.635036,29.295618,0.210096,22.982195,72.791160,54.687325,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
39.061919,61.614774,105.161725,124.808958,104.919386,101.702524,54.711235,14.373504,103.873342,4.000265,61.860651,39.504816,123.065679,104.192759,121.536756,102.994038,78.586587,101.313799,-0.059682,-2.178493,32.025740,-235.675784,101.965690,3.785024,22.092016,9.030178,43.728377,2251.732687,15.208551,429947.569606,0.959990,19.043124,19.355200,2.713119,0.074773,0.051314,99.737189,82.108254,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.429246,71.517629,87.877691,29.873418,22.282493,39.000000,95.400000,66.463280,0.000000,44.635036,29.290974,0.209202,22.898787,71.924391,54.704644,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.841480,61.609261,105.222979,124.811185,104.978619,101.710203,54.742992,14.384207,103.894832,3.998836,61.814094,39.618667,123.102625,104.079792,121.578869,103.078081,78.552545,101.378861,-0.059627,-2.178490,32.025740,-235.667695,101.799692,3.783269,22.142970,9.043538,18.700493,962.397563,15.083429,429789.222312,0.952789,18.682562,19.407720,2.693406,0.074603,0.052367,99.755677,82.131618,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.451871,71.541881,87.878142,29.873418,22.292650,39.000000,95.400000,66.456167,0.000000,44.635036,29.286516,0.209603,22.963101,71.792973,54.706002,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
39.017434,61.588587,105.147543,124.807845,105.006860,101.714003,54.652482,14.369222,103.806792,3.998438,61.781475,39.577368,123.085195,104.034708,121.534776,103.028057,78.585241,101.265933,-0.059575,-2.179656,32.025740,-235.678105,101.959288,3.783067,22.152220,9.058413,13.640708,703.164624,15.077091,429804.374215,0.953108,18.682751,19.344020,2.692180,0.074586,0.051886,99.780781,82.109777,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.464060,71.551156,87.855227,29.873418,22.308193,39.000000,95.400000,66.542489,0.000000,44.635036,29.281774,0.209559,22.934306,72.069548,54.697406,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.963760,61.581420,105.271821,124.807845,105.003662,101.726832,54.723374,14.378498,103.899420,3.997343,61.816706,39.556593,123.098023,104.189575,121.581697,103.044829,78.552659,101.344260,-0.059498,-2.179701,32.025740,-235.670136,101.671288,3.782203,22.133504,9.063516,46.797699,2409.248665,15.183636,430022.487484,0.958478,18.967936,19.419577,2.709036,0.075178,0.051687,99.778241,82.099822,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.439521,71.559369,87.858342,29.873418,22.314245,39.000000,95.400000,66.442060,0.000000,44.635036,29.274683,0.207743,22.922857,72.439832,54.710604,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
39.012674,61.581420,105.247590,124.807845,105.031612,101.736150,54.725759,14.370364,103.877394,3.996651,61.822162,39.449534,123.107880,104.105864,121.561816,103.025450,78.560919,101.290744,-0.059564,-2.178558,32.025740,-235.683497,102.020798,3.781345,22.122848,9.064399,29.787623,1533.465638,15.095142,429846.088127,0.955358,18.715125,19.314811,2.694886,0.074761,0.051938,99.738593,82.096186,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.439200,71.566918,87.825063,29.873418,22.341263,39.000000,95.400000,66.452617,0.000000,44.635036,29.269582,0.209425,22.938111,72.032993,54.784572,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
39.035988,61.588035,105.162171,124.805062,105.058236,101.734649,54.696828,14.375359,103.924229,3.995734,61.827825,39.428214,123.119839,104.198213,121.577325,103.020503,78.557884,101.439228,-0.059546,-2.177413,32.025740,-235.678013,101.854802,3.780249,22.131899,9.050354,13.448653,692.702308,15.138286,429984.130411,0.955650,18.778685,19.397388,2.701788,0.075408,0.052637,99.688717,82.082117,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.443599,71.583736,87.803365,29.873418,22.343431,39.000000,95.400000,66.420015,0.000000,44.635036,29.265025,0.206434,22.935587,72.870250,54.700337,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
39.042359,61.591895,105.168138,124.803949,105.055249,101.729798,54.775936,14.363657,103.866438,3.994400,61.839800,39.484086,123.110462,104.163446,121.600034,103.118322,78.544239,101.255797,-0.059517,-2.177416,32.025740,-235.687591,102.070707,3.778993,22.139472,9.054789,14.716859,756.929303,15.114687,429979.047734,0.954396,18.714227,19.354973,2.697779,0.073976,0.052058,99.628079,82.068116,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.445258,71.573796,87.795959,29.873418,22.334782,39.000000,95.400000,66.396247,0.000000,44.635036,29.260257,0.211043,22.943953,72.172383,54.772180,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.992150,61.596581,105.308550,124.809515,105.017888,101.734030,54.666686,14.376643,103.855072,3.993501,61.877410,39.568220,123.124094,104.145351,121.608996,102.965885,78.541935,101.330325,-0.059475,-2.178013,32.025740,-235.674441,101.792944,3.777930,22.116015,9.080176,22.537283,1161.472184,15.092331,429975.302891,0.954284,18.690142,19.452740,2.693980,0.074703,0.052688,99.622621,82.096504,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.427379,71.557183,87.777015,29.873418,22.338402,39.000000,95.400000,66.380652,0.000000,44.635036,29.255687,0.207480,22.941266,73.109618,54.707929,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.788000,61.596581,105.239215,124.809515,104.974141,101.747736,54.662373,14.371791,103.888137,3.992625,61.905587,39.514474,123.115541,104.179269,121.563620,102.995748,78.531553,101.282051,-0.059538,-2.178615,32.025740,-235.683051,101.717771,3.777038,22.100076,9.063299,6.225384,320.854164,15.089732,429979.658207,0.952701,18.685614,19.349342,2.693693,0.076243,0.053225,99.651381,82.084935,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.425351,71.539833,87.780560,29.873418,22.386988,39.000000,95.400000,66.392504,0.000000,44.635036,29.251186,0.208095,22.911750,71.500623,54.704939,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.764251,61.614223,105.248474,124.815916,104.985934,101.765994,54.644771,14.379640,103.929491,3.991378,61.890470,39.615887,123.137921,104.105489,121.608756,102.951607,78.508005,101.338382,-0.059548,-2.178633,32.025740,-235.670301,101.664598,3.775469,22.115347,9.045864,0.270764,13.959565,15.132905,430038.720146,0.955989,18.756426,19.399220,2.700763,0.074577,0.051832,99.666084,82.101572,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.449105,71.570597,87.810500,29.873418,22.379985,39.000000,95.400000,66.473593,0.000000,44.635036,29.247286,0.208404,22.935821,72.936713,54.711283,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
39.173773,61.624147,105.156345,124.825657,105.008384,101.775185,54.716271,14.375073,103.888477,3.989919,61.879767,39.471462,123.149274,104.210360,121.611519,103.030485,78.512636,101.282721,-0.059889,-2.178628,32.025740,-235.675358,101.973460,3.774105,22.134333,9.051399,12.838202,661.024741,15.214554,430234.215465,0.961650,19.025973,19.378790,2.713190,0.075101,0.051521,99.752804,82.101276,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.438345,71.568549,87.844750,29.873418,22.390840,39.000000,95.400000,66.471338,0.000000,44.635036,29.242821,0.210141,22.951021,73.113560,54.784896,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
39.068918,61.616152,105.255327,124.825379,105.016622,101.779759,54.690136,14.375216,103.946967,3.987917,61.862986,39.451787,123.145584,104.113497,121.600774,103.001617,78.520714,101.371830,-0.059821,-2.178655,32.025740,-235.679626,102.000197,3.771866,22.118034,9.081979,22.050488,1135.897634,15.229969,430393.295949,0.962814,19.075041,19.438291,2.715091,0.074285,0.050907,99.798778,82.112595,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.436088,71.562982,87.844615,29.873418,22.386151,39.000000,95.400000,66.384620,0.000000,44.635036,29.237415,0.210096,22.974208,73.079188,54.704871,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
39.167021,61.617806,105.316212,124.828997,104.984324,101.780143,54.683310,14.376929,103.859443,3.986164,61.869042,39.570454,123.137291,104.212216,121.604209,103.074552,78.518067,101.356076,-0.059711,-2.175143,32.025740,-235.673829,101.988367,3.770454,22.121063,9.053797,9.916932,510.919570,15.038640,430198.345070,0.950770,18.545100,19.398135,2.684356,0.074722,0.052280,99.813834,82.117731,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.437653,71.559161,87.860284,29.873418,22.408625,39.000000,95.400000,66.311426,0.000000,44.635036,29.232655,0.210366,22.922244,71.564494,54.731562,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.997806,61.617806,105.308518,124.828997,104.940353,101.781670,54.660880,14.376643,103.862753,3.983709,61.884760,39.553925,123.161192,104.159092,121.603885,103.033196,78.529476,101.228136,-0.059805,-2.172810,32.025740,-235.674278,102.080919,3.768644,22.144989,9.027527,-1.302328,-67.123383,15.099173,430253.814812,0.954018,18.674919,19.446922,2.694094,0.074810,0.051916,99.846620,82.147095,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.450581,71.562131,87.895143,29.873418,22.435500,39.000000,95.400000,66.256813,0.000000,44.635036,29.228291,0.209068,22.922028,71.867909,54.798419,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.967521,61.616152,105.298488,124.837625,104.894122,101.788538,54.719730,14.384349,103.928806,3.981959,61.854271,39.612149,123.137791,104.193953,121.611759,102.940018,78.490753,101.452626,-0.059742,-2.171629,32.025740,-235.668532,102.007862,3.767246,22.130872,9.057548,3.265638,168.133414,15.065218,430205.987177,0.951552,18.547625,19.439518,2.688900,0.074146,0.051390,99.822855,82.131436,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.427402,71.552650,87.884057,29.873418,22.425279,39.000000,95.400000,66.316638,0.000000,44.635036,29.223795,0.210817,22.936001,71.614342,54.710083,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.801331,61.612569,105.253053,124.846531,104.890578,101.790869,54.687349,14.377499,103.845141,3.979790,61.842874,39.386171,123.126981,104.191030,121.636947,103.021339,78.482790,101.300002,-0.060005,-2.170434,32.025740,-235.672768,101.997422,3.765391,22.095009,9.112162,18.994579,978.526966,15.138265,430286.988879,0.956438,18.770200,19.346441,2.700370,0.074956,0.051386,99.817086,82.160730,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.433760,71.551131,87.876178,29.873418,22.449485,39.000000,95.400000,66.316305,0.000000,44.635036,29.219352,0.211316,22.896298,72.408162,54.711627,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.763898,61.609812,105.179121,124.841243,104.923572,101.787614,54.686086,14.380639,103.938825,3.977706,61.852445,39.593982,123.148080,104.084404,121.627158,102.979171,78.507845,101.468015,-0.059842,-2.168681,32.025740,-235.671426,102.100415,3.763567,22.114139,9.063570,24.040202,1238.486454,15.151019,430407.555946,0.956275,18.808459,19.528412,2.702212,0.074689,0.051244,99.835127,82.168093,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.439981,71.530422,87.867644,29.873418,22.452891,39.000000,95.400000,66.381235,0.000000,44.635036,29.214726,0.209693,22.964471,71.868086,54.762640,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
39.037077,61.609812,105.160227,124.841243,104.937915,101.782684,54.697427,14.370792,103.910019,3.975650,61.851219,39.613537,123.148622,104.131975,121.611257,103.029300,78.464740,101.341940,-0.059716,-2.166947,32.025740,-235.681436,101.947641,3.761352,22.090411,9.029060,15.697288,808.514333,15.217808,430522.324897,0.961299,19.024326,19.439012,2.712615,0.074973,0.051933,99.829136,82.127618,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.416087,71.524369,87.867667,29.873418,22.443316,39.000000,95.400000,66.387525,0.000000,44.635036,29.210111,0.208404,22.941735,72.014611,54.700160,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
39.063759,61.617255,105.262470,124.847923,104.958554,101.782686,54.686913,14.374360,103.773031,3.972967,61.859911,39.557815,123.143260,104.130635,121.621545,102.936222,78.460586,101.324287,-0.059758,-2.165725,32.025740,-235.675908,101.874198,3.758298,22.089402,9.073162,13.437753,692.266379,15.223095,430481.276170,0.962290,19.071099,19.521132,2.713327,0.074821,0.050457,99.856754,82.142299,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.398368,71.508330,87.856649,29.873418,22.465845,39.000000,95.400000,66.259470,0.000000,44.635036,29.205919,0.207655,22.938922,72.597117,54.792685,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
39.131632,61.618082,105.274415,124.862117,104.950291,101.782824,54.669444,14.353097,103.850484,3.968372,61.869712,39.500978,123.177535,104.114280,121.650018,102.989277,78.458350,101.278211,-0.059931,-2.166231,32.025740,-235.693577,101.895193,3.753986,22.104151,9.088921,4.867072,250.814772,15.099420,430381.681154,0.954747,18.710487,19.483828,2.693855,0.073875,0.050963,99.870607,82.136799,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.422723,71.517328,87.858094,29.873418,22.485239,39.000000,95.400000,66.231385,0.000000,44.635036,29.200049,0.206999,22.910741,72.452761,54.789882,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.926685,61.615326,105.279243,124.873806,104.965391,101.775350,54.702833,14.371791,103.890098,3.965703,61.837419,39.571327,123.159367,104.152604,121.608322,103.013513,78.456045,101.279602,-0.060214,-2.166808,32.025740,-235.678150,101.844871,3.751275,22.089925,9.027689,16.965679,873.758497,15.102822,430383.455084,0.954241,18.682811,19.476715,2.694632,0.074454,0.051355,99.853524,82.140640,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.425420,71.483571,87.879384,29.873418,22.501110,39.000000,95.400000,66.192732,0.000000,44.635036,29.195628,0.208581,22.930772,72.730263,54.790286,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.943922,61.607883,105.281316,124.876589,104.984746,101.775891,54.718827,14.371078,103.890039,3.963212,61.803899,39.517659,123.156153,104.166941,121.623111,103.081250,78.447602,101.430213,-0.060385,-2.166819,32.025740,-235.677230,101.787705,3.749217,22.091980,9.025201,24.762990,1274.959250,15.075094,430349.522525,0.952753,18.594387,19.449541,2.690264,0.074604,0.051957,99.890184,82.127731,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.433206,71.494661,87.886879,29.873418,22.512154,39.000000,95.400000,66.269530,0.000000,44.635036,29.191066,0.208315,22.898282,72.826766,54.789400,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.983434,61.607883,105.159509,124.876589,105.002525,101.785601,54.772647,14.374074,103.874240,3.960962,61.812059,39.480371,123.180812,104.142946,121.625895,103.039265,78.444156,101.473530,-0.060566,-2.166803,32.025740,-235.679787,101.937218,3.746869,22.118899,9.061803,20.176834,1037.813423,15.164326,430437.349935,0.957533,18.861488,19.452733,2.704552,0.074127,0.052458,99.895640,82.149253,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.420395,71.471096,87.885908,29.873418,22.520585,39.000000,95.400000,66.249654,0.000000,44.635036,29.186261,0.208095,22.897921,72.702504,54.792351,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.801939,61.613947,105.214332,124.871301,104.986713,101.797437,54.699860,14.390771,103.778001,3.958294,61.859356,39.510875,123.193532,104.167495,121.633553,103.028092,78.452645,101.368775,-0.060592,-2.166794,32.025740,-235.659170,102.018036,3.744302,22.102636,9.094546,13.793599,710.430121,15.156777,430437.334339,0.956781,18.831308,19.557273,2.703408,0.075056,0.052063,99.982894,82.157707,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.439704,71.490796,87.894713,29.873418,22.508752,39.000000,95.400000,66.221563,0.000000,44.635036,29.181987,0.210411,22.925472,72.758818,54.776507,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
39.039470,61.634346,105.215498,124.867961,105.003367,101.798367,54.797256,14.375644,103.845737,3.956027,61.921420,39.578591,123.191773,104.105092,121.639229,102.951196,78.454767,101.241176,-0.060503,-2.166794,32.025740,-235.669560,101.840240,3.742655,22.133450,9.059747,16.059445,825.660906,15.123167,430462.816040,0.954881,18.779214,19.588337,2.697543,0.074436,0.052011,99.987771,82.147549,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.424151,71.484374,87.900877,29.873418,22.519846,39.000000,95.400000,66.287819,0.000000,44.635036,29.177519,0.207568,22.922875,72.674399,54.778818,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.931555,61.647853,105.225759,124.884660,104.980509,101.790685,54.737550,14.373218,103.874691,3.954833,61.904870,39.533120,123.184675,104.168427,121.641122,103.013473,78.445411,101.294415,-0.060500,-2.166831,32.025740,-235.677213,101.413601,3.741268,22.138426,9.008577,30.801944,1585.341288,15.212950,430608.683949,0.961128,19.024900,19.513044,2.711574,0.073427,0.051471,99.961003,82.152958,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.407493,71.479749,87.894059,29.873418,22.540441,39.000000,95.400000,66.174775,0.000000,44.635036,29.174097,0.210998,22.934956,72.301128,54.780284,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.800534,61.647853,105.241946,124.884660,104.945493,101.792150,54.717721,14.369080,103.898828,3.953960,61.897034,39.454747,123.183134,104.191444,121.658762,103.004119,78.444247,101.314926,-0.060687,-2.166855,32.025740,-235.683148,101.704617,3.740426,22.111777,9.076408,46.671509,2403.000337,15.109819,430496.790554,0.953149,18.731868,19.429477,2.695106,0.074937,0.051631,100.000754,82.202932,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.430326,71.498826,87.885186,29.873418,22.539214,39.000000,95.400000,66.211296,0.000000,44.635036,29.170506,0.209469,22.921361,72.794701,54.764351,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.740476,61.653642,105.146251,124.902751,104.943690,101.804277,54.728689,14.368652,103.887613,3.952032,61.910233,39.587843,123.169459,104.121328,121.610212,102.959524,78.441668,101.240060,-0.060498,-2.166880,32.025740,-235.681779,101.862779,3.738597,22.103970,9.081528,15.788121,812.728321,15.158053,430563.096547,0.957017,18.887592,19.472825,2.702840,0.073712,0.051568,100.050745,82.230224,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.422031,71.490542,87.881416,29.873418,22.547256,39.000000,95.400000,66.088422,0.000000,44.635036,29.165347,0.209380,22.896425,71.839772,54.704920,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.815894,61.660534,105.203139,124.912492,104.964573,101.805012,54.686111,14.370792,103.824542,3.951349,61.898699,39.671364,123.201215,104.108910,121.642034,103.023922,78.428638,101.303579,-0.060631,-2.167429,32.025740,-235.681109,101.892983,3.737772,22.131683,9.037408,18.421566,949.029048,15.218302,430647.540680,0.960883,19.060664,19.487080,2.712384,0.074311,0.051611,100.066488,82.236882,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.425878,71.485271,87.925417,29.873418,22.551145,39.000000,95.400000,66.273042,0.000000,44.635036,29.161638,0.210366,22.921920,72.651664,54.712384,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
39.065917,61.654745,105.278316,124.913884,104.961282,101.802757,54.698034,14.389059,103.781519,3.950633,61.889753,39.601265,123.199826,104.100675,121.661786,102.981234,78.402143,101.460110,-0.060671,-2.168777,32.025740,-235.662516,102.161698,3.736780,22.089852,9.027653,42.180261,2172.538768,15.232825,430745.109091,0.962433,19.145937,19.441863,2.714119,0.074001,0.051257,100.079514,82.239132,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.419013,71.481314,87.917086,29.873418,22.564811,39.000000,95.400000,66.226355,0.000000,44.635036,29.157709,0.209291,22.936416,72.751989,54.701468,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
39.033327,61.663842,105.219264,124.919172,104.931655,101.796325,54.681157,14.374788,103.878386,3.949095,61.932330,39.539887,123.194486,104.065466,121.646646,103.072737,78.379276,101.354751,-0.060951,-2.167025,32.025740,-235.678420,101.882458,3.735297,22.104691,9.092617,46.276496,2384.255355,15.208199,430739.164467,0.961177,19.053031,19.495446,2.710311,0.073753,0.050772,100.107703,82.206136,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.432422,71.490150,87.939571,29.873418,22.588102,39.000000,95.400000,66.107222,0.000000,44.635036,29.153483,0.210772,22.923452,72.294022,54.699776,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.998601,61.663842,105.196081,124.919172,104.936296,101.803649,54.706582,14.373504,103.965848,3.947977,61.849508,39.488247,123.220186,104.127816,121.663786,103.101604,78.411705,101.342856,-0.061379,-2.165861,32.025740,-235.674967,102.088548,3.734524,22.117763,9.061677,18.950469,975.911387,15.108734,430628.992094,0.954267,18.717461,19.621794,2.694889,0.074376,0.051634,100.116097,82.238836,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.412838,71.467277,87.947269,29.873418,22.588287,39.000000,95.400000,66.108023,0.000000,44.635036,29.149919,0.209917,22.937606,72.190069,54.726517,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.973914,61.668528,105.196640,124.914719,104.936160,101.805294,54.687206,14.376358,103.944677,3.947704,61.870637,39.547792,123.228280,104.199703,121.683252,102.959081,78.391896,101.293963,-0.061581,-2.165832,32.025740,-235.675544,102.130724,3.733985,22.069712,9.010561,17.245719,888.434802,15.113856,430674.488913,0.955387,18.769451,19.577465,2.695626,0.074464,0.051854,100.154081,82.238336,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.460415,71.507753,87.998784,29.873418,22.585269,39.000000,95.400000,66.110913,0.000000,44.635036,29.146232,0.209425,22.877330,71.707180,54.712915,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.846920,61.652540,105.233442,124.905534,104.877972,101.805365,54.618693,14.378213,103.864159,3.947093,61.855426,39.520571,123.227348,104.152810,121.687407,102.954906,78.397008,101.383152,-0.061888,-2.165824,32.025740,-235.672055,102.193763,3.733315,22.098597,9.035406,17.063537,880.152135,15.126817,430664.041241,0.955934,18.815188,19.537446,2.697432,0.074037,0.051482,100.086929,82.241381,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.436201,71.506764,88.021719,29.873418,22.597717,39.000000,95.400000,66.111440,0.000000,44.635036,29.142396,0.208139,22.893774,72.061038,54.702540,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.821993,61.647853,105.184503,124.911379,104.870878,101.802301,54.635206,14.372219,103.937433,3.946424,61.880368,39.503856,123.230149,104.085472,121.701176,103.018341,78.390413,101.305169,-0.061882,-2.165822,32.025740,-235.680172,101.991490,3.732636,22.096452,9.067519,-0.261882,-13.504014,15.138252,430728.889403,0.956956,18.852407,19.526049,2.699155,0.073149,0.050714,100.093319,82.245040,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.426318,71.475355,88.021696,29.873418,22.617781,39.000000,95.400000,66.158247,0.000000,44.635036,29.137739,0.209113,22.914617,72.284905,54.711489,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.846686,61.662739,105.195179,124.925573,104.842997,101.790194,54.653356,14.372077,103.926503,3.945778,61.881801,39.444586,123.191924,104.126225,121.669136,103.033029,78.355678,101.373424,-0.062027,-2.165793,32.025740,-235.677864,101.852825,3.732061,22.089834,9.062993,19.464807,1003.374967,15.198621,430772.803299,0.961515,19.004026,19.577852,2.708926,0.074080,0.051387,100.135980,82.219453,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.407722,71.470037,87.997091,29.873418,22.613076,39.000000,95.400000,66.158629,0.000000,44.635036,29.132137,0.208448,22.933243,73.021532,54.700199,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
39.088967,61.662739,105.157544,124.925573,104.783233,101.780926,54.711855,14.357521,103.812414,3.945453,61.909100,39.548772,123.214043,104.125901,121.687385,102.974306,78.384685,101.303856,-0.062113,-2.166948,32.025740,-235.689317,101.921154,3.732141,22.096578,9.052589,14.341257,738.474940,15.201864,430779.801220,0.961853,19.032287,19.534686,2.709405,0.074341,0.051518,100.116988,82.229928,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.411709,71.489759,88.037565,29.873418,22.626627,39.000000,95.400000,66.135920,0.000000,44.635036,29.128767,0.209425,22.887698,72.696901,54.716741,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
39.201221,61.671560,105.213622,124.940881,104.756650,101.784073,54.631656,14.369080,103.870553,3.945007,61.931706,39.484311,123.230778,104.164943,121.671268,102.995807,78.334293,101.375488,-0.062234,-2.168658,32.025740,-235.681025,101.814586,3.731958,22.095424,9.038327,-0.726801,-37.480155,15.191479,430799.905035,0.960792,19.014535,19.612976,2.707958,0.074283,0.051732,100.129545,82.230474,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.417032,71.465252,88.008852,29.873418,22.624550,39.000000,95.400000,66.019022,0.000000,44.635036,29.125248,0.208183,22.932702,72.879043,54.708313,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.860647,61.691683,105.227529,124.956467,104.744307,101.782961,54.712958,14.370792,103.867199,3.944941,61.955721,39.475302,123.229236,104.130994,121.698304,102.986274,78.380189,101.287745,-0.062276,-2.170397,32.025740,-235.678332,102.042437,3.732186,22.089348,9.072585,13.548567,697.642846,15.078397,430564.707059,0.953230,18.695132,19.539577,2.690210,0.073700,0.051156,100.131839,82.265537,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.423690,71.502968,88.004676,29.873418,22.648666,39.000000,95.400000,65.958172,0.000000,44.635036,29.121447,0.208315,22.915843,71.999099,54.710427,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.882391,61.696370,105.204728,124.962033,104.735660,101.779100,54.727307,14.374217,103.856895,3.945074,61.916312,39.556372,123.230299,104.141780,121.666090,103.062387,78.353601,101.402826,-0.062328,-2.170977,32.025740,-235.675724,102.188789,3.732519,22.119927,9.074136,25.842288,1330.322338,15.038310,430620.882134,0.951715,18.556485,19.635678,2.683937,0.074251,0.051493,100.130347,82.265650,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.416938,71.474685,87.971469,29.873418,22.654007,39.000000,95.400000,66.094386,0.000000,44.635036,29.118678,0.207963,22.897380,72.236023,54.805667,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.900427,61.696370,105.215845,124.962033,104.735712,101.778270,54.673058,14.377499,103.836152,3.945821,61.875814,39.595066,123.216452,104.143263,121.687842,102.981573,78.352232,101.433043,-0.062344,-2.169197,32.025740,-235.672768,102.221929,3.733018,22.086120,9.045161,16.510895,850.799526,15.190081,430752.778340,0.959373,19.025033,19.533788,2.707817,0.073667,0.051364,100.118190,82.261015,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.414266,71.482786,87.959144,29.873418,22.662103,39.000000,95.400000,66.069112,0.000000,44.635036,29.115332,0.211361,22.939788,72.918692,54.714509,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.872630,61.679830,105.212023,124.955910,104.717791,101.770548,54.669778,14.375644,103.875320,3.946289,61.889452,39.483241,123.255130,104.135191,121.703893,103.030404,78.319275,101.495994,-0.062402,-2.169188,32.025740,-235.673807,102.038152,3.733682,22.119621,9.043574,17.296618,891.341000,15.176756,430781.305795,0.958515,19.000998,19.633809,2.705717,0.075291,0.050966,100.087240,82.272785,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.437491,71.505153,87.952146,29.873418,22.679956,39.000000,95.400000,66.053001,0.000000,44.635036,29.111097,0.209603,22.939481,72.978235,54.705195,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
39.082150,61.675971,105.170669,124.940324,104.695994,101.768857,54.683707,14.372219,103.872058,3.947159,61.887488,39.504994,123.251721,104.114590,121.694605,103.023230,78.341984,101.361324,-0.062160,-2.169169,32.025740,-235.672494,101.754420,3.734559,22.131845,9.032792,43.314328,2231.534605,15.170209,430770.266087,0.958976,18.977186,19.654449,2.704748,0.074346,0.051604,100.103784,82.253266,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.418113,71.492842,87.897806,29.873418,22.682001,39.000000,95.400000,66.054279,0.000000,44.635036,29.107391,0.210141,22.894351,71.773927,54.710004,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.946706,61.682587,105.211601,124.940046,104.681001,101.764935,54.669813,14.371648,103.938987,3.948377,61.918577,39.581743,123.269345,104.148209,121.705219,103.062426,78.344746,101.412990,-0.062095,-2.169171,32.025740,-235.678293,101.726602,3.735611,22.115059,9.061821,43.354078,2234.150183,15.180149,430794.690798,0.959664,18.997350,19.727538,2.706584,0.074531,0.050696,100.124914,82.278102,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.431016,71.527266,87.884689,29.873418,22.698802,39.000000,95.400000,65.951678,0.000000,44.635036,29.103487,0.208713,22.941987,72.423197,54.716338,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
39.071370,61.688376,105.285988,124.946726,104.733000,101.756908,54.687675,14.372505,103.829359,3.949547,61.911411,39.414151,123.257737,104.145466,121.698676,103.105657,78.318362,101.424131,-0.062229,-2.170902,32.025740,-235.675966,102.197682,3.736266,22.088626,9.025886,22.624916,1165.540863,15.081924,430616.474833,0.953819,18.717331,19.618951,2.691015,0.074224,0.051224,100.099576,82.250607,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.411227,71.513716,87.839083,29.873418,22.699518,39.000000,95.400000,65.997073,0.000000,44.635036,29.098826,0.210953,22.871218,71.770469,54.703641,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.824507,61.688376,105.291216,124.946726,104.770948,101.753082,54.700856,14.373504,103.870564,3.951384,61.931382,39.535679,123.266416,104.160533,121.713246,103.005283,78.300697,101.390849,-0.062302,-2.171475,32.025740,-235.675457,102.074027,3.737828,22.157106,9.020820,48.615152,2503.845438,15.146754,430682.625492,0.957639,18.902340,19.649146,2.701425,0.074728,0.050648,100.084746,82.289873,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.419612,71.532859,87.807790,29.873418,22.727896,39.000000,95.400000,65.936601,0.000000,44.635036,29.095427,0.208935,22.899436,72.572032,54.705707,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
