OSU 80 Ton Compressor Load Stand
38.934536,61.696370,105.302567,124.948952,104.776767,101.743900,54.682551,14.375216,103.909540,3.953531,61.893220,39.583036,123.284581,104.132310,121.741236,103.135423,78.350930,101.355506,-0.062420,-2.171471,32.025740,-235.673091,102.095971,3.739593,22.128167,9.060324,20.318511,1046.822639,15.102116,430634.028590,0.953953,18.743917,19.682634,2.694709,0.074766,0.051552,100.067623,82.316981,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.436407,71.547147,87.798961,29.873418,22.736958,39.000000,95.400000,66.034586,0.000000,44.635036,29.092169,0.208007,22.936849,71.590028,54.697131,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
39.177727,61.691132,105.264677,124.953962,104.778928,101.736261,54.695861,14.367225,103.866083,3.955530,61.896480,39.429014,123.281630,104.166359,121.753939,103.081308,78.313067,101.426686,-0.062396,-2.172628,32.025740,-235.684187,102.180817,3.741463,22.123695,9.095141,18.238657,939.438592,15.210487,430793.663538,0.960263,19.069486,19.679074,2.711978,0.074505,0.051320,100.056334,82.287465,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.440740,71.527451,87.781418,29.873418,22.752232,39.000000,95.400000,65.970644,0.000000,44.635036,29.088655,0.209425,22.937263,72.800032,54.715236,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
39.046961,61.696645,105.257140,124.952014,104.753301,101.728896,54.621491,14.377357,104.006148,3.957606,61.924725,39.496811,123.255563,104.133959,121.744260,103.043199,78.301518,101.465385,-0.062378,-2.174370,32.025740,-235.671768,101.679283,3.743689,22.138787,9.050570,6.206642,320.127615,15.162844,430606.504658,0.957575,18.932175,19.606291,2.704606,0.073717,0.050276,100.082341,82.293145,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.420118,71.524252,87.780966,29.873418,22.757037,39.000000,95.400000,65.850645,0.000000,44.635036,29.084872,0.208980,22.887572,72.895914,54.723035,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.943336,61.696645,105.281032,124.952014,104.750807,101.724432,54.690132,14.361516,103.957129,3.959041,61.906996,39.515570,123.265678,104.038126,121.748131,103.074133,78.293872,101.507006,-0.062528,-2.176118,32.025740,-235.687771,102.011134,3.745567,22.121279,9.013373,9.506331,489.704318,15.049722,430499.168055,0.950815,18.606894,19.689558,2.686850,0.075410,0.052733,100.054441,82.291259,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.398506,71.495212,87.779904,29.873418,22.761361,39.000000,95.400000,65.894113,0.000000,44.635036,29.081558,0.207130,22.936831,71.862176,54.687758,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.941000,61.703537,105.304883,124.950622,104.743750,101.726723,54.647253,14.377499,103.933724,3.961164,61.966723,39.536589,123.264549,104.244522,121.764225,103.115704,78.302728,101.422596,-0.062383,-2.177326,32.025740,-235.672442,102.041802,3.747594,22.114626,9.071107,24.417735,1258.829846,15.104745,430572.778073,0.955513,18.784307,19.725783,2.695655,0.075199,0.052038,100.095545,82.318889,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.411409,71.502300,87.796387,29.873418,22.779569,39.000000,95.400000,65.927795,0.000000,44.635036,29.078348,0.210276,22.894856,72.278565,54.716643,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.870682,61.717596,105.361949,124.952849,104.735044,101.725981,54.661209,14.375787,103.844736,3.963205,61.997532,39.506937,123.287577,104.142532,121.767335,103.072595,78.302751,101.569595,-0.062370,-2.177348,32.025740,-235.673827,102.232127,3.749316,22.115456,9.081348,17.279810,890.614451,15.153044,430629.171327,0.957025,18.920843,19.759957,2.703442,0.074890,0.051547,100.106389,82.320957,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.423413,71.495235,87.810228,29.873418,22.790614,39.000000,95.400000,65.917572,0.000000,44.635036,29.074917,0.209068,22.923073,73.157089,54.705943,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.830749,61.729449,105.317143,124.970661,104.723991,101.722968,54.660922,14.375073,103.845984,3.964770,61.997393,39.568762,123.306611,104.135111,121.773491,103.141473,78.310009,101.408416,-0.062160,-2.176175,32.025740,-235.673724,102.091750,3.751189,22.098471,9.053779,21.032217,1084.021985,15.158071,430631.799263,0.957876,18.930816,19.697289,2.704216,0.074346,0.052320,100.083410,82.338407,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.437399,71.528257,87.846263,29.873418,22.812931,39.000000,95.400000,65.851358,0.000000,44.635036,29.071117,0.209336,22.923795,72.086571,54.706916,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.922955,61.731379,105.295970,124.969548,104.686900,101.717656,54.632079,14.375930,103.905677,3.965531,61.966006,39.593821,123.291572,104.251622,121.755680,103.082679,78.281068,101.472610,-0.061993,-2.176147,32.025740,-235.674338,102.091137,3.751512,22.081847,9.034379,25.853678,1333.228537,15.197518,430689.493431,0.959537,19.037688,19.790960,2.710576,0.074137,0.051188,100.031528,82.318594,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.426410,71.518939,87.821698,29.873418,22.819560,39.000000,95.400000,65.943780,0.000000,44.635036,29.068457,0.210321,22.897885,72.691581,54.705884,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
39.068874,61.731379,105.317022,124.969548,104.675628,101.709325,54.755625,14.391770,103.878370,3.965555,61.944303,39.626393,123.280871,104.279404,121.752003,103.088252,78.247310,101.422338,-0.061882,-2.176159,32.025740,-235.662092,101.824060,3.751442,22.097263,9.051201,43.924835,2260.015353,15.208727,430700.238543,0.960611,19.102309,19.680965,2.712210,0.074589,0.051452,99.956905,82.298076,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.399289,71.509250,87.831790,29.873418,22.824938,39.000000,95.400000,65.892642,0.000000,44.635036,29.065417,0.210321,22.910092,72.652368,54.719446,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
39.167759,61.730552,105.262456,124.964816,104.697635,101.707393,54.688655,14.368937,103.970597,3.966389,61.934086,39.613468,123.288229,104.203570,121.772295,103.090681,78.242562,101.523894,-0.061856,-2.176157,32.025740,-235.682474,101.675432,3.752326,22.088626,9.071215,12.326811,635.014261,15.164422,430681.801564,0.958605,18.982465,19.750840,2.705241,0.073993,0.051371,99.944657,82.272490,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.405856,71.517051,87.836035,29.873418,22.823623,39.000000,95.400000,65.817417,0.000000,44.635036,29.062272,0.208404,22.940761,72.101345,54.695321,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
39.009938,61.728898,105.342384,124.960363,104.662327,101.713373,54.641667,14.384349,103.999738,3.966749,61.978788,39.558870,123.296866,104.253008,121.794260,103.163787,78.236171,101.337704,-0.061861,-2.176131,32.025740,-235.668206,102.035436,3.752739,22.135199,9.053833,19.579013,1009.477984,15.102426,430625.155801,0.952491,18.790205,19.752543,2.695676,0.074439,0.051223,99.942831,82.309891,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.422492,71.525795,87.851659,29.873418,22.839712,39.000000,95.400000,65.761653,0.000000,44.635036,29.059153,0.208051,22.965409,71.806577,54.702382,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.920116,61.729725,105.351353,124.954797,104.647851,101.715831,54.654645,14.374074,103.974754,3.966628,61.993279,39.671073,123.313947,104.275286,121.805895,103.238424,78.260343,101.383911,-0.061796,-2.174356,32.025740,-235.676030,101.812076,3.752294,22.140896,9.011534,-0.557968,-28.761558,15.051003,430569.100905,0.951026,18.659402,19.822032,2.687477,0.074855,0.051915,99.994473,82.328637,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.414912,71.539348,87.847120,29.873418,22.857822,39.000000,95.400000,65.816214,0.000000,44.635036,29.055950,0.208139,22.912508,72.220438,54.716623,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
39.096138,61.729725,105.358017,124.954797,104.625874,101.706063,54.685449,14.373789,104.007973,3.966526,61.929186,39.580797,123.292893,104.301502,121.775794,103.153553,78.266894,101.437984,-0.061725,-2.173775,32.025740,-235.673375,102.074476,3.752162,22.108748,9.071053,23.647862,1218.288372,15.132183,430693.522761,0.956074,18.865309,19.709693,2.700399,0.074158,0.051816,100.041749,82.325342,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.411638,71.526138,87.831655,29.873418,22.877972,39.000000,95.400000,65.838087,0.000000,44.635036,29.052851,0.209380,22.960126,72.733121,54.700878,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.886591,61.739098,105.400615,124.966208,104.635234,101.699961,54.654210,14.374360,103.991383,3.967539,61.927961,39.483743,123.300272,104.168587,121.807068,103.163088,78.222544,101.549722,-0.061772,-2.173746,32.025740,-235.674274,102.168863,3.752720,22.140157,9.098765,3.464693,178.595730,15.173476,430711.572138,0.958264,18.984555,19.715001,2.706861,0.073144,0.050980,100.042172,82.344178,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.404127,71.511595,87.777217,29.873418,22.876186,39.000000,95.400000,65.787016,0.000000,44.635036,29.049125,0.208095,22.921379,72.900724,54.702835,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.917752,61.726968,105.413046,124.968435,104.612894,101.694613,54.734165,14.375644,104.099065,3.966553,61.933393,39.630084,123.324426,104.234978,121.835968,103.100974,78.255436,101.544477,-0.061715,-2.173730,32.025740,-235.679198,101.884946,3.752267,22.146792,9.049073,8.791275,452.504973,15.095888,430556.813767,0.952958,18.752690,19.742937,2.694845,0.075593,0.051545,100.057024,82.356880,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.435161,71.518152,87.810160,29.873418,22.906007,39.000000,95.400000,65.826338,0.000000,44.635036,29.045577,0.210727,22.931926,72.097975,54.707673,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
39.005420,61.717320,105.336037,124.969548,104.592936,101.689276,54.733003,14.370364,104.119118,3.965854,61.905702,39.516946,123.294544,104.282045,121.813463,103.127963,78.218641,101.599922,-0.061667,-2.173708,32.025740,-235.680067,102.224094,3.751805,22.134730,9.027870,25.257789,1300.097870,15.193157,430749.363039,0.959040,19.038180,19.858507,2.710462,0.075192,0.051520,99.954990,82.322298,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.407584,71.506764,87.773356,29.873418,22.931902,39.000000,95.400000,65.802524,0.000000,44.635036,29.042417,0.209024,22.928465,73.010738,54.693905,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
39.114666,61.717044,105.372748,124.968156,104.585543,101.676972,54.738641,14.369080,104.058833,3.965544,61.949388,39.508676,123.306240,104.271437,121.824791,103.140369,78.246168,101.585579,-0.061544,-2.175472,32.025740,-235.676124,102.370631,3.751365,22.130493,9.091715,13.241538,681.513443,15.180043,430630.411265,0.956728,18.984919,19.822273,2.708611,0.073634,0.050997,99.959801,82.332113,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.416683,71.525378,87.773356,29.873418,22.926915,39.000000,95.400000,65.753528,0.000000,44.635036,29.038761,0.208007,22.919467,72.036643,54.701192,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.731615,61.717044,105.446252,124.968156,104.578813,101.669543,54.710729,14.370364,104.080057,3.964564,61.930573,39.553007,123.311299,104.232643,121.834949,103.199511,78.238682,101.466228,-0.061253,-2.175452,32.025740,-235.685621,102.305836,3.750453,22.150218,9.093446,27.352629,1408.499088,15.129216,430614.585564,0.954345,18.859682,19.894387,2.700549,0.074047,0.051484,99.933255,82.350018,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.411271,71.514174,87.765950,29.873418,22.944285,39.000000,95.400000,65.696601,0.000000,44.635036,29.035477,0.209738,22.951868,72.380271,54.711588,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.957729,61.722006,105.318086,124.974001,104.565862,101.667880,54.669330,14.375787,104.082374,3.963157,61.950867,39.485820,123.315551,104.260313,121.844299,103.156366,78.217636,101.420230,-0.061038,-2.174278,32.025740,-235.674644,102.277322,3.749444,22.144629,9.025616,25.628809,1320.731882,15.085018,430447.130420,0.951240,18.715650,19.857723,2.693945,0.075701,0.051634,99.986880,82.347064,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.432375,71.522825,87.791465,29.873418,22.957063,39.000000,95.400000,65.636776,0.000000,44.635036,29.031345,0.208581,22.932431,72.521764,54.702520,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
39.192880,61.722833,105.372982,124.974001,104.540985,101.666389,54.716607,14.377214,104.058632,3.962006,61.948625,39.606963,123.315162,104.390155,121.829034,103.268292,78.187072,101.455285,-0.060888,-2.173109,32.025740,-235.672237,102.395571,3.748694,22.134171,9.055222,13.763956,708.686402,15.262669,430649.561117,0.961864,19.221073,19.789156,2.722485,0.074539,0.051426,99.991133,82.323184,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.412469,71.505430,87.781146,29.873418,22.984771,39.000000,95.400000,65.737671,0.000000,44.635036,29.028164,0.208183,22.918169,72.770313,54.698694,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.883893,61.730001,105.468065,124.978176,104.506908,101.663396,54.716416,14.385063,104.019084,3.960794,61.927013,39.498182,123.324320,104.384753,121.811201,103.249902,78.169015,101.515371,-0.060991,-2.171926,32.025740,-235.663735,102.234224,3.747289,22.125517,9.086306,27.640511,1423.175392,15.144699,430557.741300,0.956534,18.927223,19.780872,2.703394,0.074631,0.050951,99.980332,82.326478,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.415556,71.487388,87.789704,29.873418,22.981965,39.000000,95.400000,65.621113,0.000000,44.635036,29.024956,0.210006,22.945828,72.608403,54.722445,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.983926,61.722558,105.325946,124.979011,104.512633,101.665835,54.712486,14.374074,104.086218,3.958824,61.911966,39.534626,123.315052,104.325507,121.871199,103.128740,78.174288,101.579963,-0.060978,-2.170184,32.025740,-235.678807,102.283931,3.745410,22.106531,9.079058,46.317120,2384.981904,15.049588,430474.738298,0.949479,18.618704,19.833789,2.688575,0.074164,0.051046,100.032775,82.351358,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.416085,71.507385,87.789230,29.873418,22.997406,39.000000,95.400000,65.743431,0.000000,44.635036,29.022116,0.209024,22.955672,72.290196,54.691338,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
39.015947,61.722558,105.369619,124.979011,104.524060,101.672762,54.665428,14.375359,103.995978,3.957121,61.896826,39.575382,123.337384,104.418563,121.860696,103.159197,78.181114,101.526562,-0.060849,-2.168425,32.025740,-235.676543,102.400731,3.743392,22.152003,9.039806,42.535754,2192.155610,15.198226,430684.910863,0.957655,19.032647,19.890146,2.712384,0.074383,0.051703,100.070295,82.360606,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.433158,71.498341,87.778911,29.873418,22.998044,39.000000,95.400000,65.690504,0.000000,44.635036,29.018638,0.208359,22.940112,72.370295,54.702854,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.959692,61.708499,105.454753,124.989865,104.526305,101.682388,54.825071,14.384635,104.143195,3.955036,61.878588,39.663278,123.333847,104.362404,121.845017,103.251266,78.150365,101.560650,-0.060778,-2.166666,32.025740,-235.664490,102.249949,3.741060,22.134189,9.041555,15.968625,820.575058,15.134040,430618.078116,0.955065,18.893241,19.926026,2.701779,0.075192,0.051360,100.040301,82.345951,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.396224,71.480921,87.762315,29.873418,23.022438,39.000000,95.400000,65.664589,0.000000,44.635036,29.014814,0.207655,22.916276,72.403349,54.710063,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.779053,61.708223,105.427383,124.994597,104.536511,101.702593,54.755282,14.378213,104.116834,3.952981,61.913838,39.499454,123.357350,104.369724,121.859173,103.260979,78.165454,101.547699,-0.060760,-2.164914,32.025740,-235.673525,102.225906,3.738844,22.129285,9.089570,14.389354,740.363970,15.127335,430615.768566,0.955102,18.851055,19.885179,2.700681,0.074142,0.050963,100.061032,82.347473,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.432375,71.510399,87.814224,29.873418,23.045903,39.000000,95.400000,65.681126,0.000000,44.635036,29.011440,0.208139,22.966581,72.602096,54.692980,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.853200,61.718698,105.474164,125.014636,104.565601,101.717362,54.725335,14.368509,104.113994,3.950880,61.926066,39.539294,123.319522,104.348242,121.857281,103.216561,78.179173,101.561012,-0.060700,-2.163726,32.025740,-235.683882,102.210817,3.736602,22.154816,9.110593,22.561463,1161.472184,15.164984,430728.889708,0.953869,18.911127,19.937647,2.706766,0.074277,0.051672,100.031127,82.314504,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.423319,71.457448,87.770082,29.873418,23.040291,39.000000,95.400000,65.752813,0.000000,44.635036,29.008052,0.208846,22.954987,73.029618,54.691456,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
39.111295,61.718698,105.412045,125.014636,104.575810,101.724041,54.691630,14.366939,104.015669,3.948217,61.932676,39.458617,123.330266,104.425684,121.880180,103.192826,78.138860,101.494798,-0.060576,-2.163727,32.025740,-235.684635,102.323622,3.734181,22.128221,9.040058,10.378246,534.605090,15.243464,430889.320806,0.960098,19.149452,19.914306,2.718668,0.074115,0.051142,100.030281,82.316912,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.409427,71.458070,87.770850,29.873418,23.076816,39.000000,95.400000,65.709713,0.000000,44.635036,29.005172,0.208935,22.929078,73.236977,54.703710,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
39.205184,61.722282,105.386349,125.030222,104.589120,101.742334,54.676111,14.375501,104.053814,3.946211,61.893127,39.568053,123.338340,104.392041,121.862828,103.286789,78.117058,101.607835,-0.060618,-2.159065,32.025740,-235.675093,102.108004,3.731957,22.125210,9.046531,13.911694,716.823759,15.220386,430897.260315,0.958801,19.061887,19.909069,2.714684,0.075170,0.052324,99.952496,82.310346,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.405142,71.419823,87.745222,29.873418,23.083445,39.000000,95.400000,65.627979,0.000000,44.635036,29.001001,0.210051,22.933243,72.878376,54.778061,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
39.167913,61.714563,105.469337,125.041355,104.609592,101.739321,54.682230,14.378926,104.036646,3.945429,61.914069,39.398482,123.347649,104.362422,121.887029,103.202369,78.158286,101.595099,-0.060731,-2.155538,32.025740,-235.669381,102.100171,3.731247,22.124128,9.108484,15.574470,802.411315,15.099115,430851.893270,0.952592,18.721733,19.907190,2.695182,0.074248,0.051104,99.965056,82.319480,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.419587,71.430937,87.755925,29.873418,23.110062,39.000000,95.400000,65.525162,0.000000,44.635036,28.997450,0.208227,22.930989,72.266986,54.707713,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
39.074299,61.709602,105.498832,125.049427,104.625413,101.743913,54.666351,14.376786,104.080104,3.944356,61.881246,39.517032,123.344677,104.381874,121.859783,103.148075,78.121350,101.584143,-0.060818,-2.153181,32.025740,-235.672829,102.036357,3.730485,22.135109,9.073919,22.971362,1183.849916,15.057495,430922.535271,0.950566,18.602006,20.001008,2.688072,0.075219,0.051419,99.973518,82.300302,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.434265,71.421986,87.734022,29.873418,23.116344,39.000000,95.400000,65.527117,0.000000,44.635036,28.994146,0.209336,22.930394,71.684851,54.700052,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
39.015899,61.699678,105.445775,125.067518,104.573508,101.751765,54.642528,14.392769,104.003418,3.943538,61.847451,39.588569,123.354376,104.402274,121.854236,103.179215,78.125779,101.547563,-0.060789,-2.151445,32.025740,-235.655865,102.175688,3.729769,22.129682,9.020784,5.411437,279.004901,15.084775,430843.341137,0.951395,18.643212,19.951669,2.692748,0.074628,0.051812,99.975433,82.355834,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.422581,71.428129,87.709544,29.873418,23.125971,39.000000,95.400000,65.552660,0.000000,44.635036,28.990588,0.210682,22.915158,72.443870,54.702825,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.823315,61.699678,105.344713,125.067518,104.557829,101.750222,54.692950,14.370221,104.081875,3.942924,61.831361,39.480904,123.372606,104.316256,121.876418,103.183070,78.120985,101.585088,-0.060755,-2.149695,32.025740,-235.682497,101.813933,3.729151,22.150380,9.037011,1.427595,73.536641,15.130424,430979.731663,0.954176,18.761289,19.981629,2.699955,0.073909,0.051540,100.016452,82.365786,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.436959,71.441247,87.721060,29.873418,23.135662,39.000000,95.400000,65.566487,0.000000,44.635036,28.986756,0.209246,22.971683,72.278310,54.690541,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.811641,61.685895,105.341655,125.063065,104.593964,101.751767,54.655101,14.372933,104.033757,3.942576,61.823710,39.440082,123.342657,104.272345,121.871850,103.154979,78.086718,101.603144,-0.060660,-2.148526,32.025740,-235.677335,101.818439,3.728755,22.149623,9.082628,19.440057,1002.067177,15.149180,431024.719204,0.956192,18.828237,19.953895,2.702636,0.073792,0.051577,99.979820,82.350495,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.393550,71.413630,87.679849,29.873418,23.120342,39.000000,95.400000,65.641745,0.000000,44.635036,28.982679,0.210276,22.935587,71.905591,54.706798,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.926876,61.676246,105.387361,125.054158,104.623663,101.757849,54.712770,14.362515,103.972511,3.942419,61.790490,39.466538,123.360084,104.289246,121.870133,103.214316,78.092540,101.552243,-0.060571,-2.147347,32.025740,-235.686936,101.866433,3.728379,22.155357,9.105112,21.963666,1130.957096,15.218935,431139.023776,0.960434,19.082365,19.982595,2.713439,0.074428,0.050997,99.944211,82.345655,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.411638,71.418855,87.690079,29.873418,23.138001,39.000000,95.400000,65.636228,0.000000,44.635036,28.979044,0.206869,22.959477,72.732093,54.692567,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
39.233402,61.670182,105.499480,125.043860,104.659896,101.760429,54.674777,14.375073,104.016449,3.942381,61.838111,39.405674,123.372561,104.264507,121.892421,103.186781,78.109570,101.572963,-0.060639,-2.146168,32.025740,-235.674868,101.845217,3.728332,22.152923,9.059189,12.526724,645.476577,15.223256,431198.428910,0.961394,19.084017,20.028362,2.714177,0.074176,0.051710,99.946394,82.363423,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.426543,71.430429,87.698389,29.873418,23.178056,39.000000,95.400000,65.578137,0.000000,44.635036,28.974913,0.206825,22.977417,72.396568,54.701664,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.801338,61.670182,105.403589,125.043860,104.676274,101.767259,54.735663,14.372219,104.133394,3.942684,61.820311,39.520263,123.357305,104.408880,121.880265,103.237547,78.111305,101.566844,-0.060540,-2.144976,32.025740,-235.676578,101.755399,3.728375,22.142573,9.033856,28.406842,1462.118456,15.179744,431133.031188,0.957334,18.922157,19.990117,2.707316,0.074785,0.052000,99.898379,82.331613,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.399562,71.402237,87.681001,29.873418,23.197105,39.000000,95.400000,65.431863,0.000000,44.635036,28.970878,0.208935,22.912381,73.378646,54.705146,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.969078,61.667977,105.456811,125.049427,104.689230,101.770322,54.695278,14.380496,104.096563,3.943903,61.850456,39.539748,123.371738,104.472939,121.900991,103.199212,78.095051,101.489583,-0.060561,-2.142646,32.025740,-235.666831,101.957672,3.729639,22.168988,9.088794,24.820039,1278.446689,15.062181,430927.627447,0.949894,18.512889,19.986286,2.689022,0.074952,0.052153,99.904971,82.374329,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.417790,71.428314,87.673459,29.873418,23.187621,39.000000,95.400000,65.412759,0.000000,44.635036,28.965684,0.210276,22.978174,72.825672,54.777500,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
39.059802,61.665496,105.431319,125.047478,104.681948,101.774102,54.696867,14.378641,104.101408,3.946331,61.851242,39.548451,123.376555,104.346923,121.881549,103.231257,78.074048,101.586815,-0.060335,-2.140904,32.025740,-235.671790,101.747136,3.731949,22.190985,9.089858,21.246350,1094.338991,15.238511,431202.341335,0.960364,19.081930,19.980654,2.716494,0.074136,0.051615,99.937798,82.343201,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.405071,71.435908,87.641707,29.873418,23.217309,39.000000,95.400000,65.516158,0.000000,44.635036,28.961733,0.207043,22.951111,72.934155,54.689646,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
39.091883,61.666874,105.501129,125.056106,104.686598,101.779417,54.749147,14.372362,103.967321,3.949190,61.889683,39.544121,123.391811,104.418020,121.921887,103.199227,78.121464,101.651709,-0.060283,-2.139147,32.025740,-235.679376,102.010069,3.734973,22.148379,9.055132,12.735786,655.357653,15.172862,431145.381277,0.956613,18.858231,19.947674,2.706166,0.075552,0.053214,99.987659,82.376487,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.422927,71.456642,87.657719,29.873418,23.223633,39.000000,95.400000,65.464703,0.000000,44.635036,28.957861,0.209738,22.953238,72.156913,54.783303,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.976927,61.673765,105.462445,125.054158,104.723635,101.780744,54.708781,14.372362,104.044954,3.952387,61.851819,39.501400,123.379333,104.319868,121.893335,103.239972,78.083248,101.641751,-0.060351,-2.137985,32.025740,-235.678723,101.784584,3.738462,22.162371,9.059765,25.283294,1301.986899,15.129863,431146.738311,0.954206,18.736257,20.030632,2.699228,0.074413,0.051282,100.010907,82.364627,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.416315,71.425598,87.628451,29.873418,23.245823,39.000000,95.400000,65.436394,0.000000,44.635036,28.954060,0.211134,22.970872,73.075960,54.717548,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.840545,61.673765,105.445497,125.054158,104.746538,101.785280,54.712195,14.374788,104.083827,3.956727,61.869734,39.548172,123.397843,104.373006,121.906403,103.301885,78.069299,101.674703,-0.060304,-2.137980,32.025740,-235.679400,101.690909,3.742705,22.160423,9.071431,46.711946,2405.325296,15.126645,431063.944123,0.952499,18.695433,20.024540,2.698799,0.075108,0.050809,100.139987,82.384280,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.420208,71.431557,87.623596,29.873418,23.257459,39.000000,95.400000,65.473653,0.000000,44.635036,28.950532,0.206478,22.970674,72.121769,54.697750,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.891709,61.674041,105.416698,125.055828,104.763720,101.792031,54.671768,14.371363,104.057030,3.961905,61.926990,39.442249,123.403703,104.296295,121.915797,103.202628,78.070372,101.564355,-0.060359,-2.136821,32.025740,-235.678088,101.740511,3.747695,22.121333,9.070115,32.138202,1656.107230,15.171901,431216.858590,0.956280,18.853674,20.056416,2.705766,0.074480,0.051039,100.196739,82.376760,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.418963,71.441913,87.608397,29.873418,23.275866,39.000000,95.400000,65.524375,0.000000,44.635036,28.946768,0.210051,22.981853,71.859101,54.686843,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.710267,61.694716,105.442917,125.063621,104.791610,101.797273,54.687012,14.345819,104.076921,3.968335,61.940512,39.463649,123.385365,104.294470,121.888420,103.207072,78.056194,101.581254,-0.060393,-2.136838,32.025740,-235.704449,101.451302,3.753401,22.134333,9.072008,12.145919,625.714425,15.230158,431341.290383,0.959904,19.033677,20.091343,2.714831,0.074986,0.052691,100.228998,82.349563,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.405300,71.403411,87.584616,29.873418,23.273193,39.000000,95.400000,65.494615,0.000000,44.635036,28.942995,0.208227,22.930718,73.761784,54.696049,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.738057,61.708775,105.360541,125.080321,104.810465,101.797349,54.677304,14.368937,104.076178,3.975317,61.918022,39.507884,123.403964,104.347525,121.914102,103.289352,78.067267,101.605678,-0.060574,-2.138599,32.025740,-235.682964,101.801717,3.760240,22.167347,9.059603,22.372452,1152.753588,15.204407,431337.738109,0.959308,18.966367,20.020001,2.710519,0.075002,0.051697,100.289084,82.362628,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.408872,71.435148,87.594756,29.873418,23.305254,39.000000,95.400000,65.568283,0.000000,44.635036,28.940283,0.211043,22.934487,72.384259,54.707241,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
39.094671,61.708775,105.355059,125.080321,104.844020,101.804845,54.660155,14.372077,104.103179,3.982079,61.932722,39.478861,123.438119,104.416753,121.935019,103.255006,78.059596,101.654851,-0.060435,-2.139164,32.025740,-235.681295,101.730782,3.766551,22.134802,9.074082,5.875543,302.835731,15.289848,431519.558605,0.964012,19.227026,20.044943,2.723901,0.074183,0.052259,100.298433,82.391392,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.425230,71.432017,87.592046,29.873418,23.290557,39.000000,95.400000,65.545823,0.000000,44.635036,28.937417,0.210456,22.966581,73.428723,54.687522,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
39.087428,61.708499,105.492568,125.081434,104.800325,101.810997,54.761972,14.373932,104.151451,3.990128,61.901610,39.469020,123.419260,104.395215,121.940389,103.244475,78.059687,101.646259,-0.060267,-2.137986,32.025740,-235.681563,101.641269,3.774810,22.160964,9.108051,14.207518,730.918823,15.266246,431501.215459,0.963468,19.204273,20.049426,2.719820,0.073997,0.050858,100.283296,82.370625,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.411842,71.426515,87.599860,29.873418,23.315916,39.000000,95.400000,65.433065,0.000000,44.635036,28.932910,0.210141,22.966220,72.337009,54.686824,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
39.082163,61.707121,105.480019,125.081712,104.845815,101.814797,54.661295,14.377642,104.137673,3.998196,61.886863,39.491574,123.415747,104.367681,121.930997,103.243785,78.021286,101.626953,-0.060429,-2.137402,32.025740,-235.675239,101.764411,3.782216,22.178328,9.066166,21.613141,1113.955833,15.109755,431342.223496,0.954314,18.733667,20.088408,2.694870,0.074015,0.052322,100.288327,82.382303,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.396084,71.438945,87.630167,29.873418,23.331213,39.000000,95.400000,65.366948,0.000000,44.635036,28.929476,0.208492,22.933856,71.795316,54.706218,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.838472,61.698851,105.513982,125.086444,104.901418,101.818613,54.649521,14.387346,104.149175,4.006338,61.878888,39.544161,123.439790,104.384582,121.928865,103.323244,78.091489,101.579522,-0.060414,-2.136811,32.025740,-235.663085,101.934664,3.790138,22.149299,9.028375,6.133722,316.204246,15.133791,431372.099715,0.952788,18.742917,20.082846,2.698887,0.074510,0.051366,100.287859,82.405955,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.432810,71.439174,87.656928,29.873418,23.356300,39.000000,95.400000,65.358967,0.000000,44.635036,28.926086,0.207831,22.916348,72.017285,54.708893,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.988190,61.691408,105.433450,125.083382,104.959995,101.837035,54.692192,14.373789,104.077434,4.014332,61.874149,39.446137,123.418870,104.443821,121.932561,103.283121,78.026400,101.647912,-0.060416,-2.136777,32.025740,-235.671251,101.798574,3.798134,22.130745,9.076912,5.317623,273.919053,15.134692,431461.218615,0.954715,18.748463,20.108956,2.698930,0.076431,0.053483,100.286501,82.400889,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.404791,71.412431,87.655550,29.873418,23.375349,39.000000,95.400000,65.455297,0.000000,44.635036,28.922272,0.209648,22.981438,72.591222,54.711765,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.749410,61.691408,105.474019,125.083382,104.992711,101.846268,54.675173,14.372790,104.081175,4.022701,61.872693,39.459919,123.405002,104.394728,121.926493,103.210412,78.051674,101.634344,-0.060477,-2.137933,32.025740,-235.680255,101.904118,3.806876,22.159666,9.092635,25.611808,1319.714712,15.246869,431474.595812,0.961435,19.061500,20.008544,2.716739,0.073930,0.050760,100.238215,82.425221,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.389652,71.420508,87.673639,29.873418,23.371850,39.000000,95.400000,65.379502,0.000000,44.635036,28.918433,0.208271,22.968528,73.361909,54.702540,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.733282,61.691408,105.498305,125.085887,105.057734,101.847176,54.671542,14.369080,104.125025,4.031420,61.843058,39.377752,123.412490,104.423080,121.921863,103.260647,78.024048,101.576437,-0.060406,-2.139122,32.025740,-235.683148,101.771512,3.815387,22.126057,9.054573,12.342693,636.031431,15.171976,431579.274262,0.956841,18.856473,20.117187,2.704241,0.074535,0.051971,100.233718,82.418996,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.376036,71.399452,87.684117,29.873418,23.394945,39.000000,95.400000,65.476489,0.000000,44.635036,28.914862,0.206218,22.935064,72.368769,54.715699,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.959156,61.682587,105.436416,125.092846,105.106392,101.849226,54.697023,14.377214,104.089521,4.040663,61.856281,39.407977,123.423557,104.365617,121.933735,103.248735,78.022724,101.510134,-0.060330,-2.140263,32.025740,-235.670930,101.683056,3.823981,22.144989,9.029925,41.942502,2160.332732,15.284299,431708.946292,0.963621,19.171873,20.083273,2.721952,0.075514,0.053697,100.222008,82.423813,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.411427,71.409117,87.710447,29.873418,23.414554,39.000000,95.400000,65.475282,0.000000,44.635036,28.911290,0.209559,22.981167,73.386526,54.701586,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
39.060659,61.681208,105.440288,125.099247,105.145750,101.850714,54.803413,14.363514,104.059314,4.050188,61.823640,39.374948,123.437554,104.393958,121.938367,103.222160,78.016377,101.606622,-0.060317,-2.140862,32.025740,-235.684467,101.937916,3.833086,22.130727,9.067248,42.154110,2167.016990,15.294988,431773.411089,0.964129,19.193230,20.074022,2.723712,0.074776,0.051440,100.168129,82.421586,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.416750,71.411120,87.746034,29.873418,23.408262,39.000000,95.400000,65.369381,0.000000,44.635036,28.907266,0.208980,22.942943,74.169117,54.700130,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
39.119013,61.664669,105.427769,125.098134,105.172533,101.843735,54.742977,14.376500,104.017059,4.062590,61.773659,39.482148,123.417350,104.384043,121.956871,103.243132,77.972357,101.592673,-0.060256,-2.143181,32.025740,-235.674094,101.593421,3.844889,22.155754,9.076263,18.079309,930.429375,15.186420,431641.850258,0.957623,18.885922,20.033100,2.706332,0.074481,0.052257,100.188523,82.343837,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.391565,71.376022,87.743144,29.873418,23.431169,39.000000,95.400000,65.313397,0.000000,44.635036,28.902297,0.208492,22.977291,72.468561,54.681405,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.836250,61.664669,105.446472,125.098134,105.168923,101.829176,54.730701,14.373076,104.119378,4.071871,61.796939,39.529891,123.439311,104.412026,121.954218,103.203037,78.016308,101.629569,-0.060298,-2.144936,32.025740,-235.676702,101.719871,3.854164,22.186658,9.076840,42.442576,2184.744803,15.142675,431600.909872,0.953082,18.750843,20.100917,2.699399,0.075028,0.051115,100.188501,82.330727,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.413639,71.368657,87.725237,29.873418,23.436351,39.000000,95.400000,65.279965,0.000000,44.635036,28.897822,0.210321,22.971016,72.460065,54.709817,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.853224,61.656950,105.432086,125.090897,105.207528,101.815193,54.708732,14.359804,104.048086,4.081782,61.855656,39.488517,123.440528,104.394828,121.959351,103.227087,78.001970,101.613195,-0.060296,-2.146708,32.025740,-235.690791,101.869432,3.863859,22.165364,9.027617,42.434004,2185.180733,15.113789,431598.530394,0.952486,18.657559,20.136054,2.695052,0.074668,0.051875,100.214594,82.372079,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.412442,71.394804,87.733412,29.873418,23.447791,39.000000,95.400000,65.392858,0.000000,44.635036,28.893604,0.210998,22.978156,72.490962,54.693256,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.967947,61.669631,105.525687,125.085887,105.222854,101.800949,54.759220,14.373218,104.068692,4.090972,61.799598,39.486175,123.447209,104.323996,121.940997,103.322969,77.967973,101.631344,-0.060199,-2.148447,32.025740,-235.679173,101.870283,3.872774,22.129087,9.079310,14.201156,730.628204,15.238201,431617.320682,0.960086,19.030256,20.115598,2.715156,0.073845,0.051234,100.211900,82.357061,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.390505,71.373306,87.707105,29.873418,23.464699,39.000000,95.400000,65.374568,0.000000,44.635036,28.889634,0.207699,22.953347,72.452139,54.692498,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.797397,61.669355,105.414081,125.093124,105.243678,101.788305,54.700141,14.377499,104.052543,4.100263,61.806394,39.390395,123.433560,104.324515,121.947672,103.251139,77.980028,101.635135,-0.060107,-2.150198,32.025740,-235.673422,101.912743,3.881814,22.143853,9.094258,18.519396,953.824276,15.226408,431565.074022,0.959867,19.000106,20.119511,2.713599,0.074781,0.051301,100.222453,82.387870,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.417071,71.391556,87.719434,29.873418,23.500335,39.000000,95.400000,65.315436,0.000000,44.635036,28.886314,0.208448,22.976948,72.163734,54.703543,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
