OSU 80 Ton Compressor Load Stand
38.977318,61.669355,105.517198,125.093124,105.258149,101.773695,54.683206,14.376072,104.066316,4.109908,61.801262,39.433638,123.445146,104.302149,121.945975,103.243030,77.972083,101.600244,-0.060183,-2.151948,32.025740,-235.671745,101.516635,3.891199,22.121099,9.047216,17.300867,891.341000,15.187851,431519.705445,0.955818,18.861376,20.165064,2.708012,0.074675,0.052146,100.207893,82.388960,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.398683,71.374432,87.682717,29.873418,23.484209,39.000000,95.400000,65.380036,0.000000,44.635036,28.882477,0.208669,22.918205,73.124289,54.699875,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.884123,61.653367,105.480113,125.078651,105.256151,101.760104,54.693263,14.384064,104.005010,4.119434,61.813006,39.482726,123.436164,104.357253,121.963198,103.223315,77.982038,101.621458,-0.059955,-2.154133,32.025740,-235.662120,101.329652,3.900574,22.133576,9.025345,-0.459628,-23.675710,15.244779,431541.604174,0.961291,19.086316,20.155422,2.717040,0.074076,0.051919,100.157086,82.387824,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.410298,71.338392,87.674677,29.873418,23.503478,39.000000,95.400000,65.293339,0.000000,44.635036,28.877953,0.208139,22.960216,73.134744,54.709876,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
39.088058,61.662188,105.447115,125.078094,105.244702,101.751830,54.708290,14.374931,104.067299,4.131603,61.828333,39.440618,123.414334,104.346648,121.984376,103.257208,77.972105,101.627506,-0.060026,-2.158236,32.025740,-235.677461,102.105802,3.912323,22.172251,9.101145,17.619195,907.325094,15.178318,431390.351642,0.956640,18.848748,20.141151,2.707144,0.075912,0.052027,100.158622,82.406568,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.404537,71.361637,87.622173,29.873418,23.520887,39.000000,95.400000,65.329153,0.000000,44.635036,28.872989,0.207963,22.977796,72.738705,54.705175,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.790734,61.662463,105.465754,125.092011,105.248954,101.749408,54.696282,14.362230,104.094150,4.140400,61.869688,39.518070,123.441199,104.376316,121.990160,103.323063,77.974731,101.627701,-0.060272,-2.160579,32.025740,-235.686404,101.740025,3.920840,22.194663,9.081077,23.271694,1198.671530,15.211330,431346.281846,0.958784,18.955709,20.144705,2.712678,0.074384,0.051100,100.174808,82.379327,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.394077,71.361131,87.607290,29.873418,23.536598,39.000000,95.400000,65.228250,0.000000,44.635036,28.869079,0.208359,23.012649,73.082593,54.790177,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.818634,61.678727,105.431587,125.094237,105.280016,101.753201,54.657533,14.379925,104.045163,4.149156,61.868254,39.421085,123.441046,104.300277,122.001748,103.260573,78.006194,101.616013,-0.060270,-2.162323,32.025740,-235.672303,102.034438,3.929220,22.166590,9.056610,10.450712,538.673769,15.116373,431224.314188,0.953042,18.695778,20.158489,2.697681,0.075380,0.052221,100.124935,82.415133,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.395988,71.362212,87.620524,29.873418,23.551414,39.000000,95.400000,65.348349,0.000000,44.635036,28.865183,0.209827,22.974136,72.687883,54.790335,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.977107,61.678727,105.372031,125.094237,105.297580,101.752446,54.708429,14.377214,104.073341,4.157303,61.860488,39.438678,123.449205,104.382139,121.975091,103.253787,77.970576,101.698024,-0.060167,-2.162899,32.025740,-235.668643,101.758599,3.937142,22.180906,9.051562,-1.726725,-88.919875,15.249098,431380.915897,0.961153,19.088239,20.155987,2.718839,0.074048,0.052407,100.082586,82.399321,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.382670,71.362580,87.577976,29.873418,23.559265,39.000000,95.400000,65.323221,0.000000,44.635036,28.862048,0.208758,22.979959,73.186487,54.781208,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.982554,61.675419,105.456442,125.102309,105.282411,101.745743,54.651339,14.373932,103.947154,4.165234,61.915270,39.299761,123.455779,104.417463,121.992636,103.202915,77.983590,101.713188,-0.059976,-2.162327,32.025740,-235.678133,101.934302,3.945079,22.168231,9.065571,10.807516,557.128132,15.233192,431343.174246,0.961160,19.067603,20.117082,2.716005,0.074570,0.051787,100.049987,82.403683,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.396286,71.386123,87.577027,29.873418,23.594246,39.000000,95.400000,65.245392,0.000000,44.635036,28.858185,0.208802,22.971828,72.598782,54.697495,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.970184,61.688100,105.392236,125.100917,105.263584,101.740572,54.769538,14.372505,104.058499,4.173122,61.905562,39.421461,123.444669,104.327209,121.966240,103.258042,77.950574,101.728575,-0.059795,-2.161767,32.025740,-235.679723,102.049044,3.952897,22.161127,9.078427,25.243575,1298.499461,15.154656,431316.509569,0.956027,18.858398,20.204909,2.703434,0.075098,0.052412,100.052659,82.397821,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.384490,71.358598,87.574452,29.873418,23.591614,39.000000,95.400000,65.230762,0.000000,44.635036,28.854429,0.210727,22.970115,72.594476,54.695026,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.858649,61.693889,105.479064,125.097020,105.235460,101.735709,54.680813,14.376786,104.079941,4.180901,61.911225,39.487144,123.434794,104.330345,121.984134,103.303720,77.970963,101.655969,-0.060033,-2.160597,32.025740,-235.677402,101.449474,3.960376,22.150200,9.057404,13.134479,676.718215,15.163352,431256.405400,0.956810,18.847912,20.201544,2.705221,0.074829,0.051819,100.023644,82.397662,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.401792,71.364281,87.542585,29.873418,23.606414,39.000000,95.400000,65.225178,0.000000,44.635036,28.851323,0.208980,22.974208,72.620710,54.700288,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.795775,61.693889,105.450812,125.097020,105.204664,101.725303,54.748199,14.354238,104.000190,4.188976,61.921858,39.493185,123.443823,104.295038,121.977134,103.249880,77.981466,101.672763,-0.060199,-2.158263,32.025740,-235.699950,101.600202,3.967909,22.140319,9.038472,24.654859,1268.710922,15.159244,431320.685829,0.955055,18.876897,20.244351,2.704433,0.075048,0.052167,100.072365,82.429787,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.411794,71.377171,87.568015,29.873418,23.619602,39.000000,95.400000,65.267409,0.000000,44.635036,28.847987,0.209202,22.977507,71.937939,54.707949,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.729016,61.702710,105.495868,125.099804,105.139451,101.708067,54.697642,14.373789,104.037719,4.198210,61.887833,39.504452,123.459054,104.426972,122.010791,103.281491,77.930594,101.649218,-0.060199,-2.158260,32.025740,-235.673538,101.791069,3.976806,22.170376,9.086288,25.989089,1338.605005,15.220345,431332.610814,0.959550,19.029877,20.177751,2.714430,0.074015,0.050904,100.018344,82.425380,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.386492,71.369712,87.540868,29.873418,23.634771,39.000000,95.400000,65.223421,0.000000,44.635036,28.843682,0.210998,22.971395,72.831727,54.696383,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.694083,61.699953,105.481297,125.106484,105.130719,101.692068,54.683094,14.372790,104.092779,4.204079,61.885383,39.535940,123.473204,104.347779,121.995224,103.324660,77.926530,101.672052,-0.060275,-2.158282,32.025740,-235.673230,101.480231,3.982287,22.151895,9.102407,14.787810,761.869841,15.242486,431305.807091,0.959954,19.112996,20.177941,2.718100,0.074583,0.050881,100.002356,82.409067,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.374558,71.368149,87.498225,29.873418,23.630293,39.000000,95.400000,65.308735,0.000000,44.635036,28.840121,0.209827,22.984323,72.860151,54.698212,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
39.063543,61.695543,105.451885,125.106484,105.121240,101.680647,54.761139,14.376358,104.031789,4.210073,61.901101,39.521802,123.474939,104.378174,121.978960,103.214794,77.946167,101.661091,-0.060178,-2.157119,32.025740,-235.677014,101.363714,3.987821,22.120847,9.065229,21.644146,1113.519903,15.276242,431378.125339,0.962494,19.210182,20.213824,2.723949,0.076762,0.053377,100.057179,82.423698,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.394650,71.380346,87.493663,29.873418,23.661518,39.000000,95.400000,65.315983,0.000000,44.635036,28.836648,0.207875,22.977038,72.399913,54.705234,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
39.023880,61.698299,105.404512,125.109545,105.101072,101.684269,54.688485,14.358948,104.055565,4.215441,61.892132,39.495133,123.486309,104.359946,121.995441,103.261272,77.911825,101.716813,-0.060144,-2.156519,32.025740,-235.691483,101.322483,3.993186,22.121496,9.045485,46.477328,2394.281741,15.287040,431334.864146,0.963534,19.253711,20.232423,2.726032,0.073932,0.051036,100.008457,82.421018,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.385157,71.381220,87.495876,29.873418,23.676846,39.000000,95.400000,65.146691,0.000000,44.635036,28.832949,0.210727,22.958936,72.855411,54.701340,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.839195,61.698299,105.436942,125.109545,105.053130,101.682409,54.747153,14.370364,104.111600,4.220754,61.906024,39.425656,123.478953,104.361875,122.031511,103.333479,77.952263,101.628653,-0.060104,-2.154731,32.025740,-235.679250,101.321989,3.998510,22.177300,9.053689,44.248418,2277.016617,15.118482,431030.057822,0.952183,18.761382,20.205810,2.699496,0.074772,0.051125,100.034266,82.433445,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.397668,71.398688,87.477739,29.873418,23.676975,39.000000,95.400000,65.152242,0.000000,44.635036,28.829556,0.209336,22.971143,72.728784,54.773950,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.929194,61.707672,105.490503,125.115947,105.015285,101.665395,54.679576,14.373932,104.135270,4.225401,61.928422,39.412167,123.492537,104.439056,122.016162,103.248875,77.924657,101.734246,-0.060075,-2.155881,32.025740,-235.676173,101.518410,4.002893,22.163597,9.074028,16.196993,834.524813,15.129693,431137.767090,0.954539,18.816349,20.275617,2.701026,0.074215,0.050782,100.033397,82.427243,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.411677,71.396525,87.472386,29.873418,23.687282,39.000000,95.400000,65.223333,0.000000,44.635036,28.826473,0.208669,22.929420,71.797708,54.697357,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.982297,61.705191,105.498049,125.115112,104.998500,101.647202,54.678483,14.380068,104.078156,4.229512,61.864902,39.476131,123.500413,104.464986,122.035012,103.294615,77.943290,101.699246,-0.059873,-2.155866,32.025740,-235.668239,101.504152,4.006760,22.169709,9.094204,17.361417,894.537819,15.215137,431158.827123,0.958416,19.059995,20.179060,2.714705,0.073856,0.050790,100.027118,82.412657,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.382299,71.377123,87.439995,29.873418,23.718158,39.000000,95.400000,65.171122,0.000000,44.635036,28.823089,0.209246,22.966563,72.682987,54.699019,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.847777,61.688376,105.454950,125.117338,104.981558,101.633485,54.736382,14.387061,104.139247,4.233520,61.856788,39.414900,123.506574,104.457747,122.023183,103.290362,77.888008,101.749497,-0.059611,-2.153506,32.025740,-235.657980,101.756209,4.010174,22.149335,9.038796,37.856461,1948.470836,15.181188,431100.579600,0.957057,18.950525,20.273876,2.709804,0.074479,0.051896,100.031326,82.423903,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.386353,71.400228,87.436539,29.873418,23.737058,39.000000,95.400000,65.108526,0.000000,44.635036,28.818441,0.210546,22.965589,72.752458,54.712847,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.895417,61.684792,105.502764,125.116782,104.940576,101.624326,54.751324,14.371506,104.155399,4.236213,61.862868,39.539854,123.492297,104.439738,122.023358,103.306914,77.900179,101.525484,-0.059666,-2.151780,32.025740,-235.682846,101.813259,4.012874,22.155790,9.083043,11.945581,614.670869,15.156087,430954.442137,0.955486,18.878022,20.232972,2.706307,0.075270,0.051542,100.037182,82.435603,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.377414,71.393786,87.427842,29.873418,23.741579,39.000000,95.400000,65.182753,0.000000,44.635036,28.814166,0.209648,22.972964,72.431737,54.686922,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.815165,61.684792,105.508369,125.116782,104.937966,101.618216,54.656478,14.369080,104.174873,4.238905,61.821119,39.501367,123.478733,104.464140,122.019159,103.254617,77.856883,101.809872,-0.059821,-2.151211,32.025740,-235.680535,101.686180,4.015502,22.160333,9.115606,22.262443,1147.522430,15.206162,431056.078644,0.957890,19.038730,20.320229,2.714568,0.073749,0.051226,100.026628,82.412157,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.370475,71.366142,87.398838,29.873418,23.763334,39.000000,95.400000,65.154657,0.000000,44.635036,28.810390,0.209782,22.945143,72.222464,54.698586,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
39.007589,61.688927,105.548278,125.121513,104.900615,101.614424,54.644128,14.378926,104.173606,4.240785,61.871328,39.536716,123.492101,104.445850,122.013768,103.367466,77.874010,101.740057,-0.059737,-2.151245,32.025740,-235.672158,102.229556,4.017391,22.156258,9.059008,4.340588,223.787122,15.190490,430959.424830,0.956262,18.972222,20.165426,2.712473,0.075069,0.051395,100.084210,82.457004,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.396699,71.389020,87.413340,29.873418,23.770575,39.000000,95.400000,65.182721,0.000000,44.635036,28.806922,0.208891,23.012378,72.457082,54.690964,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.717349,61.685895,105.584985,125.120400,104.881302,101.615206,54.666972,14.379212,104.100508,4.242489,61.880135,39.400229,123.482813,104.477871,122.009941,103.357158,77.855993,101.710469,-0.059816,-2.150111,32.025740,-235.673016,101.728618,4.019011,22.151877,9.029961,3.784118,195.015754,15.225752,431064.582274,0.960011,19.078254,20.389753,2.718225,0.074146,0.051482,100.099107,82.407181,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.378956,71.396983,87.397957,29.873418,23.801725,39.000000,95.400000,65.091280,0.000000,44.635036,28.803321,0.208227,22.979473,72.578810,54.705677,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.821442,61.693337,105.571040,125.132090,104.855636,101.604516,54.734690,14.371791,104.138687,4.244252,61.925024,39.414737,123.502170,104.522798,122.017595,103.419492,77.857180,101.716924,-0.059627,-2.148366,32.025740,-235.677333,101.867877,4.020530,22.167185,9.068618,23.731264,1221.485191,15.146770,430910.229401,0.955068,18.828432,20.328221,2.705840,0.074264,0.051695,100.134732,82.453346,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.382091,71.438639,87.423934,29.873418,23.794480,39.000000,95.400000,65.210987,0.000000,44.635036,28.799565,0.209559,22.973559,72.510476,54.712847,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
39.033353,61.693337,105.576440,125.132090,104.820376,101.593874,54.707518,14.369651,104.143247,4.245992,61.910115,39.412922,123.526145,104.439028,122.036141,103.316142,77.859304,101.697317,-0.059627,-2.146655,32.025740,-235.680127,101.731783,4.021337,22.167798,9.089984,17.982947,926.070077,15.279648,431110.475339,0.962429,19.208822,20.327412,2.727072,0.075153,0.052012,100.150028,82.479177,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.421652,71.431757,87.432541,29.873418,23.835985,39.000000,95.400000,65.151822,0.000000,44.635036,28.796283,0.208095,22.962957,73.379738,54.703543,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.840132,61.695543,105.482161,125.147955,104.765315,101.584727,54.671138,14.375359,104.093877,4.247495,61.845531,39.516742,123.487110,104.467802,122.034988,103.425341,77.837427,101.720328,-0.059832,-2.144895,32.025740,-235.675399,101.507274,4.022500,22.147153,9.054663,17.350625,894.101889,15.230386,431012.715596,0.958362,19.078500,20.330332,2.719400,0.074421,0.051264,100.068178,82.423471,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.402182,71.403611,87.424318,29.873418,23.859044,39.000000,95.400000,65.049665,0.000000,44.635036,28.792830,0.208404,22.961298,72.678365,54.705539,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.865242,61.688376,105.437202,125.164376,104.675954,101.575833,54.774194,14.357806,104.063739,4.248930,61.818461,39.537687,123.502429,104.492945,122.055425,103.411863,77.847680,101.704245,-0.060002,-2.142580,32.025740,-235.694422,101.650433,4.023947,22.178706,9.071251,23.333095,1200.124629,15.136701,430841.167259,0.953096,18.798913,20.315730,2.704775,0.074976,0.050819,100.093406,82.439806,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.410983,71.406188,87.476745,29.873418,23.874257,39.000000,95.400000,65.117568,0.000000,44.635036,28.787819,0.209827,22.951994,72.739434,54.691554,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.848848,61.666598,105.531583,125.158810,104.621617,101.574277,54.697039,14.369936,104.109211,4.249749,61.809006,39.501898,123.501300,104.534684,122.057817,103.273564,77.823954,101.696949,-0.060005,-2.140838,32.025740,-235.676085,101.533993,4.025024,22.211035,9.055186,21.466468,1105.673166,15.206513,430958.181502,0.958794,19.056000,20.352250,2.715803,0.074326,0.051474,100.124779,82.455050,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.378264,71.407891,87.471979,29.873418,23.858225,39.000000,95.400000,65.103652,0.000000,44.635036,28.784212,0.207174,22.968744,72.966636,54.720321,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.975427,61.662188,105.620253,125.152965,104.616227,101.575828,54.702923,14.373076,104.208124,4.251232,61.812219,39.375088,123.511802,104.487930,122.063644,103.374490,77.788487,101.821703,-0.059871,-2.140264,32.025740,-235.675559,101.349500,4.026442,22.187595,9.076335,12.598067,648.818706,15.187375,430876.752986,0.956220,19.015654,20.331762,2.712892,0.073971,0.051556,100.169153,82.490922,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.400200,71.414887,87.503171,29.873418,23.901010,39.000000,95.400000,65.103477,0.000000,44.635036,28.779488,0.209024,23.020041,72.380423,54.781346,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.750363,61.662188,105.508435,125.152965,104.618089,101.579017,54.672829,14.378784,104.146333,4.252211,61.756736,39.445608,123.505381,104.446525,122.038033,103.318430,77.797805,101.722447,-0.059826,-2.138500,32.025740,-235.672954,101.348356,4.027163,22.180401,9.089065,25.049546,1290.798034,15.206888,430895.305452,0.957940,19.015536,20.350847,2.716466,0.074006,0.051271,100.122530,82.454800,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.378864,71.408076,87.495718,29.873418,23.922311,39.000000,95.400000,65.040611,0.000000,44.635036,28.775420,0.209469,22.975524,73.401572,54.687502,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.795899,61.655572,105.588249,125.149625,104.589528,101.574115,54.692990,14.373789,104.235805,4.253165,61.794187,39.517609,123.534127,104.493060,122.091101,103.342282,77.843433,101.723166,-0.059842,-2.138514,32.025740,-235.673865,101.311872,4.028248,22.175623,9.035695,46.258301,2382.802255,15.164281,430891.867735,0.954469,18.844072,20.465673,2.709919,0.075683,0.051137,100.126137,82.507550,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.388239,71.416611,87.545317,29.873418,23.931323,39.000000,95.400000,65.131885,0.000000,44.635036,28.771221,0.208713,23.000766,72.548028,54.683618,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
39.094866,61.650886,105.551770,125.162428,104.546625,101.564987,54.773808,14.377927,104.139920,4.254425,61.796777,39.406742,123.522087,104.535477,122.076297,103.316596,77.807351,101.823127,-0.059900,-2.138520,32.025740,-235.674627,101.293168,4.029425,22.160586,9.048605,39.374013,2025.194485,15.247610,431016.034123,0.961039,19.141391,20.393220,2.722773,0.074730,0.051917,100.165902,82.494965,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.386236,71.429938,87.568173,29.873418,23.947058,39.000000,95.400000,65.103495,0.000000,44.635036,28.767235,0.208935,22.976029,72.791579,54.708775,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
39.206233,61.641237,105.517005,125.162149,104.510302,101.565178,54.731774,14.386633,104.161046,4.256051,61.755395,39.534513,123.537446,104.561686,122.060771,103.434333,77.819911,101.817793,-0.060091,-2.138545,32.025740,-235.667556,101.552322,4.031060,22.154293,9.107348,15.904752,818.686029,15.237883,430874.001447,0.959400,19.074513,20.348050,2.721634,0.075267,0.052303,100.219424,82.499281,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.398399,71.434215,87.604579,29.873418,23.942717,39.000000,95.400000,64.962753,0.000000,44.635036,28.763008,0.206304,22.977255,73.008655,54.701369,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.803147,61.641237,105.561213,125.162149,104.504939,101.573876,54.729934,14.371078,104.159220,4.257281,61.771231,39.455283,123.501516,104.501472,122.050989,103.378686,77.796503,101.656138,-0.060188,-2.137455,32.025740,-235.677393,102.038806,4.032330,22.167527,9.078896,15.031952,773.785257,15.100290,430726.459842,0.949948,18.675522,20.447715,2.699888,0.075996,0.051836,100.288771,82.493989,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.397157,71.418476,87.627366,29.873418,23.957720,39.000000,95.400000,64.903727,0.000000,44.635036,28.758510,0.208315,23.021465,72.272609,54.701222,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.931627,61.635724,105.599871,125.163819,104.529334,101.575375,54.675102,14.363086,104.142076,4.258469,61.766839,39.493424,123.537556,104.429192,122.057359,103.360589,77.808196,101.823957,-0.060351,-2.138178,32.025740,-235.687182,101.533996,4.033543,22.166157,9.031818,41.812892,2154.520335,15.046432,430627.192290,0.947728,18.519585,20.431762,2.691332,0.074638,0.051970,100.305378,82.484765,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.401834,71.441788,87.656408,29.873418,23.989066,39.000000,95.400000,64.986060,0.000000,44.635036,28.752712,0.209648,22.978463,72.933193,54.707290,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.953839,61.630762,105.486510,125.170221,104.513959,101.580771,54.717042,14.375216,104.226936,4.258813,61.765105,39.472579,123.524536,104.400262,122.054487,103.402382,77.792096,101.803602,-0.060374,-2.138165,32.025740,-235.679462,101.659358,4.033888,22.155159,9.074334,14.057574,723.798636,15.230269,430937.472360,0.958522,19.050594,20.352319,2.720429,0.073281,0.051370,100.315729,82.483061,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.393399,71.435435,87.692110,29.873418,24.009658,39.000000,95.400000,64.998640,0.000000,44.635036,28.748279,0.209336,22.964796,73.111611,54.692066,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.759143,61.629108,105.528851,125.173839,104.503897,101.581630,54.795887,14.364941,104.164688,4.259364,61.781495,39.384334,123.530612,104.451986,122.064881,103.409545,77.825141,101.825812,-0.060204,-2.138233,32.025740,-235.684346,101.484293,4.034213,22.190156,9.090904,16.666692,856.902544,15.179361,430842.790453,0.956053,18.875367,20.447397,2.712444,0.075319,0.052355,100.315083,82.505301,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.426810,71.456792,87.737385,29.873418,24.002361,39.000000,95.400000,64.981514,0.000000,44.635036,28.744006,0.207568,22.973036,72.403995,54.713732,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.796808,61.637654,105.440882,125.175509,104.490121,101.574739,54.652635,14.364370,104.112471,4.259937,61.819778,39.480089,123.532045,104.441600,122.087449,103.328300,77.816097,101.699382,-0.060120,-2.138235,32.025740,-235.683284,101.992452,4.034827,22.186892,9.080230,20.304576,1046.677330,15.154019,430876.284266,0.954768,18.841109,20.450554,2.707988,0.074774,0.051765,100.315884,82.496714,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.426258,71.465768,87.771119,29.873418,24.025765,39.000000,95.400000,65.059458,0.000000,44.635036,28.739647,0.209872,22.972405,72.391025,54.685585,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.923748,61.637654,105.556145,125.175509,104.492885,101.571070,54.648169,14.369222,104.094115,4.260995,61.769613,39.524738,123.524407,104.378728,122.079012,103.251989,77.808059,101.725292,-0.060157,-2.139408,32.025740,-235.677451,101.563138,4.036202,22.212099,9.034090,-0.163291,-8.418166,15.245642,430927.814533,0.958591,19.096689,20.431632,2.722683,0.075298,0.051586,100.270783,82.468681,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.397824,71.458081,87.777396,29.873418,24.023130,39.000000,95.400000,65.036045,0.000000,44.635036,28.735760,0.208758,22.967338,73.449058,54.688151,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
39.161937,61.630211,105.498799,125.183024,104.509349,101.569396,54.680743,14.369508,104.106331,4.261695,61.758215,39.512678,123.532869,104.421872,122.070664,103.350224,77.816120,101.717416,-0.060432,-2.141166,32.025740,-235.684190,101.791193,4.036800,22.190714,9.056827,4.848336,249.797602,15.215658,430903.513738,0.960048,19.055393,20.360251,2.717772,0.074881,0.052428,100.193687,82.476700,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.407640,71.464985,87.796340,29.873418,24.056513,39.000000,95.400000,64.973043,0.000000,44.635036,28.731242,0.209603,22.968149,72.499740,54.688053,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.701897,61.620563,105.531885,125.181633,104.495685,101.567723,54.654046,14.395480,104.179373,4.262268,61.731605,39.481635,123.539269,104.516060,122.049292,103.359247,77.779146,101.809174,-0.060728,-2.142901,32.025740,-235.652501,101.512059,4.037256,22.211377,9.112450,24.556080,1265.804724,15.175922,430830.158892,0.956698,18.887692,20.384778,2.711870,0.075311,0.051917,100.161649,82.470589,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.402409,71.445262,87.810994,29.873418,24.062438,39.000000,95.400000,64.862405,0.000000,44.635036,28.726962,0.209962,23.014992,72.696349,54.689735,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.884532,61.624698,105.469111,125.177736,104.531221,101.570745,54.665237,14.360375,104.050782,4.262605,61.793378,39.413879,123.529851,104.438095,122.080945,103.259276,77.758775,101.782720,-0.060450,-2.144128,32.025740,-235.692670,101.744860,4.037409,22.225621,9.079671,7.765173,400.193393,15.063072,430661.706362,0.949790,18.566707,20.371705,2.693912,0.074424,0.051801,100.128965,82.529654,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.407753,71.459298,87.879856,29.873418,24.069561,39.000000,95.400000,64.869686,0.000000,44.635036,28.720723,0.209068,23.013207,71.864633,54.696137,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.981004,61.626076,105.388343,125.172169,104.531104,101.569066,54.658493,14.364513,104.117353,4.263359,61.833047,39.408759,123.533323,104.381380,122.084033,103.280038,77.786866,101.641575,-0.060330,-2.145308,32.025740,-235.689348,101.590408,4.038235,22.216967,9.032413,-0.636945,-32.830237,15.268823,430976.718538,0.962467,19.163965,20.467047,2.726788,0.074030,0.051883,100.116674,82.535106,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.422638,71.460081,87.922254,29.873418,24.091887,39.000000,95.400000,64.959734,0.000000,44.635036,28.716543,0.209425,23.012973,72.721995,54.768964,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.864465,61.626076,105.396612,125.172169,104.560274,101.578479,54.659427,14.373504,103.985134,4.264036,61.797840,39.431881,123.514858,104.512405,122.075315,103.267027,77.787025,101.730226,-0.060288,-2.146477,32.025740,-235.675621,101.577046,4.038752,22.171007,9.069502,13.676272,704.908344,15.180103,430927.717750,0.957411,18.926501,20.470594,2.712367,0.074373,0.050765,100.154102,82.548758,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.396809,71.471979,87.920380,29.873418,24.083000,39.000000,95.400000,64.906474,0.000000,44.635036,28.712265,0.207963,22.993194,72.608282,54.685211,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.826887,61.635173,105.564117,125.175509,104.539031,101.584352,54.725146,14.372933,104.067589,4.264692,61.814253,39.440082,123.518913,104.513470,122.078595,103.283732,77.779809,101.627304,-0.060183,-2.148222,32.025740,-235.674558,101.635375,4.039632,22.172414,9.112234,25.234405,1299.080700,15.126065,430812.839275,0.954948,18.800612,20.352685,2.703582,0.073866,0.051430,100.145062,82.568975,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.413142,71.475037,87.953069,29.873418,24.118361,39.000000,95.400000,64.948032,0.000000,44.635036,28.708334,0.212091,22.975488,72.226712,54.694869,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.774379,61.631038,105.452042,125.172448,104.518713,101.589643,54.679354,14.374645,104.053775,4.265212,61.772179,39.440820,123.527419,104.416377,122.079292,103.285118,77.769897,101.763527,-0.060351,-2.151127,32.025740,-235.674806,101.580471,4.040163,22.188352,9.084377,13.331546,686.889911,15.179513,430920.571175,0.958125,18.954382,20.408950,2.711902,0.074465,0.052588,100.159044,82.542761,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.394802,71.467489,87.966433,29.873418,24.144889,39.000000,95.400000,64.954513,0.000000,44.635036,28.704111,0.208669,23.005671,72.991494,54.707654,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.910603,61.623320,105.446474,125.177736,104.516867,101.587760,54.708023,14.371078,104.020135,4.265622,61.811664,39.426694,123.543911,104.368641,122.086424,103.342341,77.775195,101.721761,-0.060290,-2.154002,32.025740,-235.679190,101.748384,4.040568,22.168645,9.033820,20.725840,1067.311341,15.221588,430991.615907,0.958055,19.013137,20.350656,2.718841,0.075148,0.050715,100.178236,82.557844,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.407753,71.480838,87.991581,29.873418,24.130726,39.000000,95.400000,64.972127,0.000000,44.635036,28.699676,0.208980,22.964075,71.769267,54.686293,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.718034,61.623320,105.440541,125.177736,104.540853,101.582076,54.700659,14.373504,104.017658,4.265613,61.792384,39.353424,123.521561,104.354872,122.064812,103.245677,77.753682,101.634404,-0.060367,-2.155793,32.025740,-235.676601,101.463324,4.040596,22.194483,9.049795,44.862573,2310.583213,15.229111,431058.585137,0.960305,19.078452,20.447265,2.719632,0.074206,0.052122,100.201747,82.530721,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.379871,71.473288,87.984538,29.873418,24.146602,39.000000,95.400000,64.908523,0.000000,44.635036,28.695040,0.207787,22.959188,72.982118,54.690236,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.709338,61.635449,105.465218,125.175509,104.551141,101.578621,54.717271,14.379069,104.013090,4.265231,61.838711,39.508432,123.537291,104.304982,122.071182,103.311218,77.746008,101.751790,-0.060445,-2.155808,32.025740,-235.671199,101.830776,4.040491,22.180780,9.077814,43.657001,2247.809318,15.167892,430951.641188,0.956124,18.890704,20.415395,2.709968,0.074592,0.051430,100.247564,82.537400,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.401553,71.475059,88.001333,29.873418,24.168647,39.000000,95.400000,64.986919,0.000000,44.635036,28.691209,0.208713,22.985423,72.580735,54.683785,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.857226,61.642064,105.530111,125.182746,104.519094,101.577883,54.658904,14.382494,104.110491,4.264054,61.809815,39.402537,123.530544,104.404923,122.077335,103.342675,77.746237,101.610420,-0.060700,-2.156435,32.025740,-235.665487,101.244545,4.039886,22.165887,9.056700,20.690317,1066.439482,15.250927,431077.972407,0.961355,19.145340,20.381304,2.723293,0.074200,0.051256,100.257404,82.551938,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.415124,71.498555,87.994245,29.873418,24.175574,39.000000,95.400000,64.984782,0.000000,44.635036,28.685871,0.208669,22.959693,73.396946,54.711440,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.968590,61.638205,105.501694,125.191931,104.519228,101.580751,54.716569,14.371648,104.058133,4.263504,61.766237,39.451955,123.554193,104.457712,122.093596,103.278210,77.754984,101.619490,-0.060907,-2.158221,32.025740,-235.680416,101.363737,4.039704,22.202470,9.055655,46.408063,2389.486513,15.258346,431100.473498,0.961294,19.168990,20.463687,2.724542,0.074662,0.052016,100.285966,82.580673,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.436920,71.490086,87.974854,29.873418,24.203657,39.000000,95.400000,64.903439,0.000000,44.635036,28.681729,0.208448,22.962109,73.106699,54.702373,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
39.010906,61.632968,105.385110,125.197219,104.544628,101.578483,54.698129,14.391342,104.076192,4.263426,61.783969,39.438674,123.534538,104.422767,122.055508,103.283724,77.705903,101.611269,-0.060954,-2.159923,32.025740,-235.659579,101.403335,4.039321,22.177174,9.060559,38.648159,1990.610719,15.202721,431018.660940,0.958360,18.979934,20.373477,2.715843,0.074120,0.052185,100.272586,82.545351,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.417707,71.467583,87.939344,29.873418,24.199819,39.000000,95.400000,64.845905,0.000000,44.635036,28.677388,0.208625,22.990796,72.855650,54.692213,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.837983,61.632968,105.425150,125.197219,104.571802,101.576180,54.686277,14.374931,104.089853,4.263138,61.811363,39.440618,123.554584,104.391961,122.098683,103.224450,77.722278,101.638770,-0.061064,-2.161657,32.025740,-235.679584,101.690889,4.038823,22.175461,9.107961,14.235831,733.389092,15.150078,430944.824162,0.954402,18.829103,20.370506,2.707352,0.075772,0.052900,100.308983,82.550189,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.414109,71.514110,87.948215,29.873418,24.198952,39.000000,95.400000,64.815972,0.000000,44.635036,28.672952,0.209469,23.001704,72.680428,54.701645,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.897287,61.637654,105.436676,125.191374,104.586430,101.570085,54.689919,14.374360,104.078332,4.262493,61.826782,39.390829,123.568166,104.284078,122.130294,103.244414,77.746556,101.707576,-0.061166,-2.161838,32.025740,-235.675254,101.732087,4.038219,22.201334,9.084593,17.018089,876.664696,15.113969,430996.767966,0.953567,18.768105,20.414351,2.701427,0.074097,0.051318,100.395151,82.557163,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.430192,71.512775,87.962460,29.873418,24.209146,39.000000,95.400000,64.882381,0.000000,44.635036,28.668908,0.208315,22.975344,72.445702,54.726950,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.780663,61.640135,105.433672,125.191931,104.581283,101.559413,54.701445,14.372077,104.027181,4.261574,61.774352,39.354109,123.572939,104.391724,122.104553,103.221595,77.701334,101.714761,-0.061284,-2.161967,32.025740,-235.678028,101.515739,4.036975,22.160225,9.066671,18.579087,956.875785,15.195290,431055.761370,0.958357,18.996265,20.415487,2.714486,0.074978,0.051895,100.426001,82.537945,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.441896,71.511210,87.960428,29.873418,24.237239,39.000000,95.400000,64.850174,0.000000,44.635036,28.664714,0.207611,22.961785,72.541805,54.684296,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.712561,61.621390,105.447729,125.190539,104.569739,101.546469,54.717310,14.365940,104.015651,4.260576,61.737269,39.370389,123.569554,104.296107,122.103509,103.255552,77.703344,101.669610,-0.061216,-2.163729,32.025740,-235.684328,101.221628,4.036162,22.179211,9.073072,-0.138098,-7.110377,15.170258,430957.397615,0.956663,18.922616,20.435007,2.710643,0.074263,0.051878,100.444786,82.521544,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.424201,71.498921,87.936815,29.873418,24.237887,39.000000,95.400000,64.894556,0.000000,44.635036,28.660648,0.210998,23.002245,72.823536,54.689882,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.695532,61.611191,105.341863,125.178571,104.597535,101.538067,54.699989,14.377927,103.987760,4.259079,61.741084,39.467168,123.568425,104.351444,122.098856,103.210660,77.704235,101.583163,-0.061258,-2.166050,32.025740,-235.671197,101.421574,4.034836,22.154023,9.113298,20.708690,1066.584792,15.219594,431067.292916,0.959485,19.079234,20.484801,2.718718,0.075324,0.052612,100.442850,82.513025,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.412219,71.482813,87.936883,29.873418,24.266298,39.000000,95.400000,64.915286,0.000000,44.635036,28.654132,0.208271,22.951706,73.308082,54.698803,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.985445,61.611191,105.343799,125.178571,104.588239,101.530491,54.694182,14.373504,104.051489,4.258009,61.796036,39.412714,123.584503,104.317738,122.129053,103.139089,77.730158,101.677500,-0.061311,-2.167809,32.025740,-235.674967,101.758804,4.033912,22.151805,9.078661,9.859662,507.868061,15.248959,431022.394512,0.960869,19.150662,20.454056,2.723863,0.074287,0.052196,100.416830,82.562523,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.431366,71.487438,87.961286,29.873418,24.257858,39.000000,95.400000,64.919092,0.000000,44.635036,28.649266,0.211497,22.976011,72.270608,54.693384,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
39.024512,61.617806,105.422381,125.169664,104.596939,101.520546,54.648648,14.371506,103.976108,4.257139,61.759324,39.412015,123.561482,104.266338,122.108726,103.078581,77.704988,101.615756,-0.061513,-2.169547,32.025740,-235.676638,101.727764,4.032893,22.164300,9.052896,1.012094,52.176080,15.239336,430980.853895,0.961527,19.163028,20.398119,2.722326,0.074892,0.051937,100.372669,82.526041,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.394477,71.471721,87.957945,29.873418,24.278709,39.000000,95.400000,64.785615,0.000000,44.635036,28.645055,0.210501,22.956538,73.170640,54.697042,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
