OSU 80 Ton Compressor Load Stand
38.859031,61.620563,105.431747,125.167994,104.597609,101.512164,54.754291,14.374217,104.089957,4.256506,61.765659,39.374605,123.546056,104.324177,122.090530,103.119756,77.714124,101.684416,-0.061363,-2.171276,32.025740,-235.674907,101.845176,4.032117,22.216336,9.061929,19.531821,1004.973376,15.111343,430733.607587,0.953809,18.779872,20.432264,2.702131,0.075001,0.052227,100.333492,82.531448,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.419570,71.471929,87.977539,29.873418,24.297152,39.000000,95.400000,64.759704,0.000000,44.635036,28.640631,0.208758,23.013658,71.449300,54.693551,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.874950,61.618082,105.372052,125.172169,104.554638,101.502362,54.785084,14.374645,104.016838,4.255867,61.761012,39.454627,123.569619,104.338510,122.103965,103.168263,77.681988,101.617100,-0.061557,-2.171873,32.025740,-235.678890,101.865999,4.031429,22.187739,9.091102,21.814676,1121.802570,15.104181,430724.505769,0.953490,18.735024,20.418123,2.701440,0.074431,0.051054,100.280133,82.521157,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.429661,71.485735,87.964469,29.873418,24.315015,39.000000,95.400000,64.822316,0.000000,44.635036,28.636349,0.207043,22.976876,71.753462,54.695567,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.787947,61.618082,105.322675,125.172169,104.532972,101.493807,54.683999,14.366083,103.955649,4.255749,61.723189,39.385638,123.551891,104.292978,122.081897,103.219513,77.718213,101.685097,-0.061458,-2.173684,32.025740,-235.686962,101.841611,4.031111,22.187361,9.098747,12.903963,664.802799,15.176939,430771.621886,0.955972,18.956047,20.452698,2.713185,0.074283,0.051917,100.247319,82.507300,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.402955,71.454506,87.942571,29.873418,24.313624,39.000000,95.400000,64.806524,0.000000,44.635036,28.631840,0.208315,23.014452,72.701218,54.685535,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.823099,61.605126,105.375134,125.170499,104.509663,101.493818,54.676121,14.372219,104.036313,4.255013,61.757359,39.338495,123.546598,104.309747,122.070723,103.080599,77.677969,101.649444,-0.061418,-2.173669,32.025740,-235.678212,101.648204,4.030323,22.187505,9.050732,26.040905,1341.801824,15.159807,430777.452962,0.954913,18.932537,20.441978,2.710539,0.074879,0.051200,100.317086,82.515115,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.395261,71.469190,87.935302,29.873418,24.335461,39.000000,95.400000,64.837996,0.000000,44.635036,28.626855,0.210727,22.968258,73.220586,54.775268,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.797184,61.619185,105.372906,125.176623,104.508574,101.495337,54.767980,14.375073,104.008114,4.254667,61.792661,39.369126,123.558053,104.310965,122.078680,103.162823,77.675844,101.668622,-0.061541,-2.174827,32.025740,-235.678298,101.234024,4.030215,22.165129,9.034036,46.742625,2404.453437,15.189620,430723.315823,0.958923,19.047542,20.449044,2.715345,0.074517,0.051560,100.316218,82.539171,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.413647,71.446959,87.920605,29.873418,24.332453,39.000000,95.400000,64.813915,0.000000,44.635036,28.622284,0.209113,22.965192,72.916482,54.705244,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.890062,61.628557,105.302239,125.181911,104.450777,101.477063,54.706182,14.372790,103.941273,4.252674,61.802347,39.336792,123.560634,104.195808,122.074222,103.169178,77.671436,101.583249,-0.061263,-2.174812,32.025740,-235.677804,101.736391,4.028341,22.163543,9.083494,13.840339,712.755081,15.181191,430761.162606,0.958090,18.988098,20.466592,2.714238,0.075812,0.052794,100.355596,82.563818,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.383208,71.455081,87.891460,29.873418,24.340537,39.000000,95.400000,64.810500,0.000000,44.635036,28.616966,0.209962,23.014830,72.042091,54.690768,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
39.052349,61.637103,105.330239,125.184973,104.414767,101.455728,54.643482,14.373646,103.951772,4.251635,61.811525,39.320267,123.571960,104.253429,122.094180,103.171827,77.671870,101.634220,-0.061287,-2.176490,32.025740,-235.679398,101.771837,4.026990,22.178796,9.078733,22.445983,1157.258196,15.193064,430805.519778,0.957223,19.036427,20.480925,2.715994,0.074623,0.051907,100.304731,82.581831,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.392332,71.451353,87.915052,29.873418,24.341922,39.000000,95.400000,64.770065,0.000000,44.635036,28.613039,0.209693,22.959333,72.654821,54.699835,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.719962,61.637103,105.332138,125.184973,104.372524,101.435907,54.666859,14.373218,104.015248,4.250008,61.775808,39.446378,123.552217,104.239914,122.087311,103.156894,77.642748,101.599675,-0.061379,-2.177066,32.025740,-235.677866,101.423228,4.025355,22.150254,9.023759,45.426971,2341.098302,15.139665,430694.249258,0.955674,18.923057,20.430972,2.707690,0.075697,0.052146,100.282359,82.541420,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.382149,71.442839,87.925685,29.873418,24.361468,39.000000,95.400000,64.696366,0.000000,44.635036,28.609146,0.206651,22.982628,72.106845,54.700642,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.755430,61.632968,105.307684,125.184973,104.367038,101.420735,54.706750,14.373646,104.005543,4.248818,61.805306,39.329851,123.567317,104.190612,122.071134,103.184865,77.672304,101.642546,-0.061458,-2.177080,32.025740,-235.677928,101.876748,4.023997,22.158368,9.055745,41.718585,2148.417317,15.070042,430521.882108,0.952280,18.717674,20.462999,2.697155,0.075518,0.053123,100.237434,82.558139,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.388231,71.460512,87.919951,29.873418,24.383442,39.000000,95.400000,64.833653,0.000000,44.635036,28.604765,0.208802,22.952373,71.867223,54.689420,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
39.039004,61.634346,105.345304,125.183303,104.328649,101.404811,54.698949,14.394481,103.962800,4.247621,61.864138,39.433042,123.581247,104.392699,122.105051,103.235851,77.635872,101.674808,-0.061515,-2.177009,32.025740,-235.653826,101.645502,4.023021,22.174703,9.078355,18.581061,957.021095,15.212856,430682.688685,0.960547,19.156568,20.470122,2.720358,0.074945,0.051327,100.264438,82.571791,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.410075,71.476529,87.946928,29.873418,24.377819,39.000000,95.400000,64.807078,0.000000,44.635036,28.600517,0.210321,22.967825,73.616084,54.696127,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.934826,61.647853,105.386746,125.180519,104.312186,101.396278,54.669886,14.366654,103.926637,4.246815,61.848026,39.359569,123.573848,104.320376,122.105072,103.213076,77.679156,101.615801,-0.061536,-2.177018,32.025740,-235.685738,101.558448,4.022389,22.140121,9.072856,14.417668,742.979549,15.191333,430537.688227,0.958741,19.105462,20.467866,2.717237,0.075166,0.052475,100.234896,82.550643,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.386457,71.474481,87.970609,29.873418,24.408866,39.000000,95.400000,64.674844,0.000000,44.635036,28.596340,0.210411,22.992436,72.754717,54.702009,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.794841,61.647853,105.361187,125.180519,104.262639,101.393879,54.682697,14.364370,103.976654,4.245450,61.829071,39.396109,123.573477,104.256258,122.096483,103.094426,77.663305,101.714400,-0.061562,-2.177028,32.025740,-235.685081,101.482744,4.020654,22.192427,9.036506,22.233637,1145.488091,15.070335,430377.680949,0.951183,18.732482,20.524836,2.698463,0.074389,0.051580,100.235475,82.555322,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.403897,71.479472,88.000452,29.873418,24.418731,39.000000,95.400000,64.713630,0.000000,44.635036,28.592749,0.210546,22.997233,71.653996,54.699648,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.842020,61.650610,105.417304,125.193601,104.235649,101.388692,54.684263,14.374788,103.991158,4.243399,61.773519,39.348536,123.558854,104.330637,122.077917,103.193504,77.648298,101.597000,-0.061455,-2.177040,32.025740,-235.675480,101.628256,4.018575,22.199423,9.045864,9.863515,508.158681,15.120971,430337.353288,0.954402,18.883277,20.443984,2.706748,0.074316,0.052140,100.214837,82.513820,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.382562,71.454850,87.996185,29.873418,24.424651,39.000000,95.400000,64.767286,0.000000,44.635036,28.588793,0.207699,22.963191,71.863992,54.695026,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.899101,61.632692,105.388750,125.194714,104.234231,101.376606,54.691978,14.372362,103.959313,4.240984,61.834572,39.267328,123.580203,104.257379,122.128658,103.201672,77.639961,101.634242,-0.061397,-2.177600,32.025740,-235.680683,101.797310,4.016031,22.159991,9.077399,12.496814,643.732858,15.178280,430438.208987,0.957888,19.068195,20.522602,2.715856,0.074305,0.051494,100.292065,82.559502,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.406477,71.481221,88.037111,29.873418,24.443972,39.000000,95.400000,64.737214,0.000000,44.635036,28.582620,0.211725,23.010431,72.090037,54.686814,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.723042,61.642616,105.296527,125.197219,104.206908,101.369153,54.700144,14.375930,104.027438,4.239784,61.859099,39.322713,123.569420,104.319510,122.110419,103.122772,77.609924,101.598142,-0.061426,-2.179302,32.025740,-235.676952,101.569193,4.014715,22.186640,9.104968,20.536648,1057.720885,15.165116,430419.707198,0.956558,19.008571,20.462869,2.714002,0.074395,0.051383,100.338122,82.540671,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.406225,71.450316,88.052934,29.873418,24.458657,39.000000,95.400000,64.710993,0.000000,44.635036,28.578369,0.210998,23.019734,73.014824,54.707723,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.736125,61.649507,105.289463,125.211136,104.201070,101.359997,54.681473,14.370079,104.035480,4.237427,61.830203,39.337816,123.582047,104.308261,122.101157,103.165652,77.625365,101.619226,-0.061599,-2.181046,32.025740,-235.681006,101.720627,4.012846,22.206816,9.045287,10.043515,517.458517,15.133394,430327.971015,0.954745,18.915260,20.494921,2.709285,0.075338,0.051246,100.296673,82.544986,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.391017,71.457081,88.058848,29.873418,24.437592,39.000000,95.400000,64.782213,0.000000,44.635036,28.574627,0.209113,22.941555,71.476591,54.724707,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
39.121854,61.649507,105.263877,125.211136,104.198497,101.343221,54.664149,14.373932,103.925417,4.234694,61.834434,39.341994,123.596042,104.277597,122.124181,103.108062,77.604464,101.557783,-0.061631,-2.181638,32.025740,-235.677643,101.444173,4.010841,22.178634,9.041429,-1.220641,-62.909395,15.196646,430466.736939,0.959261,19.158001,20.501970,2.719221,0.074774,0.051788,100.352836,82.534423,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.415004,71.457427,88.089794,29.873418,24.454053,39.000000,95.400000,64.771218,0.000000,44.635036,28.570818,0.209246,22.979202,72.022679,54.699609,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
39.100408,61.653642,105.308450,125.217816,104.220227,101.325178,54.654815,14.376215,104.029031,4.232269,61.809953,39.407791,123.602377,104.330756,122.127789,103.209925,77.632903,101.579165,-0.062006,-2.179885,32.025740,-235.674379,101.637189,4.008185,22.200938,9.103688,11.566513,596.216506,15.188895,430401.019855,0.959167,19.147564,20.499955,2.718121,0.074418,0.052229,100.388963,82.558616,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.413851,71.451719,88.093518,29.873418,24.470167,39.000000,95.400000,64.593105,0.000000,44.635036,28.566941,0.209872,22.985855,72.634884,54.696285,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.843700,61.643443,105.435612,125.223939,104.243334,101.306807,54.684847,14.370935,103.931246,4.229859,61.799735,39.433536,123.580833,104.251044,122.109723,103.205460,77.602660,101.601962,-0.061961,-2.179315,32.025740,-235.680150,101.496487,4.005793,22.205319,9.088163,25.523261,1314.919484,15.014014,430146.571473,0.949062,18.638664,20.481722,2.690667,0.074567,0.052421,100.338255,82.530993,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.408391,71.436738,88.097761,29.873418,24.480306,39.000000,95.400000,64.596954,0.000000,44.635036,28.562932,0.209469,22.958738,71.752764,54.702471,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.859461,61.639584,105.454141,125.217538,104.207880,101.286973,54.684810,14.370221,104.040199,4.228547,61.820586,39.362487,123.590182,104.204363,122.125744,103.146400,77.596949,101.664260,-0.062011,-2.177622,32.025740,-235.681027,101.357252,4.004134,22.170647,9.030448,12.997232,669.598027,15.027197,430034.477841,0.949629,18.670991,20.466904,2.693283,0.074857,0.051305,100.355128,82.539216,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.415831,71.446241,88.120964,29.873418,24.518632,39.000000,95.400000,64.698396,0.000000,44.635036,28.558400,0.209246,23.001812,71.601757,54.686598,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.850668,61.647026,105.316285,125.224496,104.168124,101.280800,54.766745,14.378641,103.970332,4.225843,61.810091,39.356450,123.593047,104.220472,122.114919,103.110164,77.625228,101.564288,-0.061990,-2.175836,32.025740,-235.669830,101.331082,4.001029,22.179049,9.047487,11.186259,575.437184,15.154557,430147.631533,0.955713,18.999184,20.511668,2.714356,0.074572,0.052327,100.401116,82.548530,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.403114,71.450522,88.129405,29.873418,24.502941,39.000000,95.400000,64.680482,0.000000,44.635036,28.552700,0.209068,23.019771,72.347345,54.693226,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.707770,61.647026,105.355075,125.224496,104.149515,101.276240,54.717199,14.373076,103.820287,4.223313,61.822875,39.337402,123.597516,104.292609,122.131136,103.072491,77.627581,101.594635,-0.061893,-2.175817,32.025740,-235.671311,101.845666,3.998663,22.156276,9.073757,25.055763,1290.071484,15.147008,430060.934519,0.955097,18.974499,20.557045,2.713731,0.074384,0.052466,100.417431,82.561910,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.430670,71.472245,88.163418,29.873418,24.520931,39.000000,95.400000,64.677628,0.000000,44.635036,28.548882,0.210276,22.968258,72.388352,54.709680,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.871607,61.642064,105.349450,125.232289,104.156194,101.260208,54.676768,14.383350,103.936633,4.220415,61.814044,39.394946,123.583044,104.316461,122.120940,103.083418,77.593774,101.580424,-0.061838,-2.175796,32.025740,-235.669695,101.848762,3.996050,22.147892,9.080915,12.817653,660.443501,15.130417,429994.963555,0.953862,18.993559,20.465102,2.710797,0.074345,0.052132,100.453800,82.550779,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.389587,71.468494,88.128796,29.873418,24.542151,39.000000,95.400000,64.735290,0.000000,44.635036,28.544580,0.209603,22.962740,72.370624,54.710830,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.848980,61.635449,105.352903,125.234238,104.158887,101.245680,54.645268,14.376215,103.975097,4.218166,61.774050,39.275729,123.587405,104.264667,122.115526,103.076283,77.608119,101.566432,-0.061673,-2.176949,32.025740,-235.674870,101.721379,3.993733,22.179770,9.055997,34.831202,1795.750086,15.198015,430053.285707,0.958503,19.182645,20.482080,2.721807,0.074633,0.051242,100.458964,82.536422,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.400854,71.458207,88.140126,29.873418,24.547715,39.000000,95.400000,64.660082,0.000000,44.635036,28.540437,0.208492,23.016381,72.276532,54.695351,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
39.051220,61.619460,105.287084,125.229506,104.141710,101.237266,54.801367,14.377927,103.950169,4.215364,61.763716,39.331533,123.590486,104.258691,122.135049,103.073269,77.616411,101.722734,-0.061670,-2.178123,32.025740,-235.669237,101.547696,3.991281,22.155032,9.036975,43.670394,2245.048429,15.122705,429947.976053,0.954668,18.960936,20.506834,2.710190,0.074551,0.052002,100.430986,82.526677,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.399564,71.478459,88.162132,29.873418,24.541180,39.000000,95.400000,64.662827,0.000000,44.635036,28.535955,0.207831,22.922947,72.149136,54.698085,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.674264,61.619460,105.310510,125.229506,104.092537,101.221278,54.710129,14.389487,103.969737,4.212682,61.749614,39.465570,123.590486,104.291189,122.134658,103.189949,77.595487,101.589825,-0.061489,-2.178113,32.025740,-235.657024,101.687334,3.988891,22.135668,9.072495,13.104836,674.829185,15.130827,429863.576327,0.955668,18.984213,20.483577,2.711858,0.074663,0.050690,100.478705,82.539398,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.438135,71.480115,88.130082,29.873418,24.556950,39.000000,95.400000,64.573240,0.000000,44.635036,28.530977,0.209246,22.938814,72.572682,54.698026,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.851832,61.610088,105.329045,125.217259,104.062719,101.215145,54.646035,14.375501,104.062803,4.210675,61.754631,39.371016,123.589054,104.277368,122.119526,103.136360,77.558504,101.547273,-0.061185,-2.178498,32.025740,-235.675746,101.506438,3.986977,22.180095,9.095646,19.208531,990.297072,15.030991,429677.101067,0.947480,18.701517,20.574799,2.696128,0.074035,0.051088,100.444274,82.546372,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.410900,71.462856,88.073226,29.873418,24.574404,39.000000,95.400000,64.730997,0.000000,44.635036,28.526164,0.209202,22.971503,72.323187,54.709650,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.848069,61.607607,105.323473,125.221156,104.034135,101.216615,54.686569,14.390057,104.014109,4.207325,61.757590,39.316211,123.595755,104.298794,122.142677,103.222627,77.613647,101.658467,-0.061014,-2.180082,32.025740,-235.664294,102.058602,3.983955,22.212369,9.064850,38.924875,2005.287023,15.197084,429863.155581,0.958940,19.199493,20.511110,2.723013,0.074928,0.052068,100.455135,82.548871,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.402672,71.477006,88.009481,29.873418,24.591819,39.000000,95.400000,64.645166,0.000000,44.635036,28.520039,0.210501,22.964922,72.627665,54.692587,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.968551,61.613947,105.312023,125.217538,104.016642,101.218156,54.701826,14.371363,103.926280,4.204776,61.765173,39.288745,123.590743,104.270448,122.141176,103.075179,77.588246,101.578394,-0.061174,-2.180097,32.025740,-235.673841,101.857985,3.981281,22.159035,9.053112,14.031094,722.636157,15.120493,429791.992502,0.955231,18.955083,20.520985,2.711045,0.075561,0.052439,100.426378,82.541601,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.388639,71.472104,87.975846,29.873418,24.598426,39.000000,95.400000,64.636493,0.000000,44.635036,28.515497,0.209202,22.969556,72.277017,54.686922,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.663544,61.617531,105.366018,125.220878,103.984344,101.206070,54.725937,14.374217,103.924395,4.202564,61.750053,39.311417,123.612874,104.337428,122.144960,103.156915,77.579885,101.567699,-0.060972,-2.180093,32.025740,-235.676051,101.516575,3.979194,22.164210,9.099793,15.838135,815.343900,15.121424,429694.461440,0.954631,18.957576,20.536659,2.711164,0.074573,0.052148,100.415027,82.528381,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.400944,71.491020,87.931012,29.873418,24.622772,39.000000,95.400000,64.575115,0.000000,44.635036,28.511281,0.208581,22.986595,71.835378,54.707487,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.775396,61.617531,105.416112,125.220878,103.978633,101.193080,54.734415,14.372219,103.927790,4.200501,61.790926,39.347267,123.609141,104.220102,122.156872,103.093800,77.562296,101.618428,-0.060755,-2.180078,32.025740,-235.679519,101.474603,3.977179,22.160351,9.059152,20.394244,1049.728838,15.067572,429687.703514,0.951195,18.804897,20.511070,2.702488,0.075065,0.050644,100.384666,82.571404,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.409422,71.507357,87.917692,29.873418,24.634224,39.000000,95.400000,64.701453,0.000000,44.635036,28.506983,0.209380,22.969682,72.024050,54.690591,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.908166,61.614499,105.333166,125.227558,103.984163,101.189317,54.678791,14.358805,103.901137,4.197972,61.761843,39.372188,123.588098,104.252656,122.143613,103.071748,77.587834,101.601096,-0.060642,-2.178914,32.025740,-235.693423,101.300640,3.974711,22.139274,9.038345,0.194786,10.036196,15.207479,429831.288099,0.958803,19.211779,20.512617,2.725203,0.073997,0.051695,100.410352,82.520747,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.401590,71.484624,87.883602,29.873418,24.644058,39.000000,95.400000,64.649579,0.000000,44.635036,28.502424,0.208846,22.981510,72.909392,54.702805,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.667880,61.619736,105.234028,125.235629,103.996164,101.181660,54.673880,14.379783,103.960686,4.194792,61.808981,39.302850,123.615543,104.247623,122.162112,103.087021,77.570679,101.651294,-0.060807,-2.178944,32.025740,-235.671629,101.482982,3.972224,22.166590,9.034180,15.935868,821.156298,15.163473,429745.390383,0.955535,19.063600,20.562517,2.718634,0.075478,0.052167,100.400447,82.545395,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.409170,71.514561,87.862989,29.873418,24.651261,39.000000,95.400000,64.588659,0.000000,44.635036,28.497962,0.212411,22.975326,72.420763,54.720695,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.661243,61.634070,105.383027,125.234238,104.021530,101.182294,54.671590,14.375359,104.011014,4.191833,61.787389,39.434711,123.604520,104.200831,122.148328,103.118290,77.550577,101.591205,-0.060852,-2.178916,32.025740,-235.672785,101.799491,3.969270,22.162353,9.083331,18.176987,936.677703,15.092785,429601.293125,0.952927,18.885100,20.525941,2.707225,0.075005,0.051575,100.398489,82.536036,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.387924,71.510740,87.839057,29.873418,24.658342,39.000000,95.400000,64.688686,0.000000,44.635036,28.493769,0.210501,22.912399,72.267392,54.707546,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.987862,61.634070,105.356348,125.234238,104.026419,101.180003,54.796267,14.393625,104.018657,4.188414,61.751925,39.400348,123.614108,104.303834,122.149327,103.141282,77.536094,101.592494,-0.060886,-2.177702,32.025740,-235.660727,101.612341,3.966226,22.154744,9.109349,19.120025,983.031574,15.182946,429746.227018,0.959373,19.208235,20.575060,2.721484,0.074521,0.051412,100.343108,82.574789,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.394789,71.481146,87.817428,29.873418,24.679957,39.000000,95.400000,64.684603,0.000000,44.635036,28.490048,0.208404,22.971593,71.478956,54.688673,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
39.061791,61.627455,105.346327,125.229228,104.050826,101.178433,54.668080,14.374360,103.944967,4.184370,61.752550,39.359641,123.621789,104.279661,122.158589,103.138315,77.560148,101.657298,-0.060823,-2.176515,32.025740,-235.679665,101.596012,3.961865,22.179536,9.058377,25.340616,1305.910268,15.208015,429808.751858,0.959632,19.231372,20.556898,2.725805,0.074289,0.050679,100.403007,82.592166,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.424513,71.515388,87.826572,29.873418,24.701689,39.000000,95.400000,64.653445,0.000000,44.635036,28.484087,0.208492,22.977075,72.246734,54.714440,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.871128,61.620287,105.428419,125.225888,104.069023,101.176217,54.693885,14.372790,103.965788,4.181630,61.754075,39.400305,123.605366,104.258625,122.171480,103.149621,77.560011,101.556967,-0.060739,-2.174794,32.025740,-235.674047,101.921576,3.959076,22.162587,9.036687,12.844234,661.605981,15.060709,429638.826400,0.948736,18.799566,20.572202,2.702286,0.074146,0.050467,100.435326,82.594483,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.412878,71.495069,87.812618,29.873418,24.701947,39.000000,95.400000,64.492882,0.000000,44.635036,28.479462,0.210953,22.936957,72.267015,54.722022,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.887559,61.611191,105.307334,125.234794,104.096503,101.177022,54.636333,14.373361,103.976329,4.178649,61.739418,39.414845,123.599724,104.301564,122.145087,103.098364,77.536893,101.557865,-0.060802,-2.173037,32.025740,-235.674130,101.529913,3.956212,22.148109,9.060992,35.425749,1826.701103,15.026684,429536.776572,0.948978,18.695599,20.589413,2.696915,0.074199,0.051259,100.484915,82.612791,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.420572,71.484528,87.781640,29.873418,24.725997,39.000000,95.400000,64.570244,0.000000,44.635036,28.475068,0.209782,22.918241,72.073174,54.701684,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.863382,61.609261,105.230707,125.234794,104.085820,101.184629,54.718774,14.372790,104.002725,4.175314,61.755370,39.485260,123.613869,104.235396,122.174913,103.148154,77.542787,101.595166,-0.060687,-2.171278,32.025740,-235.676988,101.922392,3.953025,22.155645,9.079617,40.570615,2088.840241,15.120859,429626.197982,0.953539,18.939791,20.525655,2.712255,0.076894,0.052263,100.479439,82.623557,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.428129,71.494561,87.781369,29.873418,24.705513,39.000000,95.400000,64.555255,0.000000,44.635036,28.470206,0.208891,22.938580,71.678877,54.712522,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.714578,61.609261,105.312733,125.234794,104.107121,101.189215,54.767868,14.376072,103.974954,4.172539,61.751001,39.356480,123.601806,104.316872,122.165174,103.151599,77.518732,101.631749,-0.060629,-2.169531,32.025740,-235.682853,101.850621,3.950004,22.116465,9.041248,11.810774,607.550682,15.096208,429651.869255,0.954092,18.908995,20.549346,2.707995,0.074634,0.052923,100.500071,82.612722,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.413245,71.500406,87.787669,29.873418,24.705635,39.000000,95.400000,64.563386,0.000000,44.635036,28.465614,0.208139,22.926247,71.961293,54.719229,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.671501,61.605126,105.384743,125.223661,104.113387,101.191356,54.667323,14.373076,103.975063,4.168958,61.764733,39.367291,123.592802,104.250077,122.160848,103.162292,77.531068,101.607041,-0.060655,-2.169534,32.025740,-235.676212,101.595707,3.946649,22.139761,9.032341,21.979258,1132.700816,15.096784,429684.547032,0.953364,18.938996,20.567212,2.707708,0.073710,0.051648,100.473230,82.613540,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.421931,71.494169,87.769379,29.873418,24.748683,39.000000,95.400000,64.623433,0.000000,44.635036,28.460912,0.207919,22.976299,72.271186,54.683657,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.805039,61.613672,105.283986,125.211971,104.132308,101.196718,54.619712,14.369651,103.948103,4.166164,61.786395,39.396028,123.624912,104.344312,122.173065,103.165713,77.523277,101.625327,-0.060608,-2.169535,32.025740,-235.680127,101.793294,3.943757,22.160550,9.048839,1.577812,81.383378,15.174423,429835.171682,0.956521,19.135860,20.614564,2.720235,0.074794,0.050997,100.530138,82.639729,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.421608,71.519942,87.728757,29.873418,24.760692,39.000000,95.400000,64.638273,0.000000,44.635036,28.456341,0.209693,22.969556,72.905274,54.705667,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
39.063368,61.627179,105.265800,125.220878,104.191781,101.201188,54.614344,14.378641,103.952190,4.161204,61.780084,39.345242,123.602824,104.333672,122.161108,103.177311,77.492368,101.653580,-0.060671,-2.169513,32.025740,-235.666889,101.295513,3.939410,22.125877,9.083043,19.563589,1009.187364,15.203879,429839.527247,0.959448,19.188823,20.586495,2.725127,0.074538,0.051168,100.552505,82.617992,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.410594,71.479947,87.673004,29.873418,24.759146,39.000000,95.400000,64.667325,0.000000,44.635036,28.450719,0.209648,22.954789,73.124125,54.687542,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.947428,61.620839,105.416010,125.235908,104.197601,101.196548,54.696815,14.378641,103.918522,4.157435,61.773125,39.316978,123.606686,104.289832,122.182586,103.156938,77.522501,101.676434,-0.060642,-2.169055,32.025740,-235.674404,101.789558,3.935462,22.139815,9.042925,8.460843,435.794329,15.131967,429812.258969,0.956774,19.020524,20.605929,2.713152,0.075326,0.051467,100.560227,82.638957,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.412621,71.522978,87.658077,29.873418,24.764480,39.000000,95.400000,64.456251,0.000000,44.635036,28.446941,0.207787,22.974731,72.162536,54.690453,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.853696,61.620839,105.414463,125.235908,104.184224,101.191921,54.649944,14.367653,104.010826,4.153736,61.793538,39.446498,123.616819,104.327755,122.189216,103.175449,77.516767,101.768287,-0.060844,-2.167435,32.025740,-235.687842,101.689322,3.931498,22.190570,9.037065,0.944468,48.688641,15.017774,429759.575254,0.950084,18.693250,20.654826,2.694745,0.074714,0.050703,100.569863,82.632847,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.431676,71.514257,87.645905,29.873418,24.802050,39.000000,95.400000,64.503780,0.000000,44.635036,28.442325,0.208183,23.025703,71.633241,54.691584,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.807134,61.614499,105.339246,125.233403,104.198842,101.184171,54.679470,14.376786,104.017344,4.150304,61.753613,39.386108,123.629207,104.279306,122.153500,103.266072,77.487182,101.700044,-0.060676,-2.166282,32.025740,-235.671522,101.622749,3.928568,22.219112,9.070331,22.810479,1175.276629,15.088942,429741.668038,0.951655,18.839640,20.639242,2.706623,0.074325,0.052334,100.552260,82.624284,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.419120,71.512072,87.624789,29.873418,24.804783,39.000000,95.400000,64.536119,0.000000,44.635036,28.437660,0.208713,22.950588,72.617377,54.700130,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.861038,61.611191,105.335259,125.231454,104.198728,101.178829,54.663000,14.374503,103.923046,4.146981,61.775714,39.450749,123.634045,104.288147,122.185347,103.221740,77.466666,101.716697,-0.060629,-2.166326,32.025740,-235.677235,101.643797,3.925642,22.192914,9.110359,16.939228,873.031948,15.129042,429787.300219,0.954919,18.963372,20.703423,2.713113,0.074225,0.052552,100.579944,82.590803,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.424672,71.524244,87.605729,29.873418,24.815886,39.000000,95.400000,64.549314,0.000000,44.635036,28.433198,0.206825,22.970475,72.671852,54.700258,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.868206,61.622217,105.411565,125.234794,104.187360,101.178073,54.628478,14.379212,103.911902,4.144186,61.794301,39.421996,123.617142,104.278134,122.181715,103.155390,77.457071,101.736588,-0.060571,-2.165164,32.025740,-235.673180,101.701860,3.922706,22.174090,9.058990,28.280774,1458.485708,15.136992,429827.267310,0.955556,19.018581,20.689588,2.714430,0.074141,0.051334,100.565790,82.598026,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.416675,71.512116,87.605187,29.873418,24.818181,39.000000,95.400000,64.519262,0.000000,44.635036,28.428567,0.209157,22.963317,72.525259,54.696904,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.890655,61.622217,105.427914,125.234794,104.183949,101.180346,54.701744,14.377071,103.992297,4.142385,61.806322,39.421804,123.617142,104.224300,122.211453,103.159769,77.506783,101.827005,-0.060624,-2.165182,32.025740,-235.677280,101.399344,3.920535,22.164426,9.030087,47.682054,2455.747847,15.111930,429807.914315,0.954349,18.944023,20.720702,2.710562,0.074032,0.051243,100.598593,82.595118,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.420822,71.534482,87.591727,29.873418,24.848460,39.000000,95.400000,64.508852,0.000000,44.635036,28.424590,0.208448,22.978805,73.066205,54.709867,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.904478,61.625249,105.342986,125.252051,104.192386,101.181473,54.716333,14.374788,104.004723,4.140078,61.794024,39.449734,123.632979,104.306427,122.191322,103.182095,77.453918,101.642055,-0.060437,-2.166363,32.025740,-235.670742,101.919005,3.918535,22.176507,9.073829,26.954683,1387.865076,15.120079,429833.354180,0.954780,18.945580,20.742953,2.712025,0.073546,0.050944,100.571933,82.601433,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.423125,71.526013,87.617924,29.873418,24.844504,39.000000,95.400000,64.491092,0.000000,44.635036,28.420349,0.208980,22.990165,72.290418,54.681651,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.942387,61.626903,105.395513,125.252886,104.200695,101.182775,54.730042,14.386633,103.988456,4.136636,61.777379,39.433640,123.643286,104.345099,122.191476,103.100227,77.491340,101.630719,-0.060338,-2.165190,32.025740,-235.662982,102.055666,3.915151,22.218716,9.096259,41.171773,2119.355329,15.113080,429738.458317,0.952926,18.915934,20.750747,2.710880,0.075169,0.052182,100.536281,82.592438,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.438218,71.538187,87.637030,29.873418,24.845054,39.000000,95.400000,64.476802,0.000000,44.635036,28.414638,0.209024,23.033383,72.502934,54.689676,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.756475,61.618082,105.427862,125.259288,104.243036,101.187329,54.786055,14.377642,104.016239,4.134178,61.746376,39.394111,123.647385,104.243029,122.188149,103.162785,77.453712,101.772890,-0.060330,-2.166363,32.025740,-235.671482,101.616263,3.912852,22.200072,9.065553,41.493660,2133.741013,15.095052,429836.152638,0.952323,18.900720,20.685939,2.707734,0.074523,0.051318,100.494017,82.595095,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.435107,71.520997,87.656338,29.873418,24.879336,39.000000,95.400000,64.457771,0.000000,44.635036,28.410320,0.209425,23.015606,72.232183,54.688496,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.830252,61.612293,105.314033,125.263184,104.250503,101.182791,54.747715,14.375930,104.006518,4.132869,61.738516,39.400845,123.641506,104.320328,122.201822,103.244680,77.453758,101.616099,-0.060204,-2.167565,32.025740,-235.678095,101.631030,3.911646,22.202777,9.046225,12.933117,665.529349,15.086401,429751.581960,0.951096,18.852353,20.641299,2.706447,0.074890,0.051289,100.431163,82.592279,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.450843,71.542098,87.671016,29.873418,24.900680,39.000000,95.400000,64.532323,0.000000,44.635036,28.405549,0.211497,22.979292,72.175438,54.692174,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
39.158051,61.612293,105.330632,125.263184,104.258485,101.187368,54.712994,14.376072,103.964494,4.131407,61.754815,39.386206,123.630830,104.312619,122.173517,103.091134,77.434087,101.639911,-0.060256,-2.167577,32.025740,-235.673705,101.445335,3.910146,22.199784,9.054428,20.882933,1075.303388,15.172717,429938.474802,0.955087,19.089194,20.769406,2.720264,0.073402,0.051362,100.426422,82.582125,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.425820,71.520835,87.680027,29.873418,24.887330,39.000000,95.400000,64.489221,0.000000,44.635036,28.400854,0.209693,23.026802,72.449478,54.693423,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.799612,61.606504,105.352255,125.260958,104.268880,101.193432,54.651244,14.373076,103.883865,4.129773,61.772986,39.321808,123.621501,104.351990,122.192343,103.145995,77.447110,101.821213,-0.060112,-2.167596,32.025740,-235.679153,101.825761,3.908633,22.156583,9.080302,3.188261,164.355356,15.122922,429867.112180,0.953731,18.985808,20.669571,2.712165,0.074811,0.053364,100.434702,82.584442,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.411350,71.542004,87.708750,29.873418,24.919629,39.000000,95.400000,64.334299,0.000000,44.635036,28.396114,0.209782,22.974118,71.504052,54.703405,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.853134,61.612845,105.341183,125.255669,104.284570,101.201073,54.736421,14.389344,103.939685,4.127415,61.782002,39.396716,123.643761,104.276160,122.202908,103.106524,77.459310,101.720928,-0.060146,-2.166433,32.025740,-235.665334,101.825387,3.906554,22.167690,9.064526,9.319576,479.677932,14.983361,429736.489333,0.945719,18.553892,20.704406,2.689884,0.074327,0.051482,100.552349,82.594936,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.452823,71.563127,87.747634,29.873418,24.920387,39.000000,95.400000,64.483687,0.000000,44.635036,28.391560,0.208980,22.931620,71.453854,54.701635,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.860372,61.620839,105.331872,125.261236,104.319349,101.204148,54.701578,14.372362,103.925808,4.125504,61.777124,39.337176,123.677756,104.288460,122.202147,103.134850,77.475051,101.578577,-0.059894,-2.164697,32.025740,-235.673495,101.644431,3.904589,22.182907,9.042871,25.835782,1330.612958,15.143231,429936.783477,0.956319,19.020535,20.806740,2.715291,0.073927,0.051801,100.611745,82.602001,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.460311,71.576404,87.785139,29.873418,24.941604,39.000000,95.400000,64.454161,0.000000,44.635036,28.387331,0.209827,22.950480,72.185446,54.702333,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.776384,61.608985,105.297887,125.260679,104.351721,101.209495,54.674770,14.379355,103.905507,4.123518,61.748988,39.258889,123.661269,104.218404,122.184843,103.111366,77.441489,101.549820,-0.060117,-2.164143,32.025740,-235.671567,101.706408,3.902403,22.164679,9.070836,-0.538434,-27.744389,15.119709,429922.947672,0.953493,18.956121,20.730749,2.711266,0.074416,0.050822,100.643143,82.585805,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.434506,71.590808,87.813340,29.873418,24.933862,39.000000,95.400000,64.445633,0.000000,44.635036,28.381767,0.208802,22.963750,72.350172,54.696393,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
