OSU 80 Ton Compressor Load Stand
38.707531,61.608985,105.331199,125.260679,104.400383,101.204971,54.755717,14.375787,103.973852,4.121329,61.743949,39.347748,123.660553,104.219580,122.203299,103.098835,77.464884,101.586573,-0.060393,-2.164137,32.025740,-235.672684,101.866162,3.900503,22.178652,9.096187,11.333689,583.138611,15.116060,429911.119149,0.953955,18.954550,20.624382,2.710521,0.074807,0.051279,100.672338,82.560818,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.450749,71.591291,87.825487,29.873418,24.941246,39.000000,95.400000,64.478591,0.000000,44.635036,28.376816,0.209291,22.973090,72.040550,54.709916,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.559120,61.599889,105.427894,125.259844,104.401702,101.187471,54.672593,14.370364,103.931655,4.119467,61.726193,39.351259,123.666952,104.144307,122.203059,103.081840,77.465432,101.608411,-0.060527,-2.164166,32.025740,-235.679087,101.701333,3.898759,22.154870,9.049885,24.691309,1272.343671,15.148158,430028.892441,0.956686,19.053748,20.639623,2.715516,0.075412,0.051367,100.710521,82.544190,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.439298,71.606361,87.846349,29.873418,24.957914,39.000000,95.400000,64.505266,0.000000,44.635036,28.371894,0.208007,23.005761,72.547942,54.682516,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.959121,61.596581,105.369815,125.263463,104.384426,101.174521,54.672253,14.368081,103.910740,4.117532,61.724227,39.334519,123.647295,104.203695,122.200580,103.099277,77.442517,101.771001,-0.060471,-2.164170,32.025740,-235.684147,101.698071,3.897215,22.122019,9.025075,13.045006,672.213606,15.182429,430006.201996,0.957071,19.144921,20.639641,2.721207,0.075190,0.052900,100.688604,82.559023,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.429205,71.592140,87.841991,29.873418,24.994099,39.000000,95.400000,64.561358,0.000000,44.635036,28.367263,0.210051,22.971864,72.542185,54.704625,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
39.039533,61.596305,105.351904,125.267916,104.389421,101.174424,54.675040,14.375216,103.887476,4.114604,61.746538,39.434893,123.646969,104.226044,122.195558,103.070883,77.424674,101.734061,-0.060681,-2.164168,32.025740,-235.673581,101.602742,3.894656,22.119729,9.070097,37.704054,1942.803748,15.258808,430004.336741,0.962335,19.332775,20.653001,2.734188,0.074457,0.051365,100.687247,82.560909,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.416831,71.600078,87.839395,29.873418,24.990951,39.000000,95.400000,64.382125,0.000000,44.635036,28.362462,0.208980,22.952517,73.357266,54.691574,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.818673,61.596305,105.268565,125.267916,104.432939,101.176729,54.701225,14.364228,103.994163,4.111268,61.734839,39.309387,123.648986,104.185774,122.206579,103.116123,77.423394,101.569790,-0.060671,-2.164182,32.025740,-235.687837,101.855092,3.891384,22.112679,9.051129,44.408794,2287.188313,15.072855,429760.102748,0.951508,18.799963,20.779398,2.704625,0.075164,0.052610,100.646748,82.553095,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.415241,71.623339,87.835286,29.873418,24.999754,39.000000,95.400000,64.338488,0.000000,44.635036,28.357780,0.208713,22.939932,71.757976,54.698488,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.808717,61.597683,105.233679,125.260958,104.448715,101.176697,54.706541,14.367795,103.943142,4.108550,61.755392,39.307269,123.663068,104.157606,122.208950,103.031193,77.435892,101.636695,-0.060576,-2.165385,32.025740,-235.683453,101.879707,3.888789,22.136551,9.024642,16.614121,855.594755,15.035214,429746.903040,0.949333,18.693745,20.773743,2.698595,0.075404,0.051417,100.592829,82.576560,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.437662,71.630404,87.822845,29.873418,24.987218,39.000000,95.400000,64.425431,0.000000,44.635036,28.353167,0.212182,22.923903,71.945850,54.699098,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.913978,61.598235,105.294500,125.257896,104.451960,101.173721,54.687496,14.372362,103.875469,4.106101,61.740388,39.264891,123.666104,104.161682,122.215122,103.136480,77.432168,101.570741,-0.060555,-2.166553,32.025740,-235.680683,101.887211,3.886212,22.173279,9.037859,15.494170,798.197327,15.120100,429882.916159,0.954755,18.985129,20.670440,2.711802,0.074202,0.051420,100.573980,82.587577,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.444204,71.646462,87.832577,29.873418,24.994052,39.000000,95.400000,64.420545,0.000000,44.635036,28.348511,0.209425,22.940094,72.444328,54.713112,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.734849,61.589414,105.284787,125.258174,104.458834,101.159382,54.670609,14.375073,103.938162,4.102308,61.754837,39.220658,123.640570,104.189585,122.209493,103.086876,77.403677,101.574106,-0.060440,-2.168921,32.025740,-235.674868,102.021102,3.882375,22.161199,9.062939,44.330363,2284.427424,15.119277,429867.740729,0.954931,18.999672,20.700553,2.711599,0.074219,0.051995,100.557845,82.556388,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.410035,71.619383,87.800763,29.873418,25.019352,39.000000,95.400000,64.405568,0.000000,44.635036,28.342333,0.207261,22.919359,71.256114,54.715669,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.545031,61.600440,105.240075,125.268194,104.460842,101.147170,54.662879,14.356522,103.885125,4.099600,61.756063,39.283650,123.653824,104.137008,122.219251,103.061968,77.434909,101.617096,-0.060346,-2.172431,32.025740,-235.694400,101.912487,3.879983,22.150921,9.075524,21.018873,1083.295435,15.081575,429802.157756,0.952436,18.861166,20.662274,2.705827,0.075004,0.052040,100.583460,82.566996,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.444018,71.649176,87.806431,29.873418,25.028381,39.000000,95.400000,64.438465,0.000000,44.635036,28.337230,0.208713,22.939103,72.014273,54.708362,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.800150,61.600440,105.256420,125.268194,104.449448,101.141719,54.786083,14.368081,103.840462,4.096715,61.745936,39.313240,123.665931,104.221035,122.206732,103.039301,77.419144,101.496593,-0.060309,-2.174804,32.025740,-235.678103,101.674250,3.877541,22.152634,9.048388,13.089121,673.085466,15.156082,429885.219931,0.957350,19.089160,20.692907,2.718089,0.074846,0.051545,100.596545,82.586895,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.414989,71.640067,87.791258,29.873418,25.031888,39.000000,95.400000,64.516169,0.000000,44.635036,28.333001,0.209380,22.933874,73.125506,54.693777,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
39.001095,61.593824,105.152606,125.273204,104.469808,101.131741,54.718903,14.374645,103.803389,4.094204,61.726539,39.277083,123.652892,104.205516,122.207361,103.096063,77.398330,101.530908,-0.060283,-2.177141,32.025740,-235.676766,102.093932,3.875161,22.158043,8.997452,22.702748,1168.882992,15.231925,429898.601563,0.962505,19.352054,20.689056,2.730315,0.074063,0.051536,100.612323,82.602182,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.441369,71.632036,87.802389,29.873418,25.045547,39.000000,95.400000,64.402889,0.000000,44.635036,28.328088,0.208581,22.929925,72.980110,54.718207,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.762502,61.587484,105.233627,125.263184,104.479315,101.129369,54.635813,14.373218,103.915551,4.092170,61.712205,39.284590,123.644691,104.126222,122.210100,103.017221,77.404316,101.402154,-0.060388,-2.180648,32.025740,-235.676723,101.425022,3.873469,22.139111,9.040798,3.767872,194.289204,15.121404,429757.497421,0.953450,19.013760,20.628050,2.712784,0.074333,0.051544,100.562474,82.615084,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.450908,71.655227,87.761566,29.873418,25.027026,39.000000,95.400000,64.312656,0.000000,44.635036,28.323387,0.209693,22.934703,72.219842,54.699373,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.789767,61.577285,105.322595,125.259566,104.512519,101.124828,54.624353,14.374788,103.827720,4.089739,61.695743,39.269429,123.645493,104.084605,122.186253,102.951644,77.377356,101.562067,-0.060479,-2.182432,32.025740,-235.675316,101.469340,3.871290,22.168753,9.073865,1.966750,101.436150,15.016823,429630.833376,0.949180,18.741885,20.670733,2.696145,0.074650,0.052207,100.541421,82.612404,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.409458,71.651937,87.778816,29.873418,25.045765,39.000000,95.400000,64.409081,0.000000,44.635036,28.318361,0.208183,22.943556,71.995328,54.696305,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.935118,61.577285,105.261949,125.259566,104.514504,101.123316,54.665265,14.377642,103.925695,4.087281,61.689709,39.265948,123.661440,104.205895,122.187753,103.087000,77.394012,101.536027,-0.060388,-2.184193,32.025740,-235.670829,102.126461,3.869375,22.131394,9.041807,22.119407,1139.966313,15.132190,429736.389311,0.956931,19.050619,20.582663,2.714831,0.074243,0.051028,100.556443,82.601569,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.408145,71.650212,87.780645,29.873418,25.082070,39.000000,95.400000,64.387748,0.000000,44.635036,28.313102,0.209962,22.953365,72.163602,54.706218,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.798453,61.572874,105.225801,125.253721,104.551160,101.111223,54.741684,14.375359,103.916057,4.085526,61.680553,39.206162,123.651589,104.195432,122.172796,103.035823,77.346304,101.434983,-0.060078,-2.184203,32.025740,-235.675726,101.898855,3.867642,22.139472,9.012959,7.064518,363.575288,15.131799,429740.392368,0.956335,19.004339,20.711560,2.715216,0.074462,0.052193,100.503965,82.545553,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.402245,71.636038,87.738782,29.873418,25.082958,39.000000,95.400000,64.399630,0.000000,44.635036,28.306370,0.208980,22.970403,72.685093,54.690758,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.648571,61.565707,105.176668,125.248711,104.564790,101.105172,54.647972,14.377071,103.823466,4.084199,61.675142,39.177986,123.671179,104.240331,122.211990,102.978211,77.390310,101.544272,-0.059947,-2.184054,32.025740,-235.678261,101.423002,3.866524,22.130944,9.068618,0.313059,16.139214,15.059344,429618.878597,0.951739,18.812324,20.678313,2.703522,0.075351,0.051207,100.518386,82.583169,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.429271,71.668823,87.750162,29.873418,25.067408,39.000000,95.400000,64.370121,0.000000,44.635036,28.301113,0.210096,22.964255,71.724292,54.711244,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.776395,61.558540,105.232807,125.258453,104.531872,101.094554,54.647984,14.373218,103.875509,4.083372,61.718470,39.280529,123.648443,104.113135,122.194295,103.031563,77.385832,101.585473,-0.059858,-2.184059,32.025740,-235.676233,101.396307,3.865857,22.126256,9.053581,19.121838,985.792463,15.111909,429728.515459,0.953915,18.988439,20.661613,2.712113,0.074150,0.051809,100.520034,82.613880,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.425862,71.661691,87.724602,29.873418,25.081924,39.000000,95.400000,64.430887,0.000000,44.635036,28.296087,0.211908,22.981798,72.312844,54.695242,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.738160,61.565707,105.184382,125.252329,104.565994,101.087692,54.668649,14.376786,103.794742,4.082529,61.734377,39.305214,123.683567,104.177720,122.219707,102.958368,77.391270,101.400824,-0.059871,-2.182759,32.025740,-235.675442,101.461711,3.865754,22.101572,9.015393,21.181814,1091.578102,15.169446,429697.738571,0.959493,19.179817,20.687267,2.721360,0.073846,0.052291,100.502095,82.619695,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.430816,71.684445,87.734447,29.873418,25.110090,39.000000,95.400000,64.372261,0.000000,44.635036,28.290693,0.209603,22.933261,72.202393,54.711716,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.664708,61.565707,105.217849,125.252329,104.579347,101.085339,54.675748,14.371078,103.796225,4.081824,61.769309,39.212439,123.669356,104.180355,122.199598,102.995034,77.383844,101.441476,-0.059742,-2.183788,32.025740,-235.680987,101.533177,3.865334,22.129718,9.014185,15.394959,793.256789,15.119589,429578.675089,0.955948,19.003288,20.717992,2.713837,0.074633,0.051955,100.503676,82.618445,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.445583,71.694636,87.738895,29.873418,25.102990,39.000000,95.400000,64.386598,0.000000,44.635036,28.285923,0.209693,22.896208,71.349866,54.688614,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.533371,61.576733,105.134111,125.260123,104.566808,101.085360,54.680927,14.380639,103.871652,4.080497,61.757496,39.294772,123.682764,104.100762,122.213425,103.019590,77.406304,101.576406,-0.059832,-2.184967,32.025740,-235.667015,101.623828,3.863958,22.127157,9.042348,41.580438,2142.314300,15.128685,429568.489444,0.956561,19.061069,20.594862,2.715265,0.074286,0.051237,100.469467,82.639546,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.413789,71.687321,87.746866,29.873418,25.094772,39.000000,95.400000,64.416342,0.000000,44.635036,28.281377,0.209202,22.905404,72.177667,54.702461,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.684996,61.583900,105.317870,125.275988,104.572172,101.085247,54.698367,14.366654,103.923042,4.078022,61.706101,39.244888,123.650959,104.107716,122.181947,102.992892,77.341528,101.405384,-0.059971,-2.185539,32.025740,-235.682307,101.594996,3.861205,22.145693,9.050895,16.854265,868.091410,15.165187,429615.100737,0.958384,19.158413,20.628213,2.721289,0.074503,0.052038,100.430406,82.609496,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.414433,71.673884,87.726340,29.873418,25.117835,39.000000,95.400000,64.469413,0.000000,44.635036,28.275158,0.209917,22.924462,72.320960,54.693856,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.906120,61.569291,105.282269,125.264019,104.571892,101.082218,54.677769,14.398192,103.849653,4.076287,61.682148,39.360731,123.675213,104.235933,122.204685,102.944571,77.399290,101.548415,-0.059952,-2.186111,32.025740,-235.653873,101.883346,3.859681,22.132963,9.048028,20.849747,1074.286219,15.211512,429664.375049,0.961858,19.343850,20.691746,2.728391,0.074881,0.052320,100.411353,82.629711,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.428579,71.673930,87.759849,29.873418,25.158900,39.000000,95.400000,64.393956,0.000000,44.635036,28.270342,0.208846,22.895235,72.712090,54.710653,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.989950,61.564053,105.185309,125.251494,104.540026,101.080708,54.732552,14.374074,103.868847,4.073366,61.729614,39.275050,123.652456,104.106794,122.207707,102.988904,77.371757,101.557109,-0.059797,-2.186125,32.025740,-235.674070,101.714833,3.857212,22.148938,9.024173,45.631179,2348.799728,15.171417,429706.293933,0.957485,19.149704,20.647512,2.722447,0.073855,0.051091,100.400157,82.637093,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.429294,71.676714,87.736705,29.873418,25.154733,39.000000,95.400000,64.292190,0.000000,44.635036,28.264776,0.208007,22.934649,72.273506,54.701537,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.784083,61.564053,105.194837,125.251494,104.525562,101.081447,54.792973,14.376358,103.799544,4.070779,61.741775,39.387629,123.659852,104.140812,122.200640,102.934960,77.339357,101.535396,-0.059606,-2.187312,32.025740,-235.675707,101.887291,3.854716,22.124795,9.042655,37.644075,1935.538251,15.068666,429440.828165,0.951884,18.842594,20.680928,2.706059,0.073961,0.051672,100.421080,82.629007,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.425537,71.676689,87.779065,29.873418,25.146742,39.000000,95.400000,64.247710,0.000000,44.635036,28.259543,0.209603,22.922118,72.151910,54.686253,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.667375,61.574528,105.242712,125.243701,104.542360,101.080256,54.681248,14.398334,103.879705,4.068378,61.745959,39.330173,123.648484,104.149212,122.214684,102.960196,77.314291,101.434779,-0.059737,-2.188494,32.025740,-235.650790,102.023152,3.852799,22.126779,9.065337,11.617232,598.541465,15.017622,429431.301105,0.948688,18.726799,20.713999,2.697754,0.075198,0.053763,100.412688,82.641704,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.425905,71.664634,87.792906,29.873418,25.146129,39.000000,95.400000,64.329812,0.000000,44.635036,28.254954,0.208315,22.944836,72.197755,54.713997,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.645161,61.586106,105.201616,125.257896,104.542797,101.076817,54.671051,14.374645,103.817935,4.065260,61.695604,39.295763,123.640003,104.100494,122.209316,103.010336,77.352541,101.523236,-0.059784,-2.188510,32.025740,-235.676929,101.873178,3.849842,22.119062,9.051327,22.319137,1150.138009,15.108938,429612.362145,0.953103,18.998627,20.732564,2.712320,0.074058,0.051205,100.433121,82.661328,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.426022,71.668477,87.815259,29.873418,25.169467,39.000000,95.400000,64.377847,0.000000,44.635036,28.250029,0.210231,22.941807,72.083457,54.690089,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.550467,61.574252,105.114847,125.264298,104.542921,101.072997,54.643533,14.359376,103.829305,4.062104,61.696413,39.318017,123.654059,104.053816,122.205010,102.995556,77.353341,101.362356,-0.059803,-2.190242,32.025740,-235.690402,101.672724,3.846780,22.124308,9.025255,5.941398,306.323170,15.167342,429733.683043,0.958188,19.163697,20.693497,2.721744,0.074554,0.052098,100.452329,82.669482,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.433071,71.680899,87.824177,29.873418,25.165773,39.000000,95.400000,64.387057,0.000000,44.635036,28.245699,0.211634,22.892963,72.809536,54.721688,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.811198,61.574252,105.159924,125.264298,104.540666,101.064588,54.644555,14.371506,103.788155,4.059509,61.736295,39.294736,123.654711,104.048115,122.209575,102.977535,77.338466,101.393585,-0.059873,-2.192002,32.025740,-235.682192,101.639332,3.844390,22.112589,9.023254,4.611195,237.736877,15.171026,429676.560668,0.958959,19.204741,20.711633,2.722245,0.074405,0.051131,100.479505,82.656331,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.433762,71.682004,87.852964,29.873418,25.167489,39.000000,95.400000,64.426017,0.000000,44.635036,28.240346,0.208448,22.938670,72.163614,54.692587,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.816366,61.574252,105.149659,125.275153,104.536309,101.044876,54.682161,14.370650,103.772426,4.055862,61.713753,39.250346,123.663714,104.154734,122.230726,102.948646,77.324002,101.543400,-0.060057,-2.193188,32.025740,-235.678965,101.572070,3.840928,22.122650,9.049326,21.810359,1123.691599,15.199248,429695.357886,0.961931,19.318639,20.608251,2.726682,0.074925,0.051960,100.522303,82.649722,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.445812,71.686168,87.848019,29.873418,25.174489,39.000000,95.400000,64.405133,0.000000,44.635036,28.233776,0.210908,22.911642,71.818550,54.718226,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.916977,61.569291,105.231114,125.282668,104.530753,101.027790,54.614003,14.370935,103.747052,4.053153,61.682448,39.304561,123.665710,104.058832,122.204945,102.960340,77.338717,101.417174,-0.060157,-2.193799,32.025740,-235.680476,101.863268,3.838143,22.097894,9.022316,0.008641,0.445740,15.090001,429538.655227,0.954833,18.972960,20.643049,2.709525,0.075294,0.052674,100.554261,82.619785,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.441711,71.652670,87.870687,29.873418,25.202465,39.000000,95.400000,64.304619,0.000000,44.635036,28.228632,0.209024,22.903763,72.392216,54.713446,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.667999,61.561572,105.263372,125.277658,104.527277,101.021302,54.635576,14.380639,103.792385,4.049929,61.712366,39.334569,123.674148,104.083258,122.205965,102.936145,77.318107,101.414145,-0.060131,-2.196734,32.025740,-235.670609,101.483512,3.835022,22.130781,9.007315,9.818099,506.269652,15.083231,429480.992103,0.953853,18.966127,20.753021,2.708900,0.074768,0.051336,100.567837,82.608701,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.445696,71.660376,87.860076,29.873418,25.216888,39.000000,95.400000,64.258449,0.000000,44.635036,28.223647,0.209514,22.891160,71.515850,54.724088,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.752918,61.570669,105.070156,125.275153,104.532498,101.015835,54.679966,14.383921,103.705613,4.046243,61.730608,39.340938,123.671175,104.071818,122.211986,102.955399,77.320095,101.437506,-0.060089,-2.197312,32.025740,-235.665203,101.437194,3.831350,22.161307,9.051958,24.990769,1287.601215,15.048314,429315.334857,0.952194,18.828264,20.657842,2.703990,0.074380,0.051575,100.636266,82.619263,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.422631,71.637759,87.837249,29.873418,25.195554,39.000000,95.400000,64.362270,0.000000,44.635036,28.218266,0.209469,22.930700,71.993228,54.714656,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.601796,61.570669,105.116277,125.275153,104.532022,101.002896,54.696780,14.375787,103.814827,4.043994,61.705916,39.249798,123.662562,104.022951,122.238180,102.944657,77.335176,101.462183,-0.059947,-2.199068,32.025740,-235.670887,101.609840,3.829171,22.136533,9.098693,18.729845,964.722522,15.160686,429458.354725,0.958383,19.149913,20.676521,2.722235,0.074872,0.052905,100.669378,82.657558,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.446248,71.652231,87.847274,29.873418,25.199736,39.000000,95.400000,64.319876,0.000000,44.635036,28.213623,0.209827,22.931764,72.361185,54.714784,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.634500,61.557989,105.163484,125.279606,104.533709,100.999020,54.680399,14.375787,103.728859,4.041553,61.694078,39.291382,123.684842,104.057631,122.210421,102.975460,77.305379,101.512298,-0.059761,-2.200825,32.025740,-235.678891,101.721114,3.826975,22.173982,9.050173,12.604161,649.399945,15.095109,429394.895694,0.955301,19.046490,20.689432,2.711284,0.074474,0.051787,100.688425,82.643884,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.441294,71.639830,87.810517,29.873418,25.226583,39.000000,95.400000,64.384402,0.000000,44.635036,28.208101,0.210186,22.975362,72.063544,54.692144,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.574264,61.549995,105.164813,125.273483,104.565481,100.998244,54.669276,14.382066,103.924889,4.039063,61.720759,39.229762,123.695146,104.063419,122.243048,102.912310,77.322699,101.406757,-0.059611,-2.202549,32.025740,-235.665588,101.943415,3.824166,22.130619,9.005981,28.761512,1482.171229,15.166044,429398.772295,0.958936,19.246863,20.690084,2.723093,0.075364,0.052785,100.725317,82.665189,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.457214,71.652000,87.821941,29.873418,25.231583,39.000000,95.400000,64.367557,0.000000,44.635036,28.202985,0.209603,22.983926,72.278762,54.698281,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.650090,61.556059,105.139782,125.271534,104.557097,100.998975,54.790112,14.368509,103.775842,4.036379,61.728920,39.342582,123.659414,104.053952,122.228374,102.899242,77.294570,101.426664,-0.059498,-2.204325,32.025740,-235.682249,101.537461,3.821169,22.120107,9.056845,46.823686,2407.650255,15.157411,429403.493676,0.958277,19.190770,20.751824,2.722010,0.075297,0.052014,100.709541,82.660124,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.451200,71.625287,87.782361,29.873418,25.245471,39.000000,95.400000,64.394760,0.000000,44.635036,28.197459,0.209113,22.877763,72.114268,54.713456,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
39.013436,61.572599,105.239919,125.281833,104.509714,101.000098,54.679565,14.377642,103.791022,4.033934,61.750999,39.356750,123.665878,104.107580,122.227808,102.984812,77.313925,101.326263,-0.059512,-2.206056,32.025740,-235.668542,101.650853,3.818712,22.130096,9.064417,21.459610,1105.673166,15.183820,429390.043924,0.960067,19.262757,20.667218,2.726295,0.074455,0.051088,100.771241,82.641749,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.440646,71.622617,87.731172,29.873418,25.264434,39.000000,95.400000,64.363167,0.000000,44.635036,28.190826,0.210006,22.871488,72.440708,54.800238,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.538462,61.572599,105.178778,125.281833,104.496615,100.990399,54.762621,14.374788,103.835075,4.031952,61.704759,39.247825,123.659719,104.014591,122.216941,102.939584,77.291668,101.500688,-0.059559,-2.206047,32.025740,-235.676297,101.335060,3.816636,22.122523,9.031151,13.151304,676.572905,15.147212,429410.717613,0.955935,19.168155,20.708042,2.720298,0.074988,0.052308,100.769194,82.633527,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.437837,71.625609,87.701455,29.873418,25.276915,39.000000,95.400000,64.203644,0.000000,44.635036,28.186472,0.208139,22.915302,72.435552,54.773311,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.693381,61.577009,105.128289,125.285730,104.495712,100.986161,54.707361,14.373932,103.812645,4.029429,61.712204,39.253953,123.675272,104.084403,122.221961,102.998703,77.308075,101.422619,-0.059454,-2.206055,32.025740,-235.674376,101.426552,3.814137,22.099012,9.026860,19.833932,1021.393399,15.003578,429192.113977,0.948251,18.704404,20.624638,2.697530,0.074676,0.051861,100.735107,82.635526,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.439010,71.617670,87.676615,29.873418,25.269737,39.000000,95.400000,64.406819,0.000000,44.635036,28.181718,0.208758,22.890096,71.443429,54.714135,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.855375,61.568739,105.161324,125.277379,104.515588,100.984953,54.681091,14.371791,103.827175,4.027076,61.702216,39.357397,123.670933,104.186139,122.234047,102.955818,77.296147,101.434028,-0.059443,-2.206051,32.025740,-235.676680,101.825782,3.812184,22.116267,9.031872,41.202636,2122.842767,15.201193,429466.495804,0.959374,19.332946,20.758136,2.729190,0.075215,0.051577,100.759938,82.634299,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.446844,71.611412,87.666453,29.873418,25.262568,39.000000,95.400000,64.335307,0.000000,44.635036,28.176822,0.209738,22.894333,73.033887,54.707998,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.823027,61.564880,105.245055,125.287121,104.537255,100.985838,54.711664,14.382351,103.885786,4.025235,61.695742,39.344079,123.668416,104.154985,122.241306,102.945680,77.284402,101.497478,-0.059643,-2.206072,32.025740,-235.664649,101.600088,3.810226,22.104295,9.058359,47.117850,2426.249928,15.125285,429333.655408,0.956149,19.131699,20.691958,2.716958,0.074302,0.050843,100.702443,82.649608,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.444170,71.612055,87.657285,29.873418,25.296491,39.000000,95.400000,64.259979,0.000000,44.635036,28.171502,0.208713,22.918728,72.453785,54.717921,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.722581,61.564880,105.243090,125.287121,104.568070,100.972267,54.698360,14.377927,103.886919,4.024308,61.679535,39.388549,123.667766,104.092980,122.255524,102.996343,77.246994,101.387437,-0.059868,-2.206048,32.025740,-235.670380,101.520448,3.809004,22.124831,9.037498,24.982248,1286.729355,15.058826,429247.616009,0.952255,18.909053,20.711160,2.706481,0.073518,0.052171,100.677232,82.646769,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.435601,71.609709,87.618284,29.873418,25.309484,39.000000,95.400000,64.269081,0.000000,44.635036,28.166328,0.207611,22.918981,71.798420,54.722288,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.847037,61.552751,105.160117,125.290183,104.575159,100.965436,54.722187,14.375501,103.872889,4.022285,61.695858,39.296620,123.660606,104.103804,122.269086,102.954965,77.294388,101.433004,-0.059900,-2.204299,32.025740,-235.672316,101.977151,3.806912,22.133306,9.015357,11.208205,577.035594,15.084959,429287.266352,0.952582,18.947947,20.763356,2.710893,0.075259,0.051891,100.639270,82.621920,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.441682,71.601701,87.598455,29.873418,25.324556,39.000000,95.400000,64.308607,0.000000,44.635036,28.160763,0.208139,22.936164,72.275959,54.704330,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.503339,61.554681,105.200536,125.286565,104.581494,100.954031,54.675801,14.375073,103.840917,4.020590,61.687349,39.227968,123.660431,104.106320,122.251696,103.006038,77.232505,101.495913,-0.059984,-2.202543,32.025740,-235.678788,101.508947,3.805185,22.124759,9.063119,20.239861,1042.899271,15.126480,429355.909535,0.955364,19.080877,20.730599,2.717874,0.074349,0.050792,100.617863,82.575128,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.439838,71.596960,87.575916,29.873418,25.310327,39.000000,95.400000,64.251393,0.000000,44.635036,28.155586,0.210591,22.930917,72.859580,54.711745,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.635475,61.551924,105.175228,125.290183,104.562613,100.940330,54.829124,14.377499,103.817030,4.018457,61.687742,39.287734,123.660908,103.997181,122.257651,102.969675,77.248936,101.480709,-0.059926,-2.202540,32.025740,-235.674892,101.915517,3.802894,22.125895,9.074226,37.205122,1911.707420,15.058782,429151.982909,0.951540,18.904083,20.712268,2.707031,0.074780,0.052130,100.582190,82.602908,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.429976,71.610305,87.541338,29.873418,25.325911,39.000000,95.400000,64.271364,0.000000,44.635036,28.148791,0.208669,22.932287,72.349677,54.710998,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.634190,61.552751,105.145940,125.292131,104.581444,100.938785,54.716174,14.384207,103.793664,4.016209,61.752362,39.264878,123.684642,104.086663,122.276736,103.071073,77.291828,101.491824,-0.060086,-2.204295,32.025740,-235.668022,101.431769,3.800770,22.129465,9.018151,13.634028,702.002145,15.213535,429418.656537,0.961458,19.361743,20.814256,2.732245,0.074467,0.051777,100.594318,82.637365,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.451035,71.617254,87.532100,29.873418,25.325857,39.000000,95.400000,64.339924,0.000000,44.635036,28.143495,0.210501,22.888671,72.242004,54.736539,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.887985,61.552751,105.168146,125.292131,104.598293,100.942529,54.711788,14.370221,103.780333,4.013361,61.711672,39.381330,123.703190,104.022620,122.267541,102.957508,77.271765,101.462494,-0.060083,-2.204865,32.025740,-235.681190,101.974318,3.798217,22.109848,9.018404,14.928201,768.699409,15.149573,429249.924978,0.955082,19.183411,20.788134,2.722245,0.073838,0.051205,100.543935,82.634594,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.457877,71.589297,87.508611,29.873418,25.328090,39.000000,95.400000,64.335272,0.000000,44.635036,28.138348,0.210908,22.937173,72.600950,54.767823,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
39.038960,61.562675,105.216308,125.290461,104.603276,100.941019,54.750129,14.371078,103.840354,4.011071,61.695395,39.270592,123.696074,104.160234,122.294060,103.031053,77.267194,101.511017,-0.060188,-2.205032,32.025740,-235.678047,101.797658,3.795880,22.111309,9.067825,22.899258,1178.328138,15.145878,429165.359050,0.957075,19.185943,20.752327,2.721577,0.074656,0.051223,100.573533,82.628007,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.456541,71.610742,87.480919,29.873418,25.369136,39.000000,95.400000,64.220198,0.000000,44.635036,28.133604,0.210006,22.888924,71.951549,54.710250,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.735122,61.554130,105.242631,125.288791,104.603511,100.933404,54.700958,14.377927,103.881852,4.009021,61.681199,39.258761,123.686310,104.102467,122.263931,103.043281,77.277021,101.313000,-0.060136,-2.206196,32.025740,-235.673810,101.993119,3.793306,22.106314,9.058738,9.838313,506.705581,15.038456,429073.387988,0.950419,18.849994,20.753693,2.704387,0.074537,0.050701,100.548653,82.649221,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.450318,71.592103,87.467458,29.873418,25.367438,39.000000,95.400000,64.151162,0.000000,44.635036,28.128543,0.210998,22.907495,71.303553,54.716456,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.713764,61.553578,105.136926,125.295750,104.554495,100.937212,54.739735,14.387061,103.899321,4.007354,61.691418,39.275204,123.695596,104.147753,122.258367,103.042309,77.276015,101.598499,-0.060086,-2.207946,32.025740,-235.665821,101.665819,3.791489,22.093062,9.011246,-1.033163,-53.173629,14.980078,429003.542187,0.945780,18.660869,20.789193,2.695162,0.074043,0.052042,100.575314,82.644134,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.467230,71.583314,87.464431,29.873418,25.355555,39.000000,95.400000,64.275979,0.000000,44.635036,28.123043,0.209559,22.906972,71.331530,54.712207,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.591257,61.553578,105.152569,125.295750,104.549617,100.945653,54.729542,14.368937,103.770713,4.005244,61.671234,39.295903,123.685268,104.178378,122.278146,103.007725,77.247016,101.544299,-0.060104,-2.208531,32.025740,-235.681004,102.020350,3.789605,22.101013,9.016907,16.646512,856.902544,15.114689,429112.004780,0.954591,19.053516,20.653077,2.716982,0.074940,0.050979,100.525440,82.673365,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.440502,71.584371,87.440239,29.873418,25.362473,39.000000,95.400000,64.282323,0.000000,44.635036,28.117856,0.210817,22.894441,71.634251,54.696816,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.561364,61.548065,105.267422,125.304935,104.580063,100.954042,54.687581,14.372362,103.801432,4.002853,61.630747,39.267490,123.677978,104.071056,122.263799,102.976924,77.234973,101.423988,-0.060162,-2.208534,32.025740,-235.677579,101.508193,3.787465,22.114788,9.048316,24.159328,1244.589472,15.109316,429145.472813,0.954520,19.081256,20.836106,2.715751,0.074159,0.051531,100.482865,82.632368,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.440225,71.568356,87.431588,29.873418,25.371493,39.000000,95.400000,64.335456,0.000000,44.635036,28.112449,0.208536,22.906522,72.100628,54.701242,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.510441,61.537039,105.185124,125.301316,104.611748,100.950964,54.645827,14.376643,103.871415,3.999504,61.633476,39.351853,123.671905,104.169071,122.243237,102.972894,77.237670,101.460917,-0.060047,-2.208534,32.025740,-235.675095,101.585080,3.783935,22.083361,9.040888,-1.189229,-61.310986,15.166625,429305.111992,0.958062,19.243767,20.830579,2.724777,0.074647,0.050844,100.502317,82.638728,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.429628,71.583451,87.450923,29.873418,25.407574,39.000000,95.400000,64.348964,0.000000,44.635036,28.104994,0.207568,22.937462,71.942110,54.706798,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.845590,61.524083,105.142680,125.299090,104.619649,100.944099,54.656629,14.373932,103.834709,3.997528,61.623232,39.307070,123.690886,104.184027,122.269299,102.887552,77.233305,101.330388,-0.060020,-2.208535,32.025740,-235.674702,101.848807,3.781738,22.123371,9.027581,12.920057,665.965279,15.197346,429371.686621,0.959669,19.277971,20.765933,2.729868,0.074489,0.052699,100.558956,82.657693,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.454349,71.567136,87.444169,29.873418,25.403401,39.000000,95.400000,64.369669,0.000000,44.635036,28.099635,0.208625,22.918710,72.876273,54.688909,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.977482,61.526564,105.164679,125.286286,104.644389,100.940282,54.696393,14.371934,103.824212,3.995430,61.640343,39.258290,123.687262,104.190372,122.253929,102.938848,77.244457,101.467472,-0.060183,-2.208498,32.025740,-235.677190,101.827067,3.779415,22.127284,9.018692,26.123910,1345.579882,15.207232,429368.166683,0.961722,19.334652,20.786782,2.731340,0.074593,0.051603,100.620689,82.662236,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.440961,71.576131,87.478774,29.873418,25.396546,39.000000,95.400000,64.221527,0.000000,44.635036,28.093612,0.210908,22.922677,73.264007,54.715158,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.538697,61.526564,105.265403,125.286286,104.679298,100.936467,54.650622,14.372933,103.889115,3.993595,61.665846,39.330599,123.708219,104.185482,122.255756,103.028018,77.261024,101.399093,-0.060361,-2.208485,32.025740,-235.680439,101.926287,3.777812,22.119494,9.049091,12.329513,635.595501,15.052536,429136.900678,0.952451,18.877326,20.707890,2.706683,0.073429,0.050902,100.636021,82.679111,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.455339,71.589247,87.482952,29.873418,25.416963,39.000000,95.400000,64.162139,0.000000,44.635036,28.088222,0.210006,22.935767,72.151236,54.721639,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.634199,61.527391,105.222461,125.294358,104.681240,100.931560,54.686080,14.366511,103.803426,3.992208,61.645199,39.294939,123.677715,104.095631,122.275274,102.957546,77.212235,101.452907,-0.060374,-2.208480,32.025740,-235.682613,101.988555,3.776192,22.128203,9.063570,34.783880,1791.972027,14.997601,429029.941732,0.948237,18.705740,20.784175,2.698088,0.074706,0.052734,100.631370,82.685812,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.443264,71.603281,87.457496,29.873418,25.447714,39.000000,95.400000,64.349989,0.000000,44.635036,28.082778,0.209603,22.892782,71.109842,54.709208,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.816263,61.524083,105.180905,125.301038,104.701985,100.926671,54.622988,14.378784,103.741172,3.991006,61.639580,39.233302,123.687174,104.213089,122.278099,102.947980,77.207093,101.327894,-0.060424,-2.209647,32.025740,-235.669524,101.900812,3.774626,22.077213,9.035947,44.491781,2294.744430,15.203574,429232.282085,0.960711,19.286598,20.724004,2.731421,0.073850,0.051016,100.620755,82.693375,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.444185,71.602958,87.471930,29.873418,25.448421,39.000000,95.400000,64.303320,0.000000,44.635036,28.077308,0.208315,22.894351,72.395764,54.704428,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
