OSU 80 Ton Compressor Load Stand
38.730072,61.522705,105.146298,125.303821,104.678261,100.920098,54.709238,14.371648,103.804314,3.990212,61.649060,39.232827,123.696744,104.163095,122.263821,102.933184,77.213994,101.577537,-0.060450,-2.208527,32.025740,-235.679763,101.497200,3.773670,22.086228,9.022046,15.446716,795.436438,15.154624,429249.995879,0.957473,19.160570,20.807111,2.723557,0.074260,0.051091,100.580209,82.667119,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.434442,71.580804,87.443785,29.873418,25.446829,39.000000,95.400000,64.220604,0.000000,44.635036,28.071668,0.206912,22.915393,72.301419,54.695773,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.753263,61.522705,105.174830,125.303821,104.673256,100.917560,54.669037,14.376643,103.840362,3.989046,61.660158,39.331548,123.675414,104.225508,122.259665,103.007934,77.217970,101.377991,-0.060555,-2.208505,32.025740,-235.671501,101.592748,3.772388,22.106909,9.003006,19.653674,1012.820113,15.068227,429128.897540,0.953653,18.916095,20.732511,2.709712,0.075144,0.051006,100.555640,82.652264,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.426304,71.599597,87.465198,29.873418,25.442759,39.000000,95.400000,64.254005,0.000000,44.635036,28.066095,0.209380,22.886436,72.333741,54.694534,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.706804,61.530699,105.210965,125.304100,104.695256,100.920556,54.679409,14.385634,103.773027,3.987269,61.675927,39.272640,123.692444,104.182805,122.285727,102.940813,77.205584,101.416528,-0.060749,-2.207289,32.025740,-235.663327,101.958404,3.770504,22.107829,9.046135,34.257889,1765.089688,15.099908,429138.137685,0.954381,19.028779,20.884776,2.714849,0.073880,0.051204,100.533163,82.698416,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.473007,71.613932,87.458648,29.873418,25.450358,39.000000,95.400000,64.234210,0.000000,44.635036,28.059108,0.209246,22.879512,72.977360,54.693600,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.826985,61.524359,105.157049,125.293245,104.673177,100.917793,54.668058,14.373646,103.747965,3.985216,61.659765,39.293303,123.702228,104.106693,122.261100,102.980653,77.204007,101.347733,-0.060770,-2.206689,32.025740,-235.673028,102.037785,3.768752,22.072814,8.993810,10.751609,554.076623,15.093322,429104.681276,0.954439,18.998069,20.753598,2.713961,0.073785,0.051508,100.522413,82.702164,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.454782,71.612299,87.448551,29.873418,25.481806,39.000000,95.400000,64.256138,0.000000,44.635036,28.053400,0.208581,22.887824,72.085722,54.705067,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.535920,61.525737,105.159754,125.297420,104.679230,100.909055,54.734495,14.375073,103.824410,3.983321,61.678493,39.309511,123.696869,104.056590,122.274120,102.933187,77.196191,101.414783,-0.060865,-2.204937,32.025740,-235.679278,102.235003,3.766956,22.142159,9.008000,22.455138,1155.805097,15.119675,429177.685321,0.955547,19.067599,20.790565,2.718152,0.074164,0.050803,100.517205,82.688673,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.461947,71.620696,87.443672,29.873418,25.474345,39.000000,95.400000,64.204413,0.000000,44.635036,28.047895,0.208669,22.920387,72.257722,54.722367,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.658227,61.524359,105.196993,125.289070,104.686565,100.912478,54.659844,14.372219,103.847379,3.981076,61.635140,39.277094,123.695221,104.079583,122.265425,103.054196,77.172263,101.401155,-0.061041,-2.204970,32.025740,-235.675435,102.001442,3.764931,22.110173,9.046730,2.495227,128.609110,15.058718,429091.202886,0.952498,18.902193,20.748256,2.708350,0.073997,0.051248,100.541174,82.687787,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.453976,71.616049,87.415143,29.873418,25.485937,39.000000,95.400000,64.330197,0.000000,44.635036,28.042461,0.207875,22.898192,72.196184,54.701271,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.840806,61.524359,105.202692,125.289070,104.676588,100.927706,54.628275,14.375787,103.800935,3.978409,61.633891,39.232092,123.684850,104.113741,122.263251,102.955576,77.181313,101.391990,-0.061132,-2.204982,32.025740,-235.674318,101.994568,3.761895,22.085435,9.084972,10.371859,534.895710,15.185462,429237.333675,0.959051,19.289465,20.798843,2.728876,0.074065,0.051556,100.548785,82.641998,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.447938,71.615404,87.389120,29.873418,25.500354,39.000000,95.400000,64.270508,0.000000,44.635036,28.036906,0.210636,22.878214,72.772939,54.715590,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.802736,61.517192,105.157937,125.288513,104.689891,100.936192,54.665423,14.367225,103.744485,3.976349,61.662909,39.319206,123.718236,104.065918,122.272836,102.932020,77.207115,101.482514,-0.061242,-2.204987,32.025740,-235.682063,101.861679,3.759487,22.079503,9.016168,22.006689,1134.153915,15.137578,429225.121840,0.957099,19.125660,20.814079,2.721206,0.073804,0.050993,100.569505,82.686038,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.458927,71.640872,87.391853,29.873418,25.507771,39.000000,95.400000,64.186865,0.000000,44.635036,28.031089,0.208359,22.899039,72.820643,54.703622,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.760820,61.521051,105.087768,125.281554,104.687222,100.933906,54.632118,14.373504,103.804862,3.974128,61.654655,39.352774,123.698580,104.109495,122.263314,102.899347,77.166459,101.364077,-0.061237,-2.205012,32.025740,-235.681338,101.936974,3.757834,22.078295,8.985877,16.030773,826.678076,15.060763,429168.307061,0.952918,18.883925,20.799184,2.708561,0.074326,0.052073,100.563162,82.665256,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.441784,71.639905,87.393954,29.873418,25.509588,39.000000,95.400000,64.199744,0.000000,44.635036,28.025501,0.210276,22.841522,71.501243,54.708991,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.727198,61.524634,105.196827,125.278214,104.735087,100.936447,54.803021,14.376643,103.853764,3.972260,61.639417,39.320340,123.700686,104.094640,122.257598,102.917318,77.162504,101.450143,-0.061245,-2.204987,32.025740,-235.672971,101.910418,3.756192,22.104565,9.038183,41.509336,2133.886323,15.071868,429169.466911,0.953346,18.927090,20.831105,2.710065,0.074692,0.051178,100.588153,82.660100,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.432408,71.642138,87.369715,29.873418,25.523594,39.000000,95.400000,64.213200,0.000000,44.635036,28.020111,0.209648,22.884687,72.335892,54.714233,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.674074,61.520500,105.188416,125.275988,104.800639,100.936742,54.684965,14.374788,103.736195,3.968737,61.640065,39.279337,123.687450,104.034875,122.263508,102.950992,77.193997,101.449268,-0.061211,-2.205578,32.025740,-235.675480,102.187075,3.752953,22.119206,9.038904,20.866594,1075.012768,15.079842,429263.503918,0.955033,18.986411,20.796233,2.711185,0.073798,0.051229,100.574756,82.659509,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.446967,71.639283,87.349203,29.873418,25.517272,39.000000,95.400000,64.222043,0.000000,44.635036,28.012903,0.208581,22.936236,71.714540,54.685762,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.522881,61.520500,105.186678,125.275988,104.845065,100.946089,54.769054,14.372362,103.765149,3.966265,61.618422,39.260993,123.703722,104.045700,122.282159,102.875063,77.216210,101.404236,-0.061311,-2.207326,32.025740,-235.681336,101.974664,3.750469,22.062825,9.003871,15.935360,819.703199,15.110998,429306.921918,0.952983,19.034515,20.855079,2.716355,0.074660,0.051200,100.556330,82.661554,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.458027,71.683043,87.337004,29.873418,25.539306,39.000000,95.400000,64.244354,0.000000,44.635036,28.007205,0.207436,22.861283,72.077913,54.698262,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.554727,61.510852,105.132647,125.275431,104.864497,100.943019,54.805280,14.375930,103.827227,3.964853,61.628989,39.257251,123.689403,104.063172,122.288158,102.975114,77.163716,101.444859,-0.061345,-2.207320,32.025740,-235.674665,101.947395,3.749135,22.102384,9.021613,34.735322,1785.578390,15.132766,429274.281461,0.956455,19.100786,20.823028,2.719869,0.074464,0.051041,100.470356,82.637182,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.441161,71.677382,87.323337,29.873418,25.548028,39.000000,95.400000,64.311489,0.000000,44.635036,28.001235,0.206391,22.900968,72.551197,54.697917,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.803142,61.508095,105.126192,125.271256,104.870887,100.933853,54.680936,14.371934,103.809503,3.963645,61.645730,39.230189,123.700076,104.096801,122.270681,102.844321,77.162573,101.455392,-0.061358,-2.207324,32.025740,-235.679804,101.849746,3.748038,22.116285,9.023416,47.556743,2450.226069,15.200350,429358.435281,0.959137,19.301567,20.772097,2.730499,0.074059,0.050986,100.469644,82.677339,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.442958,71.688701,87.318141,29.873418,25.543761,39.000000,95.400000,64.304181,0.000000,44.635036,27.995573,0.209693,22.937588,73.277239,54.709670,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.878685,61.511954,105.201433,125.274039,104.861372,100.923106,54.725259,14.377642,103.700968,3.962428,61.624365,39.282192,123.690704,104.123939,122.271463,102.986442,77.158322,101.390580,-0.061437,-2.207300,32.025740,-235.674749,101.832938,3.746960,22.119963,9.034685,44.157334,2273.238558,15.177691,429413.117065,0.957593,19.249577,20.850498,2.726842,0.074753,0.051216,100.431851,82.680064,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.447520,71.695327,87.294826,29.873418,25.559056,39.000000,95.400000,64.193945,0.000000,44.635036,27.989770,0.209113,22.937498,73.538554,54.802756,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
38.694668,61.511954,105.250106,125.274039,104.845775,100.916979,54.779433,14.346818,103.755458,3.959709,61.671302,39.216443,123.701312,104.087716,122.288352,102.931986,77.197722,101.507978,-0.061206,-2.207304,32.025740,-235.702143,101.543344,3.744749,22.127608,9.015411,23.575488,1212.475974,15.066363,429230.794262,0.953022,18.917457,20.858356,2.709219,0.074772,0.052294,100.411729,82.698779,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.447588,71.712374,87.312222,29.873418,25.573529,39.000000,95.400000,64.159438,0.000000,44.635036,27.984260,0.209514,22.880035,71.849678,54.772465,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.035000,0.640000,0.000000
