OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Thursday, December 3, 2020
11:49:00 PM
36
36
Test Comments:
36
Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,Tecon,Pecon,Poil2,Moil2,Power,P_reactive,Shaft Power,Torque,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Toil,Tbox,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Encoder Speed,VFD Power,eta_is_2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,kVAR,kW,in-lb,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,RPM,kW,,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
39.056676,67.996322,105.468589,131.108846,96.847154,101.038927,54.725262,14.372933,104.012511,3.867854,68.063477,39.791922,129.467230,104.279216,128.192584,103.099566,74.300664,101.579474,-0.059832,-2.194600,32.025740,-235.676845,101.951903,3.659712,22.194483,9.117264,14.107671,726.268905,15.211469,443456.747521,0.957319,24.847516,23.772005,2.689459,0.075496,0.052357,105.142217,87.524591,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.098007,71.232395,87.739222,29.873418,23.097704,39.000000,95.400000,66.696524,0.000000,38.635036,41.020521,0.208271,23.020348,72.680938,54.769947,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
39.096952,67.980869,105.517327,131.108567,96.836657,101.035919,54.743087,14.370792,104.015273,3.872047,68.074949,39.608339,129.487045,104.275439,128.191050,103.205154,74.312542,101.592352,-0.059837,-2.192853,32.025740,-235.679966,101.744346,3.664043,22.184187,9.123214,34.323196,1766.397477,15.194781,443423.213177,0.957679,24.842032,23.818324,2.686731,0.074482,0.050516,105.161657,87.550520,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.098030,71.253548,87.764331,29.873418,23.093839,39.000000,95.400000,66.762103,0.000000,38.635036,41.032052,0.206391,22.995429,72.693946,54.695321,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.927570,67.972315,105.476044,131.104667,96.854381,101.029842,54.717677,14.371078,104.008694,3.875904,68.044158,39.721031,129.484372,104.248897,128.191873,103.163228,74.304471,101.540727,-0.059805,-2.191668,32.025740,-235.679027,101.529425,3.667391,22.189506,9.053563,47.667720,2454.294747,15.279721,443474.985737,0.961731,25.071199,23.799339,2.700398,0.074476,0.051721,105.206070,87.599483,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.107205,71.236608,87.757602,29.873418,23.138869,39.000000,95.400000,66.730317,0.000000,38.635036,41.042791,0.207611,23.008538,73.364544,54.776310,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
39.357252,67.972315,105.452127,131.104667,96.854019,101.024378,54.681366,14.378926,104.021773,3.878587,68.031377,39.679011,129.467706,104.236952,128.180230,103.254522,74.282204,101.519519,-0.059842,-2.190425,32.025740,-235.672321,101.767001,3.669771,22.198684,9.064363,46.812541,2411.864244,15.268141,443397.056875,0.960284,25.002763,23.795664,2.698863,0.075068,0.050875,105.216453,87.584058,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.090633,71.232488,87.765347,29.873418,23.145471,39.000000,95.400000,66.789871,0.000000,38.635036,41.053737,0.207963,23.013712,73.976801,54.784296,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
39.366201,67.958241,105.452008,131.108010,96.838050,101.019075,54.730413,14.360089,103.913536,3.881304,68.036884,39.598286,129.488942,104.203228,128.183231,103.104161,74.282755,101.582139,-0.059863,-2.189268,32.025740,-235.686585,102.157203,3.672704,22.225405,9.107492,38.987134,2006.885433,15.335432,443465.117293,0.965167,25.217311,23.770847,2.709546,0.074246,0.052140,105.250857,87.597202,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.102548,71.233200,87.768328,29.873418,23.168635,39.000000,95.400000,66.585675,0.000000,38.635036,41.064378,0.210411,23.048583,73.866039,54.779064,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.957123,67.948031,105.525126,131.099652,96.810503,100.998624,54.764456,14.382066,103.997292,3.883036,67.991314,39.646090,129.469970,104.266592,128.170834,103.199152,74.273123,101.563631,-0.059784,-2.189273,32.025740,-235.669019,101.638798,3.674506,22.193635,9.114470,22.998463,1183.123366,15.142736,443250.932072,0.954370,24.652795,23.779601,2.679357,0.074975,0.050680,105.300136,87.616579,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.105915,71.219989,87.749902,29.873418,23.189719,39.000000,95.400000,66.566642,0.000000,38.635036,41.075468,0.208227,23.009836,72.814652,54.793118,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
39.156549,67.937821,105.543914,131.092965,96.838886,100.983332,54.796805,14.373218,104.025708,3.885207,68.021671,39.674115,129.463996,104.276557,128.175736,103.150538,74.262597,101.592492,-0.059818,-2.189292,32.025740,-235.679173,101.361227,3.676613,22.216534,9.058954,12.419019,638.501700,15.137514,443204.228241,0.953198,24.627015,23.818946,2.678745,0.074480,0.052205,105.346158,87.595237,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.089157,71.226456,87.770021,29.873418,23.231193,39.000000,95.400000,66.728839,0.000000,38.635036,41.086035,0.208581,23.005725,71.942611,54.780824,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
39.224491,67.931199,105.538948,131.093801,96.860642,100.974929,54.707241,14.374645,103.982516,3.887442,68.001112,39.631684,129.466348,104.261625,128.182369,103.207214,74.261038,101.486017,-0.059734,-2.189886,32.025740,-235.674969,101.769572,3.678852,22.222899,9.075380,34.625216,1783.108121,15.323847,443338.859985,0.963199,25.154047,23.816789,2.708750,0.073983,0.051830,105.346645,87.626629,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.120713,71.228967,87.805064,29.873418,23.259947,39.000000,95.400000,66.615388,0.000000,38.635036,41.100141,0.208315,23.022529,73.592004,54.779290,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
39.255048,67.931199,105.510157,131.093801,96.896735,100.968198,54.676038,14.377785,104.010825,3.888972,67.993746,39.645707,129.453972,104.220597,128.159861,103.149074,74.289588,101.656152,-0.059632,-2.189323,32.025740,-235.672156,101.820681,3.680350,22.199694,9.130102,45.223092,2330.200056,15.236204,443170.986405,0.957167,24.881393,23.845698,2.695435,0.074469,0.051611,105.268612,87.603526,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.097940,71.205395,87.795378,29.873418,23.298020,39.000000,95.400000,66.565945,0.000000,38.635036,41.110682,0.207480,23.003309,73.047106,54.784011,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.959069,67.917953,105.336857,131.083493,96.881754,100.965912,54.740023,14.370364,103.963035,3.889598,67.976697,39.546347,129.456991,104.164264,128.168329,103.192666,74.242417,101.630775,-0.059585,-2.187600,32.025740,-235.683334,101.868081,3.680981,22.196106,9.103309,47.164860,2427.412408,15.204227,443090.223719,0.956844,24.785593,23.779416,2.690639,0.074003,0.051634,105.302372,87.585526,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.109880,71.218563,87.815992,29.873418,23.308890,39.000000,95.400000,66.533398,0.000000,38.635036,41.120882,0.207436,22.981222,72.986598,54.785860,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
39.134258,67.908295,105.338739,131.080985,96.849892,100.966759,54.678124,14.368509,103.966737,3.890633,67.962264,39.537507,129.462424,104.141143,128.175717,103.214442,74.263905,101.518895,-0.059517,-2.184660,32.025740,-235.682902,101.757726,3.682012,22.197764,9.059152,37.672338,1941.060029,15.185820,442992.624771,0.956521,24.745525,23.859244,2.687811,0.075515,0.053007,105.341842,87.590833,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.105731,71.199088,87.828207,29.873418,23.282490,39.000000,95.400000,66.647567,0.000000,38.635036,41.131506,0.208536,23.020366,73.191749,54.775002,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
39.119592,67.896981,105.405825,131.081264,96.813621,100.962161,54.688938,14.359376,103.889287,3.892475,67.939431,39.514404,129.445757,104.201206,128.174572,103.081934,74.249755,101.592199,-0.059493,-2.181906,32.025740,-235.685665,101.765561,3.683824,22.192716,9.072964,17.519878,902.529866,15.289421,443213.298210,0.963194,25.121404,23.890258,2.703783,0.074812,0.052624,105.360458,87.581777,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.108243,71.211542,87.825249,29.873418,23.318408,39.000000,95.400000,66.557660,0.000000,38.635036,41.141635,0.207831,22.969916,73.706632,54.792666,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.992365,67.896981,105.428711,131.081264,96.782152,100.950700,54.690226,14.398620,103.941279,3.893910,67.953406,39.649811,129.444981,104.268423,128.160186,103.204135,74.259593,101.504931,-0.059632,-2.180145,32.025740,-235.650014,101.471635,3.685650,22.191183,9.106410,13.661412,703.745864,15.212511,443067.581768,0.959608,24.881151,23.797503,2.691727,0.073672,0.051489,105.333696,87.569107,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.119030,71.204912,87.834935,29.873418,23.350313,39.000000,95.400000,66.551491,0.000000,38.635036,41.151611,0.208139,22.967482,72.948991,54.699530,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
39.013168,67.888151,105.514598,131.085164,96.773773,100.941528,54.660785,14.373932,103.875568,3.895261,67.941358,39.689611,129.446966,104.110250,128.170340,103.124523,74.245077,101.554518,-0.059632,-2.178984,32.025740,-235.673069,101.832654,3.686853,22.200541,9.099973,21.060357,1085.475084,15.227375,443067.964597,0.959737,24.889110,23.858353,2.694451,0.074635,0.051868,105.241980,87.529605,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.102898,71.195015,87.832429,29.873418,23.367311,39.000000,95.400000,66.593887,0.000000,38.635036,41.161608,0.208758,23.011206,73.268110,54.693875,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
39.394740,67.879045,105.370191,131.084328,96.781493,100.935350,54.679910,14.369080,103.914518,3.896234,67.966187,39.572027,129.447009,104.199296,128.160662,103.136783,74.253791,101.587211,-0.059790,-2.178996,32.025740,-235.680698,101.558427,3.687766,22.211918,9.077273,12.181005,627.603454,15.284928,443066.675648,0.962988,25.056544,23.792915,2.703830,0.074183,0.051922,105.255174,87.571524,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.114560,71.202520,87.864173,29.873418,23.425399,39.000000,95.400000,66.567385,0.000000,38.635036,41.171887,0.207174,23.000947,73.436194,54.688024,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
39.278989,67.871595,105.476137,131.079592,96.776347,100.934704,54.681237,14.372219,103.905236,3.897704,67.940441,39.645664,129.436118,104.301731,128.145864,103.149539,74.233014,101.526034,-0.060020,-2.176644,32.025740,-235.677885,101.704167,3.688958,22.198756,9.051381,16.392090,844.551199,15.286729,443031.850585,0.962844,25.020309,23.839028,2.704589,0.074130,0.050922,105.250259,87.549842,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.108727,71.174733,87.866070,29.873418,23.453031,39.000000,95.400000,66.514300,0.000000,38.635036,41.185091,0.206738,22.982574,73.227140,54.722140,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
39.036614,67.866076,105.441931,131.071791,96.782035,100.930134,54.714910,14.369222,103.853208,3.898537,67.925456,39.580941,129.445694,104.191423,128.164789,103.068475,74.263033,101.516018,-0.060144,-2.176645,32.025740,-235.684476,101.757460,3.689384,22.211540,9.090652,11.827574,609.003781,15.097337,442771.365900,0.952358,24.510497,23.851140,2.674727,0.075043,0.052053,105.312312,87.567616,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.118134,71.227220,87.889527,29.873418,23.464081,39.000000,95.400000,66.409087,0.000000,38.635036,41.194883,0.206348,23.062557,72.872788,54.787247,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
39.312308,67.866076,105.425979,131.071791,96.791204,100.920964,54.741553,14.372219,103.915532,3.899479,67.924400,39.584101,129.445995,104.206852,128.136706,103.044907,74.239275,101.480653,-0.060214,-2.176609,32.025740,-235.676415,101.542150,3.690014,22.205445,9.100226,19.024700,979.108206,15.162854,442858.651353,0.955345,24.654542,23.832942,2.685307,0.076324,0.053371,105.305715,87.570236,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.107668,71.216768,87.881986,29.873418,23.483619,39.000000,95.400000,66.502342,0.000000,38.635036,41.204709,0.208581,22.995916,73.343274,54.725563,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.995266,67.856694,105.477267,131.068448,96.782675,100.911029,54.689156,14.380496,103.898313,3.900347,67.913614,39.569311,129.417188,104.230179,128.133121,103.126361,74.252026,101.460852,-0.060172,-2.176595,32.025740,-235.667975,101.263757,3.691219,22.224053,9.056989,20.515598,1056.849026,15.263066,442905.879675,0.961107,24.967358,23.796540,2.701103,0.074470,0.051426,105.268612,87.571004,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.092640,71.205489,87.891288,29.873418,23.504694,39.000000,95.400000,66.364336,0.000000,38.635036,41.214324,0.207349,23.013207,73.967740,54.776232,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.992153,67.846208,105.383165,131.061483,96.758955,100.902010,54.631712,14.372219,103.906380,3.901087,67.943493,39.597745,129.457790,104.217485,128.154744,103.123951,74.257529,101.461717,-0.060288,-2.176588,32.025740,-235.679355,101.646246,3.691897,22.181429,9.067176,5.785133,298.331123,15.138792,442760.810482,0.953276,24.605380,23.797759,2.681755,0.074924,0.052406,105.299826,87.565855,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.122351,71.238061,87.917025,29.873418,23.538475,39.000000,95.400000,66.490996,0.000000,38.635036,41.224239,0.206002,23.007888,72.580085,54.783804,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.915086,67.838757,105.234747,131.063154,96.753354,100.887286,54.789818,14.359947,103.884464,3.902134,67.880912,39.606590,129.417857,104.059458,128.128736,103.023181,74.222649,101.488785,-0.060419,-2.176630,32.025740,-235.689994,101.920480,3.692658,22.206004,9.125306,-1.565388,-80.491898,15.283209,442851.561524,0.962457,25.012435,23.772385,2.704874,0.074737,0.051847,105.317558,87.547358,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.099164,71.219048,87.894065,29.873418,23.530735,39.000000,95.400000,66.480934,0.000000,38.635036,41.233617,0.208846,22.972477,73.707777,54.705756,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
39.230357,67.838757,105.393170,131.063154,96.720843,100.882509,54.643939,14.373504,103.915673,3.902957,67.911388,39.547862,129.430989,104.233983,128.150446,103.051243,74.232464,101.416151,-0.060419,-2.175482,32.025740,-235.674150,101.595156,3.693182,22.184891,9.107835,12.468927,642.860998,15.269113,442789.640501,0.963442,25.006050,23.767434,2.702676,0.074511,0.051790,105.302328,87.572879,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.117765,71.215250,87.923233,29.873418,23.509499,39.000000,95.400000,66.500177,0.000000,38.635036,41.243057,0.208581,23.020059,74.121306,54.733057,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
39.291243,67.829927,105.284250,131.057582,96.721504,100.885593,54.659548,14.360375,103.846158,3.903978,67.882014,39.578266,129.434739,104.173414,128.127763,102.981072,74.229116,101.508313,-0.060576,-2.175492,32.025740,-235.688096,101.580885,3.694027,22.182150,9.035911,19.794044,1020.230920,15.278872,442822.125837,0.962558,25.100226,23.819569,2.704215,0.074022,0.051707,105.275984,87.576492,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.111402,71.234584,87.943912,29.873418,23.546948,39.000000,95.400000,66.507645,0.000000,38.635036,41.255582,0.208492,23.007167,73.158415,54.784109,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
39.315571,67.811991,105.319133,131.046438,96.715391,100.878775,54.644613,14.375359,103.911808,3.904022,67.863585,39.618428,129.423765,104.241236,128.133099,103.035823,74.241660,101.462408,-0.060422,-2.175489,32.025740,-235.674419,101.528648,3.694521,22.168735,9.059459,1.158580,59.732197,15.162905,442612.385355,0.956707,24.685457,23.763443,2.686521,0.074340,0.051528,105.261794,87.573805,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.118340,71.219139,87.949759,29.873418,23.584184,39.000000,95.400000,66.303143,0.000000,38.635036,41.264406,0.209827,22.953653,72.695691,54.689764,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
39.159370,67.797090,105.315152,131.042816,96.690205,100.867355,54.659327,14.386490,103.829616,3.903489,67.833842,39.613315,129.422774,104.262346,128.127829,103.134473,74.215241,101.583400,-0.060492,-2.174320,32.025740,-235.662634,101.497358,3.694143,22.194970,9.074154,7.389377,380.867171,15.120578,442588.788820,0.954840,24.596822,23.825547,2.679586,0.073730,0.051007,105.269365,87.568113,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.103175,71.184105,87.936349,29.873418,23.596122,39.000000,95.400000,66.276857,0.000000,38.635036,41.273804,0.207831,22.973667,72.523523,54.704458,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
39.005271,67.786881,105.338159,131.036409,96.699632,100.851385,54.676768,14.375501,103.850007,3.902533,67.844927,39.596317,129.426676,104.111820,128.130573,103.077525,74.227969,101.507605,-0.060548,-2.173139,32.025740,-235.672316,101.809097,3.693335,22.167167,9.074262,25.891747,1334.100397,15.113325,442498.130163,0.954357,24.547024,23.783742,2.678815,0.074812,0.051258,105.319905,87.563980,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.115230,71.188271,87.950098,29.873418,23.611102,39.000000,95.400000,66.326137,0.000000,38.635036,41.282437,0.206348,23.014542,72.027515,54.687030,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.982525,67.786881,105.312268,131.036409,96.676570,100.830822,54.647747,14.367510,103.799032,3.902106,67.847382,39.592711,129.402829,104.045101,128.121458,103.016239,74.234964,101.451294,-0.060335,-2.173149,32.025740,-235.688312,101.817748,3.693015,22.184224,9.081817,13.329477,687.180531,15.178591,442563.160085,0.958070,24.736956,23.887262,2.689399,0.074598,0.051270,105.348571,87.542411,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.113386,71.200933,87.947231,29.873418,23.639353,39.000000,95.400000,66.378267,0.000000,38.635036,41.291178,0.208448,23.013207,73.033380,54.699924,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.805327,67.786605,105.326228,131.033901,96.678782,100.820166,54.800341,14.373504,103.764820,3.901796,67.859638,39.558258,129.420532,104.118328,128.122085,103.071127,74.209233,101.377300,-0.060285,-2.173166,32.025740,-235.674150,101.086590,3.692618,22.165274,9.051273,31.566514,1622.831253,15.246772,442537.943723,0.961677,24.929441,23.826244,2.700613,0.074626,0.051485,105.358400,87.523168,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.082524,71.182541,87.955628,29.873418,23.661303,39.000000,95.400000,66.376607,0.000000,38.635036,41.300274,0.209246,22.978337,73.888775,54.703720,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
39.031454,67.780258,105.281096,131.035851,96.665114,100.812582,54.664810,14.368366,103.809041,3.901996,67.863884,39.615334,129.392803,104.096505,128.132411,103.063219,74.216365,101.353063,-0.060277,-2.173147,32.025740,-235.679288,101.416418,3.692527,22.148740,9.068636,48.284248,2488.442584,15.249721,442446.194726,0.962598,24.959411,23.783354,2.701525,0.074730,0.051202,105.399549,87.523688,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.088978,71.175313,87.950865,29.873418,23.676348,39.000000,95.400000,66.442015,0.000000,38.635036,41.309378,0.207655,22.979094,73.158451,54.699216,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
39.104764,67.771704,105.198189,131.032508,96.654587,100.793778,54.761370,14.365940,103.831947,3.901891,67.839602,39.598614,129.406796,104.126142,128.124266,102.995275,74.222236,101.424096,-0.060317,-2.174316,32.025740,-235.681551,101.523798,3.692656,22.169024,9.101073,19.028762,978.962896,15.328279,442541.919107,0.964549,25.193077,23.761894,2.714221,0.073650,0.051468,105.443464,87.581506,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.094808,71.164975,87.964365,29.873418,23.699183,39.000000,95.400000,66.334023,0.000000,38.635036,41.318156,0.209738,22.973901,73.254655,54.691377,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
39.296369,67.764530,105.252513,131.019414,96.644812,100.768879,54.661786,14.371648,103.827849,3.901123,67.803546,39.592789,129.396359,104.152298,128.095924,103.002287,74.198591,101.515669,-0.060380,-2.174877,32.025740,-235.677966,101.744549,3.692170,22.174812,9.054609,46.770405,2410.556454,15.220750,442364.407847,0.960805,24.888334,23.739298,2.697340,0.075052,0.050686,105.388769,87.574482,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.074109,71.136014,87.961814,29.873418,23.709782,39.000000,95.400000,66.281585,0.000000,38.635036,41.329759,0.209469,22.977327,73.298166,54.696216,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.925899,67.764530,105.273785,131.019414,96.637836,100.765847,54.672776,14.373218,103.821901,3.900345,67.823124,39.481952,129.394161,104.021364,128.097999,103.142715,74.217328,101.375382,-0.060393,-2.175439,32.025740,-235.679500,101.359759,3.691300,22.161127,9.033279,29.631888,1526.926691,15.173276,442220.969278,0.956970,24.783327,23.778738,2.690163,0.074553,0.050722,105.423986,87.585616,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.098313,71.139054,87.948969,29.873418,23.711536,39.000000,95.400000,66.188925,0.000000,38.635036,41.338350,0.209425,22.951201,72.344099,54.692430,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
39.053459,67.755424,105.280857,131.011613,96.622086,100.768386,54.663089,14.380782,103.812630,3.899867,67.808664,39.608582,129.412770,104.014041,128.110420,103.049068,74.207421,101.513048,-0.060256,-2.175410,32.025740,-235.671773,101.287211,3.690386,22.165147,9.086577,15.450602,796.308298,15.093595,442045.003506,0.953411,24.524709,23.860761,2.678428,0.073509,0.051019,105.398885,87.630739,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.092481,71.165966,87.962785,29.873418,23.763621,39.000000,95.400000,66.335861,0.000000,38.635036,41.346802,0.208492,22.971449,72.056316,54.698448,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
39.152874,67.743282,105.243319,131.008270,96.609358,100.755692,54.665255,14.370650,103.697245,3.900054,67.822022,39.603648,129.399293,104.109912,128.108972,102.980590,74.241408,101.424398,-0.060110,-2.175369,32.025740,-235.682232,101.742245,3.690246,22.147730,9.092455,11.168349,575.582494,15.258428,442194.040447,0.962996,25.011729,23.752575,2.704466,0.074768,0.051473,105.391448,87.590630,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.092596,71.154478,87.951949,29.873418,23.759469,39.000000,95.400000,66.264121,0.000000,38.635036,41.355545,0.210501,22.981348,72.858746,54.697376,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.910375,67.740799,105.237699,130.999912,96.593768,100.735090,54.713589,14.367653,103.724811,3.899667,67.792507,39.594966,129.385579,104.097100,128.085513,102.940923,74.199532,101.485881,-0.060249,-2.176551,32.025740,-235.686862,101.834696,3.689649,22.162677,9.046351,7.506772,386.534259,15.203409,442144.710220,0.959772,24.834532,23.850261,2.695814,0.075255,0.052520,105.400435,87.564025,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.087480,71.139009,87.944047,29.873418,23.784263,39.000000,95.400000,66.205639,0.000000,38.635036,41.363665,0.207218,22.996133,72.920812,54.700592,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
39.065117,67.740799,105.255601,130.999912,96.576069,100.713088,54.622920,14.385063,103.716398,3.898611,67.790946,39.599218,129.382408,104.053329,128.095945,103.071603,74.207880,101.358170,-0.060225,-2.177782,32.025740,-235.665858,101.367361,3.688810,22.160063,9.034361,22.079734,1138.803833,15.151996,441954.944987,0.956952,24.691682,23.759759,2.688010,0.074948,0.051146,105.397336,87.521429,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.089898,71.171674,87.956735,29.873418,23.782284,39.000000,95.400000,66.297502,0.000000,38.635036,41.372150,0.206174,22.977291,71.980612,54.698596,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
39.001200,67.732797,105.162463,130.996847,96.590526,100.691722,54.735199,14.370079,103.755184,3.897137,67.764849,39.464843,129.375293,104.092165,128.091928,103.039669,74.185519,101.411584,-0.060007,-2.180115,32.025740,-235.685580,101.722421,3.687205,22.166608,9.057313,20.925286,1077.047108,15.254273,442070.935184,0.962343,25.008484,23.840834,2.704618,0.074276,0.051139,105.426354,87.519735,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.068186,71.150403,87.953010,29.873418,23.797864,39.000000,95.400000,66.218545,0.000000,38.635036,41.380375,0.210862,22.982141,73.614776,54.700888,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.930470,67.720655,105.240426,130.983753,96.619627,100.677870,54.665497,14.368937,103.770223,3.896361,67.757390,39.553854,129.411260,104.137809,128.137292,102.988004,74.209439,101.487818,-0.060005,-2.180118,32.025740,-235.684271,101.913807,3.686332,22.169204,9.099414,47.354406,2440.490303,15.185764,441873.617411,0.959607,24.804566,23.751043,2.694363,0.074616,0.051287,105.404020,87.530689,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.110782,71.171813,87.978587,29.873418,23.790646,39.000000,95.400000,66.235891,0.000000,38.635036,41.388857,0.206825,22.970674,73.654910,54.695370,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.827447,67.705479,105.252816,130.974002,96.590108,100.668468,54.655337,14.363657,103.744513,3.895428,67.736112,39.566604,129.408717,104.080836,128.096639,103.092409,74.183226,101.368106,-0.059871,-2.180113,32.025740,-235.684814,101.594120,3.685338,22.191886,9.063840,12.327758,635.450191,15.196565,441846.482506,0.959112,24.880719,23.807476,2.696390,0.074727,0.051557,105.352024,87.494709,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.086489,71.147136,87.961724,29.873418,23.828116,39.000000,95.400000,66.256045,0.000000,38.635036,41.396715,0.209291,22.930286,72.068669,54.706749,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.855740,67.698581,105.262673,130.967594,96.544258,100.661627,54.749899,14.356664,103.857157,3.894177,67.741483,39.561074,129.390777,104.038509,128.069722,103.018921,74.173731,101.414820,-0.059913,-2.181295,32.025740,-235.691480,101.648149,3.684082,22.200685,9.031169,41.604647,2140.861200,15.236551,441764.334849,0.962058,24.961825,23.832161,2.703292,0.073998,0.051178,105.281895,87.473161,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.067727,71.146215,87.957660,29.873418,23.852188,39.000000,95.400000,66.279551,0.000000,38.635036,41.407058,0.208271,22.981041,73.668751,54.708313,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
39.259370,67.698581,105.202439,130.967594,96.514124,100.659077,54.709135,14.377927,103.828408,3.892924,67.748369,39.515088,129.372296,104.055191,128.072206,102.986401,74.178547,101.461059,-0.060010,-2.182461,32.025740,-235.672994,101.432016,3.683167,22.162389,9.096511,11.563899,595.489957,15.281532,441805.725783,0.964869,25.082703,23.782035,2.710784,0.074293,0.050923,105.265026,87.508397,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.094026,71.156321,87.983124,29.873418,23.882159,39.000000,95.400000,66.253267,0.000000,38.635036,41.414896,0.208359,22.977507,73.015703,54.695144,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
39.189315,67.694993,105.301818,130.960629,96.521790,100.645878,54.696929,14.369222,103.752040,3.892051,67.743021,39.590850,129.385320,104.081003,128.068921,102.990572,74.184349,101.347227,-0.059978,-2.184191,32.025740,-235.680229,101.451211,3.682322,22.200685,9.100226,22.871364,1178.037518,15.269230,441770.170064,0.962364,25.038412,23.821327,2.709064,0.074397,0.051383,105.282980,87.538098,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.092181,71.141632,87.966080,29.873418,23.884756,39.000000,95.400000,66.063080,0.000000,38.635036,41.422825,0.208713,22.981312,73.314176,54.697760,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
39.087103,67.682025,105.313547,130.957286,96.527374,100.632030,54.611868,14.389344,103.803051,3.890743,67.757550,39.497590,129.393406,104.035036,128.087133,103.056816,74.205884,101.483249,-0.060094,-2.185925,32.025740,-235.657820,101.260858,3.681041,22.149749,9.039914,1.470547,75.861601,15.083473,441533.178935,0.952364,24.507239,23.845995,2.679677,0.074875,0.051567,105.299782,87.567842,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.118250,71.184244,88.003125,29.873418,23.925516,39.000000,95.400000,66.079985,0.000000,38.635036,41.430869,0.209336,22.981240,72.391589,54.701959,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.994932,67.678713,105.294735,130.954221,96.530158,100.627444,54.777953,14.373646,103.727045,3.890075,67.744720,39.435435,129.387477,104.014758,128.067583,103.034762,74.198018,101.355895,-0.059960,-2.186940,32.025740,-235.676295,101.175002,3.680432,22.164751,9.020928,10.487863,539.400319,15.126350,441495.821737,0.954284,24.595544,23.767591,2.687003,0.074661,0.052486,105.308925,87.556437,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.101125,71.171284,88.007571,29.873418,23.898241,39.000000,95.400000,66.108778,0.000000,38.635036,41.438247,0.208051,23.016327,72.474274,54.698399,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
39.006983,67.678713,105.241196,130.954221,96.523192,100.618382,54.638800,14.377214,103.795007,3.889529,67.744995,39.515511,129.376371,104.029613,128.075121,103.031485,74.203247,101.520091,-0.059847,-2.188111,32.025740,-235.675014,101.426245,3.679621,22.180762,9.045684,20.882797,1076.756488,15.169999,441434.500433,0.958309,24.716871,23.832804,2.694330,0.075748,0.052753,105.286079,87.559554,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.107924,71.175588,87.995653,29.873418,23.956554,39.000000,95.400000,66.134510,0.000000,38.635036,41.445984,0.207787,22.983764,72.467361,54.694810,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.791502,67.677058,105.219154,130.949485,96.507847,100.593960,54.650140,14.372219,103.796550,3.888468,67.735171,39.595309,129.367165,103.981105,128.061232,102.978900,74.167424,101.389238,-0.059897,-2.187629,32.025740,-235.677558,101.506582,3.678595,22.165382,9.075218,20.061237,1034.180674,15.206726,441472.646268,0.957792,24.834894,23.759452,2.700216,0.074613,0.052490,105.239146,87.526714,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.082317,71.170318,87.998181,29.873418,23.957366,39.000000,95.400000,66.117602,0.000000,38.635036,41.453767,0.208404,22.959747,73.091409,54.700130,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.842051,67.672367,105.135674,130.955057,96.484546,100.569521,54.720487,14.368794,103.702581,3.887240,67.746028,39.491010,129.389763,103.922879,128.071039,102.978246,74.182400,101.458945,-0.059753,-2.187737,32.025740,-235.681800,101.643637,3.677334,22.160045,9.033603,24.125884,1242.119203,15.192226,441418.436945,0.959824,24.819018,23.858922,2.698009,0.074645,0.051603,105.212158,87.556911,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.098175,71.163780,88.024298,29.873418,23.965675,39.000000,95.400000,66.191577,0.000000,38.635036,41.464011,0.208713,22.971377,73.114440,54.704123,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
39.170787,67.667400,105.118363,130.959514,96.458027,100.554148,54.641998,14.365940,103.642523,3.886114,67.733886,39.494654,129.371025,103.982514,128.084153,102.897488,74.180175,101.453806,-0.059658,-2.189469,32.025740,-235.684654,101.622835,3.676256,22.202470,9.024570,16.081584,829.148345,15.280007,441490.367769,0.965145,25.101816,23.811319,2.712428,0.074529,0.051447,105.209612,87.537646,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.077730,71.197643,88.004231,29.873418,23.962809,39.000000,95.400000,66.163995,0.000000,38.635036,41.471793,0.207655,23.019662,73.319288,54.694406,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
39.293906,67.658018,105.248551,130.959514,96.448359,100.550353,54.737156,14.372505,103.671315,3.885483,67.730925,39.514700,129.366387,103.891255,128.072507,102.970874,74.177217,101.407154,-0.059687,-2.191209,32.025740,-235.680703,101.268819,3.675354,22.158007,9.050300,48.181579,2479.869297,15.241682,441322.904691,0.962305,25.030288,23.840795,2.706749,0.074951,0.050903,105.181650,87.481880,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.093103,71.185233,88.030167,29.873418,23.998226,39.000000,95.400000,66.008133,0.000000,38.635036,41.479320,0.208007,22.941320,73.026856,54.705451,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
39.010096,67.658018,105.140256,130.959514,96.424685,100.541979,54.674772,14.369508,103.655407,3.884354,67.704275,39.508455,129.359531,103.928500,128.069527,102.925503,74.173295,101.422929,-0.059627,-2.194102,32.025740,-235.680760,101.891209,3.674184,22.166860,9.101614,18.609508,958.910124,15.092766,441076.448816,0.954796,24.592274,23.839742,2.683591,0.075587,0.051845,105.196594,87.499972,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.090753,71.200289,88.033215,29.873418,24.027338,39.000000,95.400000,65.940113,0.000000,38.635036,41.486599,0.208625,22.973757,72.681839,54.696983,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.984846,67.646705,105.155446,130.955335,96.396231,100.525980,54.661667,14.374503,103.670862,3.882855,67.686991,39.560069,129.365008,103.992385,128.066459,102.957552,74.140750,101.347773,-0.059606,-2.197024,32.025740,-235.679522,101.738919,3.672966,22.178670,9.050426,20.330486,1047.839809,15.057254,440985.794214,0.949851,24.421425,23.812952,2.678496,0.074221,0.050730,105.154018,87.463449,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.061755,71.194534,88.016623,29.873418,24.024838,39.000000,95.400000,66.047848,0.000000,38.635036,41.493722,0.209559,22.968294,72.388288,54.699993,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
39.206367,67.642842,105.081622,130.946420,96.385891,100.515971,54.661366,14.372505,103.667229,3.880670,67.711575,39.567330,129.349589,103.992023,128.059567,102.952131,74.158708,101.409929,-0.059580,-2.198763,32.025740,-235.681684,101.515515,3.671085,22.134550,9.039409,2.718024,140.088595,15.163994,441109.320949,0.958334,24.794221,23.826936,2.695206,0.075927,0.053752,105.110776,87.455927,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.092158,71.205008,88.048112,29.873418,24.022978,39.000000,95.400000,66.042499,0.000000,38.635036,41.501207,0.208846,22.928068,72.685487,54.712837,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.882150,67.638151,105.149959,130.929704,96.379965,100.513199,54.734731,14.357378,103.583622,3.879278,67.718048,39.435086,129.356813,103.898866,128.064861,102.822594,74.169717,101.266495,-0.059611,-2.200600,32.025740,-235.692890,101.363987,3.670033,22.177426,9.078950,14.203274,731.064133,15.174259,441097.858927,0.959055,24.816177,23.811538,2.697342,0.074563,0.051377,105.146911,87.468802,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.082870,71.201532,88.021567,29.873418,24.037359,39.000000,95.400000,65.930893,0.000000,38.635036,41.508494,0.209336,23.016453,72.410532,54.697731,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
39.019825,67.638151,105.249995,130.929704,96.379139,100.499766,54.643376,14.370507,103.638918,3.877458,67.706410,39.551200,129.348403,103.930971,128.049047,102.777702,74.170474,101.410216,-0.059643,-2.203615,32.025740,-235.679434,101.213957,3.668358,22.170448,9.054032,18.649553,961.525703,15.065103,440896.661118,0.953103,24.521013,23.833230,2.680218,0.074261,0.051299,105.154815,87.516302,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.090476,71.211200,88.014998,29.873418,24.054680,39.000000,95.400000,66.057808,0.000000,38.635036,41.515712,0.207611,22.976696,72.134848,54.697219,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.914950,67.629597,105.076346,130.920511,96.357451,100.484470,54.641183,14.370507,103.686478,3.875345,67.692752,39.430671,129.342516,103.881895,128.027206,102.797423,74.160130,101.279787,-0.059533,-2.205348,32.025740,-235.679924,101.382500,3.666076,22.155068,9.049921,23.110155,1191.551343,15.216211,441030.097106,0.960365,24.943098,23.730693,2.704325,0.075005,0.052093,105.095409,87.481722,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.074640,71.202430,88.014569,29.873418,24.079070,39.000000,95.400000,65.987304,0.000000,38.635036,41.522725,0.208802,22.977922,72.688115,54.698871,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
39.182544,67.624354,105.184424,130.918003,96.331235,100.468447,54.642441,14.378926,103.584251,3.872385,67.684098,39.445426,129.326323,103.982741,128.033926,102.896132,74.134970,101.374887,-0.059430,-2.208281,32.025740,-235.673302,101.523894,3.663204,22.149389,9.025977,23.265697,1199.543390,15.168356,440897.811278,0.958177,24.761541,23.821648,2.697347,0.074980,0.051189,105.026876,87.491502,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.058161,71.219949,87.995088,29.873418,24.068443,39.000000,95.400000,66.023591,0.000000,38.635036,41.532212,0.206261,23.010936,73.061286,54.693600,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.734595,67.619112,105.172620,130.901287,96.326069,100.450907,54.643032,14.368794,103.681497,3.870360,67.697045,39.472655,129.349353,103.881819,128.058942,102.818690,74.159052,101.280033,-0.059485,-2.210619,32.025740,-235.679513,101.538236,3.661064,22.181411,9.040653,17.054231,879.280275,15.186390,440893.203769,0.960839,24.891245,23.748767,2.700154,0.075037,0.051174,105.073643,87.488385,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.071990,71.240389,88.012289,29.873418,24.103516,39.000000,95.400000,65.897319,0.000000,38.635036,41.539439,0.208581,22.976930,72.731045,54.704546,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
