OSU 80 Ton Compressor Load Stand
38.941625,67.609730,105.146471,130.908810,96.336001,100.437916,54.659907,14.371363,103.676711,3.867865,67.687633,39.549782,129.315152,103.999224,128.041789,102.918720,74.154603,101.302354,-0.059480,-2.212369,32.025740,-235.678905,101.709021,3.658795,22.166031,9.072892,46.850555,2414.770443,15.082652,440720.763918,0.953566,24.533793,23.834617,2.684472,0.073665,0.051162,105.092464,87.473026,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.051614,71.234128,88.005472,29.873418,24.096429,39.000000,95.400000,66.083114,0.000000,38.635036,41.546396,0.208625,22.952878,73.124105,54.702107,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
39.069816,67.609730,105.138945,130.908810,96.343547,100.424964,54.682595,14.371934,103.649007,3.865331,67.673516,39.438921,129.309070,103.976566,128.040752,102.939174,74.146690,101.357774,-0.059564,-2.214095,32.025740,-235.681601,102.024815,3.656173,22.205013,9.098260,26.024246,1340.784654,15.274302,440831.485074,0.965291,25.119195,23.750001,2.715212,0.074261,0.052577,105.118304,87.511175,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.058805,71.228879,88.002154,29.873418,24.128612,39.000000,95.400000,65.979509,0.000000,38.635036,41.553116,0.208448,23.015317,73.229760,54.696983,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.951951,67.606695,105.196208,130.908252,96.337836,100.415073,54.686339,14.367795,103.606461,3.862049,67.669568,39.473280,129.318710,103.964575,128.055075,102.878645,74.162562,101.346616,-0.059577,-2.215817,32.025740,-235.684433,101.548495,3.653039,22.188046,9.042889,16.382337,843.969959,15.177082,440659.313429,0.959308,24.836185,23.768699,2.700105,0.074683,0.052312,105.155546,87.488182,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.048778,71.242898,88.003960,29.873418,24.128876,39.000000,95.400000,65.911472,0.000000,38.635036,41.560041,0.208581,22.941392,72.748220,54.699845,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
39.128736,67.601176,105.123034,130.909088,96.323736,100.405139,54.646302,14.386347,103.673717,3.858947,67.667548,39.526918,129.317221,103.983781,128.037252,102.861667,74.152699,101.336111,-0.059622,-2.217580,32.025740,-235.664084,101.796122,3.649955,22.157232,9.045287,12.258075,631.962752,15.118062,440548.810655,0.955389,24.667316,23.811979,2.691053,0.074983,0.052405,105.167148,87.476437,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.072082,71.245867,88.018226,29.873418,24.170994,39.000000,95.400000,65.950122,0.000000,38.635036,41.567063,0.206869,22.955492,72.526835,54.694338,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.868546,67.595382,105.135146,130.908810,96.338721,100.398805,54.627213,14.372790,103.676994,3.856242,67.678429,39.460569,129.321017,103.970552,128.047665,102.875654,74.157791,101.247300,-0.059609,-2.219353,32.025740,-235.678458,101.632785,3.647375,22.172179,9.099414,-0.129418,-6.674447,15.176299,440535.100427,0.958345,24.819531,23.788988,2.700666,0.074001,0.050823,105.134999,87.523733,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.070746,71.239560,88.006172,29.873418,24.157023,39.000000,95.400000,65.859891,0.000000,38.635036,41.573802,0.206869,23.021754,72.759907,54.704349,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.974683,67.588483,105.087152,130.907974,96.346839,100.403859,54.708981,14.370364,103.596282,3.852982,67.655359,39.548783,129.307476,103.945878,128.022823,102.773159,74.124420,101.269360,-0.059588,-2.219364,32.025740,-235.676800,101.642433,3.644314,22.188533,9.055961,22.089126,1137.496044,15.086675,440408.156296,0.954260,24.581288,23.792147,2.686594,0.074687,0.051585,105.096406,87.507945,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.056686,71.238779,88.014772,29.873418,24.163824,39.000000,95.400000,65.962681,0.000000,38.635036,41.582782,0.209113,22.960432,72.928749,54.701320,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.805239,67.588483,105.096220,130.907974,96.300516,100.400044,54.606575,14.374645,103.643220,3.850154,67.651456,39.443744,129.312889,103.863459,128.042633,102.877998,74.156438,101.275926,-0.059679,-2.219945,32.025740,-235.682647,101.593850,3.641636,22.146378,9.033892,0.149465,7.711237,15.200963,440501.662222,0.961424,24.918296,23.730365,2.704890,0.074614,0.051385,105.080286,87.502073,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.083633,71.233370,88.008497,29.873418,24.178682,39.000000,95.400000,65.907832,0.000000,38.635036,41.589346,0.207787,22.986252,73.481217,54.704113,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.722476,67.577170,105.113951,130.907417,96.303069,100.386059,54.757568,14.366511,103.706998,3.847218,67.639909,39.445518,129.303659,103.915361,128.041164,102.879316,74.146140,101.253264,-0.059824,-2.221134,32.025740,-235.685064,101.422394,3.639057,22.164570,9.075668,16.722820,860.389983,15.148107,440519.825419,0.957196,24.771349,23.777821,2.696293,0.074103,0.051108,105.106215,87.495997,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.081235,71.226418,88.010551,29.873418,24.191332,39.000000,95.400000,65.973756,0.000000,38.635036,41.595663,0.208492,22.978084,72.439831,54.697790,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
39.129002,67.569444,105.076517,130.906024,96.303552,100.383217,54.635732,14.362515,103.563264,3.844022,67.619938,39.476772,129.305879,103.901059,128.029389,102.857393,74.159626,101.237025,-0.059868,-2.221140,32.025740,-235.688079,101.739821,3.636120,22.161397,9.080194,19.072463,983.467504,15.223150,440535.004038,0.963477,24.995071,23.749995,2.708300,0.074150,0.051653,105.084161,87.444633,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.082363,71.201441,88.014885,29.873418,24.212554,39.000000,95.400000,65.999115,0.000000,38.635036,41.602344,0.207130,22.976353,73.263266,54.710457,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
39.093435,67.555924,105.084744,130.894044,96.295159,100.375579,54.619707,14.369365,103.623557,3.840617,67.600493,39.489632,129.296865,103.941935,128.025414,102.894068,74.153823,101.286317,-0.059818,-2.221120,32.025740,-235.679432,101.606518,3.633185,22.149803,9.058017,27.081748,1396.874292,15.259708,440522.152927,0.962878,25.093306,23.745823,2.714546,0.073446,0.051774,105.101676,87.434446,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.073143,71.208393,87.994953,29.873418,24.250224,39.000000,95.400000,65.811695,0.000000,38.635036,41.608627,0.207787,22.969520,73.190838,54.696816,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
39.063207,67.555924,105.110914,130.894044,96.258909,100.370992,54.654239,14.373932,103.625346,3.837727,67.631898,39.512066,129.288132,103.865690,128.051663,102.852186,74.147631,101.222160,-0.059847,-2.219971,32.025740,-235.674539,101.874423,3.630671,22.181068,9.030430,47.564533,2451.824478,15.075400,440255.688828,0.954155,24.549207,23.721967,2.685387,0.074489,0.051055,105.151096,87.477950,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.103224,71.209015,88.022989,29.873418,24.229487,39.000000,95.400000,65.815237,0.000000,38.635036,41.614577,0.208713,22.960180,72.782235,54.707516,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.946866,67.545990,105.111956,130.884014,96.201343,100.365335,54.688324,14.384349,103.689371,3.835317,67.601274,39.402280,129.276917,103.934017,128.017875,102.850706,74.114970,101.330195,-0.059952,-2.218817,32.025740,-235.670329,101.317374,3.628651,22.180672,9.054573,18.216399,938.421422,15.090279,440235.050305,0.955270,24.582441,23.759243,2.688041,0.074596,0.050831,105.133515,87.457169,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.070908,71.190415,88.005878,29.873418,24.238911,39.000000,95.400000,65.814213,0.000000,38.635036,41.620578,0.207655,22.980951,72.623808,54.704910,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
39.030806,67.537712,105.097710,130.880114,96.170915,100.365353,54.660486,14.370792,103.575626,3.832405,67.595466,39.343403,129.258003,103.914407,128.026537,102.902992,74.140957,101.235507,-0.059968,-2.218811,32.025740,-235.680946,101.950578,3.625682,22.154419,9.105166,17.553052,904.709515,15.106532,440241.983326,0.955421,24.622205,23.724469,2.690791,0.075075,0.051648,105.112769,87.428279,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.076832,71.198403,88.016827,29.873418,24.258609,39.000000,95.400000,65.852677,0.000000,38.635036,41.626897,0.206391,22.962181,72.379320,54.693423,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.759439,67.526399,105.077281,130.877328,96.169111,100.349125,54.718140,14.367082,103.626177,3.828401,67.593514,39.424160,129.300575,103.979730,128.028353,102.790249,74.152218,101.340842,-0.060414,-2.218820,32.025740,-235.684166,101.561161,3.621962,22.185612,9.094528,38.814700,1998.457456,15.156331,440328.689395,0.957830,24.765533,23.826102,2.698855,0.073706,0.050748,105.090162,87.477995,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.075864,71.194950,88.026285,29.873418,24.287903,39.000000,95.400000,65.820554,0.000000,38.635036,41.634866,0.208139,22.981131,72.987947,54.696039,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.731341,67.519777,105.117177,130.874264,96.147284,100.332067,54.780795,14.371934,103.652113,3.825788,67.571727,39.551328,129.279765,103.894446,128.004006,102.843832,74.114764,101.267012,-0.060508,-2.217625,32.025740,-235.678497,101.911093,3.619132,22.206509,9.055114,14.421488,741.671759,15.117310,440222.983953,0.956072,24.646641,23.739668,2.692686,0.074881,0.052132,105.113787,87.448835,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.063994,71.193869,88.023553,29.873418,24.312434,39.000000,95.400000,65.911894,0.000000,38.635036,41.640509,0.208271,22.974154,73.246002,54.700514,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
39.038495,67.519777,105.167741,130.874264,96.127381,100.318596,54.679598,14.357949,103.577329,3.822770,67.551180,39.434520,129.289511,103.904508,128.005214,102.797577,74.125200,101.342972,-0.060277,-2.217617,32.025740,-235.691829,101.577807,3.616134,22.149605,9.053725,15.616024,804.590965,15.230404,440263.377859,0.962107,24.993588,23.795648,2.711011,0.074100,0.050961,105.148173,87.444068,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.075656,71.163665,88.002538,29.873418,24.307429,39.000000,95.400000,65.916700,0.000000,38.635036,41.646288,0.208846,22.959513,73.174231,54.700002,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
39.138188,67.505705,105.103397,130.873428,96.104862,100.310876,54.693371,14.369365,103.642516,3.819485,67.562682,39.389895,129.310710,103.959438,128.019063,102.885593,74.135452,101.376426,-0.060385,-2.217614,32.025740,-235.679106,101.533423,3.613260,22.177949,9.114776,23.047598,1187.192044,15.245632,440263.526357,0.961580,25.024170,23.785977,2.714008,0.074493,0.051649,105.141331,87.472868,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.079229,71.180494,88.035788,29.873418,24.333757,39.000000,95.400000,65.774077,0.000000,38.635036,41.651690,0.207787,23.018202,73.200868,54.701360,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.756923,67.500186,105.132618,130.867856,96.080663,100.304838,54.749498,14.362230,103.638323,3.816669,67.591884,39.511248,129.313472,103.867239,128.010164,102.755083,74.160497,101.290283,-0.060267,-2.218778,32.025740,-235.688365,101.583067,3.610447,22.209232,9.103922,8.776794,451.633113,15.116447,440021.261537,0.955048,24.618583,23.824025,2.693950,0.074213,0.052385,105.209347,87.459722,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.090479,71.194629,88.025088,29.873418,24.329939,39.000000,95.400000,65.722518,0.000000,38.635036,41.657543,0.210636,23.061853,72.380694,54.749648,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.809678,67.490253,105.137678,130.868970,96.084127,100.288106,54.631203,14.372077,103.641142,3.813473,67.545693,39.448810,129.282373,103.902605,127.993786,102.850494,74.142837,101.300292,-0.060327,-2.220542,32.025740,-235.681295,101.711530,3.607227,22.180744,9.027780,-0.233685,-12.050915,15.061941,439896.712058,0.952074,24.473397,23.835117,2.685444,0.074868,0.050722,105.226172,87.440703,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.084623,71.182980,88.014208,29.873418,24.355052,39.000000,95.400000,65.879261,0.000000,38.635036,41.663113,0.207436,22.998729,72.487430,54.710781,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.985026,67.490253,105.120180,130.868970,96.100342,100.280426,54.646556,14.371363,103.501016,3.810373,67.524318,39.511772,129.265120,103.962745,127.982723,102.771061,74.089694,101.413847,-0.060346,-2.221136,32.025740,-235.678741,101.537215,3.604201,22.193581,9.033477,21.982183,1133.282056,15.231765,440020.152922,0.961138,24.970705,23.755099,2.712615,0.074002,0.051247,105.234652,87.402596,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.050000,71.151717,88.020009,29.873418,24.370031,39.000000,95.400000,65.842430,0.000000,38.635036,41.668431,0.209291,23.017192,72.313079,54.696914,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.911955,67.478940,105.117100,130.865070,96.067610,100.274388,54.677054,14.379069,103.609563,3.806557,67.526339,39.419579,129.291085,103.907798,127.988125,102.794413,74.113181,101.320344,-0.059973,-2.220873,32.025740,-235.669565,101.714280,3.600561,22.172522,9.091697,3.161566,162.902256,15.206436,439937.770442,0.961622,24.890971,23.779149,2.709058,0.074484,0.051510,105.263697,87.435078,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.065306,71.178605,87.981363,29.873418,24.349289,39.000000,95.400000,65.741281,0.000000,38.635036,41.675460,0.210862,22.995213,73.306581,54.693688,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.762495,67.475629,105.070445,130.860891,96.057256,100.264466,54.627869,14.370507,103.594300,3.803463,67.493552,39.419463,129.295119,103.907905,127.996444,102.769064,74.119649,101.318312,-0.060170,-2.220286,32.025740,-235.685152,101.215099,3.597686,22.167834,9.061478,8.261398,426.058563,15.125756,439910.143783,0.956609,24.659487,23.904744,2.696425,0.075563,0.051652,105.297037,87.458118,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.062979,71.182497,87.973101,29.873418,24.384610,39.000000,95.400000,65.774870,0.000000,38.635036,41.680859,0.209336,22.978842,72.271400,54.695941,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.932461,67.466799,105.158339,130.850304,96.065561,100.254569,54.790930,14.376215,103.645934,3.800768,67.521379,39.434106,129.270726,103.866010,128.009339,102.831978,74.129282,101.282230,-0.060304,-2.218584,32.025740,-235.672909,101.570946,3.595365,22.200523,9.034847,26.324493,1353.571929,15.156083,439863.294772,0.957931,24.744539,23.821603,2.701409,0.075397,0.052735,105.287208,87.496878,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.073004,71.207011,87.981770,29.873418,24.389252,39.000000,95.400000,65.831089,0.000000,38.635036,41.686364,0.207743,22.960721,71.876687,54.705707,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
39.071243,67.458246,105.038025,130.844454,96.069433,100.243104,54.739945,14.373361,103.590289,3.798138,67.523584,39.482419,129.282264,103.910105,127.989788,102.699556,74.129007,101.343693,-0.060283,-2.217434,32.025740,-235.680827,101.866836,3.593147,22.227406,9.044133,14.619665,752.424695,15.213173,439884.261479,0.962683,24.938773,23.813838,2.710621,0.075120,0.052368,105.255860,87.482377,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.083677,71.207725,87.969309,29.873418,24.395663,39.000000,95.400000,65.749898,0.000000,38.635036,41.691416,0.207087,22.951688,72.673607,54.696727,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.711672,67.458246,105.096533,130.844454,96.077996,100.232090,54.674301,14.359518,103.637246,3.795875,67.498787,39.442100,129.293457,103.826248,128.002556,102.836958,74.110842,101.349113,-0.060272,-2.215149,32.025740,-235.689933,101.494860,3.591211,22.201731,9.095069,19.396127,999.451598,15.149582,439719.121068,0.955179,24.705343,23.781175,2.701045,0.074175,0.051481,105.259048,87.464081,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.085682,71.203927,87.928267,29.873418,24.401751,39.000000,95.400000,65.681866,0.000000,38.635036,41.696412,0.206782,22.977994,72.924623,54.703671,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.652949,67.453279,105.149647,130.847797,96.089137,100.224040,54.701804,14.370507,103.565698,3.794099,67.497961,39.424824,129.284141,103.871590,127.976501,102.824151,74.104236,101.282399,-0.060424,-2.212235,32.025740,-235.681885,101.842282,3.588845,22.234691,9.073793,44.287944,2280.939985,15.069421,439584.613288,0.952272,24.513954,23.820678,2.688372,0.074122,0.050999,105.260244,87.458796,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.067841,71.193568,87.926642,29.873418,24.414511,39.000000,95.400000,65.830867,0.000000,38.635036,41.701500,0.209024,23.009313,72.768701,54.699422,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
39.087940,67.444725,105.048598,130.841111,96.098318,100.213369,54.666322,14.382066,103.593928,3.792626,67.510497,39.418840,129.266415,103.865481,127.998021,102.832614,74.124604,101.219847,-0.060466,-2.210497,32.025740,-235.667058,101.495544,3.587117,22.160369,9.054789,41.281734,2127.492685,15.233807,439763.355443,0.962878,24.988695,23.842301,2.714854,0.073577,0.050938,105.228895,87.466656,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.064662,71.200751,87.945470,29.873418,24.462349,39.000000,95.400000,65.845123,0.000000,38.635036,41.706746,0.208404,22.972801,73.670980,54.699068,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.953720,67.436448,105.054300,130.833867,96.114071,100.210337,54.680833,14.374360,103.517578,3.789765,67.500280,39.401875,129.269261,103.915030,128.011372,102.904767,74.115636,101.439698,-0.060382,-2.209104,32.025740,-235.679665,101.545596,3.584506,22.205878,9.081997,16.532985,851.816696,15.265977,439764.690028,0.963883,25.061582,23.806328,2.720353,0.074964,0.052408,105.256901,87.453759,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.064799,71.187629,87.922420,29.873418,24.477380,39.000000,95.400000,65.725315,0.000000,38.635036,41.713269,0.209872,23.000135,73.034557,54.691869,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.833600,67.433137,105.120292,130.829410,96.088236,100.208810,54.783708,14.374360,103.601422,3.787330,67.491302,39.457753,129.275341,103.898017,127.997241,102.772591,74.105842,101.342896,-0.060388,-2.209109,32.025740,-235.678522,101.814808,3.582252,22.231012,9.123214,41.850738,2152.195376,15.058831,439434.028527,0.952800,24.478470,23.746020,2.687494,0.074978,0.050621,105.227921,87.456718,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.079596,71.171330,87.913593,29.873418,24.463699,39.000000,95.400000,65.693040,0.000000,38.635036,41.717992,0.210141,23.060141,72.258004,54.697288,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.934264,67.433137,105.124818,130.829410,96.091936,100.206156,54.658799,14.372362,103.619036,3.785610,67.489305,39.419369,129.244417,103.819952,127.978317,102.782980,74.083616,101.275276,-0.060445,-2.209136,32.025740,-235.677416,101.943337,3.580382,22.240983,9.085369,47.689727,2458.072806,15.117297,439501.293158,0.956045,24.646951,23.895287,2.696900,0.073976,0.050692,105.261461,87.433204,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.052352,71.144121,87.899031,29.873418,24.494456,39.000000,95.400000,65.735351,0.000000,38.635036,41.722886,0.207655,23.040127,72.031067,54.681857,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.769040,67.428170,105.075767,130.824952,96.076103,100.200018,54.686475,14.360946,103.657795,3.783535,67.513642,39.330795,129.262726,103.888693,127.985381,102.738642,74.094305,101.187462,-0.060710,-2.208553,32.025740,-235.688832,101.476055,3.578445,22.204291,9.037552,24.753991,1275.249870,15.179017,439572.063912,0.957416,24.802227,23.843334,2.706942,0.074760,0.052495,105.291702,87.453894,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.054910,71.157035,87.906301,29.873418,24.471150,39.000000,95.400000,65.683232,0.000000,38.635036,41.727683,0.206695,23.017192,72.232504,54.733627,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.775376,67.428446,105.095520,130.828574,96.080945,100.200019,54.733461,14.372077,103.591947,3.781581,67.484185,39.374251,129.268268,103.800691,127.978878,102.798503,74.099557,101.194186,-0.060860,-2.207943,32.025740,-235.677864,101.860983,3.576687,22.258040,9.056051,12.599453,648.528086,15.135379,439546.730592,0.956899,24.669300,23.822401,2.700059,0.075463,0.051321,105.297568,87.458254,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.051706,71.152177,87.893997,29.873418,24.505668,39.000000,95.400000,65.747669,0.000000,38.635036,41.732638,0.205786,22.994312,72.887050,54.697563,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.647286,67.422376,105.078158,130.827738,96.055788,100.196224,54.667820,14.367795,103.622805,3.780606,67.493024,39.375655,129.250216,103.806389,127.966238,102.808075,74.079075,101.216840,-0.060860,-2.207958,32.025740,-235.683779,101.529895,3.575431,22.212694,9.082520,23.149618,1193.004442,15.199403,439581.156691,0.960748,24.882650,23.755634,2.710301,0.074308,0.051662,105.350718,87.432797,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.075977,71.161500,87.896593,29.873418,24.523115,39.000000,95.400000,65.740253,0.000000,38.635036,41.737608,0.206869,22.979797,73.535521,54.697406,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
39.045338,67.422376,105.020056,130.827738,96.080382,100.192399,54.757227,14.370079,103.560857,3.778768,67.478766,39.312314,129.265680,103.820450,127.984062,102.764399,74.094144,101.281971,-0.060786,-2.207112,32.025740,-235.678882,101.446030,3.573589,22.184855,9.100658,6.956377,357.908200,15.199431,439568.025382,0.959754,24.874540,23.754676,2.710368,0.074485,0.051821,105.380004,87.447637,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.086281,71.171376,87.907768,29.873418,24.529288,39.000000,95.400000,65.788002,0.000000,38.635036,41.742279,0.209157,22.974009,73.860352,54.704526,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
39.003516,67.418513,105.037485,130.824674,96.065774,100.183999,54.645873,14.369936,103.589643,3.776455,67.473531,39.424090,129.232252,103.795115,127.984797,102.776316,74.097585,101.196616,-0.060854,-2.206677,32.025740,-235.682619,101.700905,3.570937,22.160243,9.065247,1.643393,84.725507,15.252579,439651.278881,0.964295,25.038190,23.789629,2.718901,0.073573,0.050884,105.363004,87.435169,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.075862,71.170915,87.888398,29.873418,24.506370,39.000000,95.400000,65.606904,0.000000,38.635036,41.746999,0.208051,22.970043,73.730727,54.702078,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
39.048296,67.412442,105.096241,130.822445,96.033064,100.171035,54.696427,14.364799,103.593658,3.773050,67.465357,39.343744,129.226774,103.745973,127.970754,102.832296,74.080336,101.225759,-0.060878,-2.204489,32.025740,-235.684162,101.615983,3.568160,22.168213,9.047739,21.962748,1131.247716,15.068962,439393.261791,0.952089,24.512174,23.816146,2.689695,0.073316,0.051985,105.312887,87.426721,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.066688,71.170041,87.882393,29.873418,24.524610,39.000000,95.400000,65.614199,0.000000,38.635036,41.753193,0.210006,22.973306,72.046023,54.702884,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.825499,67.406096,104.988756,130.816873,96.001860,100.168365,54.633757,14.371791,103.566983,3.771804,67.472750,39.510413,129.242647,103.837540,127.986266,102.734493,74.092263,101.236996,-0.061006,-2.202734,32.025740,-235.677987,101.495385,3.566682,22.136605,9.069718,0.541228,27.909319,15.088456,439366.559146,0.955045,24.563384,23.758200,2.693026,0.074151,0.051401,105.376993,87.436434,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.077430,71.170409,87.897383,29.873418,24.566762,39.000000,95.400000,65.585373,0.000000,38.635036,41.757967,0.208007,22.935082,72.522942,54.703041,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.732992,67.396163,104.995580,130.808237,96.001973,100.148655,54.662164,14.353668,103.601159,3.769600,67.443016,39.432350,129.225846,103.964679,127.957768,102.728430,74.086919,101.157004,-0.061135,-2.202729,32.025740,-235.695130,101.814511,3.564356,22.175641,9.065409,5.695319,293.535895,15.075340,439310.191284,0.952843,24.498348,23.794064,2.691442,0.074227,0.051251,105.378609,87.447841,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.052834,71.164077,87.867334,29.873418,24.537164,39.000000,95.400000,65.673116,0.000000,38.635036,41.762415,0.205099,22.955059,71.785143,54.698537,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.801983,67.396163,104.972569,130.808237,96.034375,100.125382,54.711570,14.366226,103.558802,3.767504,67.424991,39.394065,129.204127,103.884321,127.923955,102.764783,74.075932,101.137241,-0.061069,-2.201579,32.025740,-235.684369,101.699316,3.562367,22.138048,9.046730,25.208391,1298.063531,15.156192,439387.329387,0.959810,24.785895,23.789312,2.704119,0.073860,0.052400,105.358045,87.435801,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.053687,71.154155,87.864241,29.873418,24.559671,39.000000,95.400000,65.704278,0.000000,38.635036,41.766643,0.207787,22.974406,72.863936,54.703022,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.648777,67.388161,105.103532,130.799043,96.038762,100.120024,54.750268,14.384777,103.564115,3.765553,67.425336,39.342931,129.207471,103.819772,127.949472,102.698912,74.082469,101.292425,-0.061017,-2.200419,32.025740,-235.668104,101.667941,3.560404,22.106026,9.039157,16.568099,852.543246,15.194466,439346.231664,0.961573,24.898369,23.743559,2.710753,0.074882,0.052672,105.349213,87.404832,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.065144,71.152752,87.873520,29.873418,24.598102,39.000000,95.400000,65.669379,0.000000,38.635036,41.770880,0.209336,22.921126,74.083531,54.696678,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.807465,67.374365,105.024480,130.786506,96.026281,100.118785,54.697246,14.372077,103.486040,3.762899,67.437643,39.390332,129.217434,103.839624,127.964508,102.709843,74.078662,101.327390,-0.060991,-2.200448,32.025740,-235.677048,101.351438,3.557855,22.199315,9.049686,14.484129,746.031058,15.157407,439227.207248,0.958637,24.807056,23.741916,2.705340,0.074738,0.052119,105.361078,87.415720,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.070813,71.151784,87.883996,29.873418,24.605507,39.000000,95.400000,65.730297,0.000000,38.635036,41.775372,0.207480,22.979455,72.946871,54.750081,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.940727,67.366088,105.085336,130.778706,95.997317,100.125726,54.744957,14.374645,103.448076,3.760779,67.436794,39.373733,129.208011,103.807677,127.957791,102.735229,74.078639,101.272009,-0.060991,-2.200481,32.025740,-235.673989,101.684404,3.555794,22.153770,9.051508,32.020278,1647.824564,15.242574,439265.540249,0.961990,25.001997,23.834496,2.719453,0.074203,0.051483,105.331969,87.439686,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.100158,71.170732,87.899415,29.873418,24.596150,39.000000,95.400000,65.657922,0.000000,38.635036,41.779157,0.206869,22.915032,72.814053,54.783559,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.725207,67.366088,104.978004,130.778706,95.997063,100.126542,54.697179,14.369365,103.549684,3.758689,67.424509,39.380311,129.207816,103.846074,127.954096,102.769064,74.061000,101.176293,-0.060949,-2.200479,32.025740,-235.684006,101.381522,3.553372,22.182042,9.047649,46.882502,2414.770443,15.160710,439164.604625,0.958628,24.778010,23.860619,2.706296,0.076579,0.053621,105.319727,87.453623,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.080034,71.151049,87.890588,29.873418,24.625382,39.000000,95.400000,65.593778,0.000000,38.635036,41.783097,0.207524,22.939463,73.070726,54.704015,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.779815,67.353947,105.000096,130.773970,96.038849,100.123837,54.676896,14.385491,103.594248,3.756172,67.384738,39.519565,129.190627,103.853039,127.931043,102.767914,74.060908,101.243350,-0.060946,-2.200471,32.025740,-235.666410,101.491790,3.550986,22.204670,9.023939,43.275092,2229.790885,15.111964,439111.956848,0.954300,24.593727,23.825292,2.698597,0.073848,0.052241,105.294535,87.455159,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.077015,71.144718,87.886027,29.873418,24.595067,39.000000,95.400000,65.681505,0.000000,38.635036,41.786805,0.206045,22.983223,73.050998,54.786017,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.871394,67.344290,105.067363,130.770070,96.054393,100.115439,54.696310,14.372933,103.497029,3.752616,67.392454,39.417828,129.217824,103.854876,127.952454,102.741991,74.075221,101.192920,-0.060967,-2.201071,32.025740,-235.677498,101.886966,3.547886,22.176543,9.067302,20.890671,1076.029938,15.190716,439262.965867,0.960884,24.878605,23.781801,2.710844,0.074345,0.052458,105.252562,87.437947,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.099858,71.156758,87.889143,29.873418,24.630809,39.000000,95.400000,65.649549,0.000000,38.635036,41.791846,0.205872,22.972639,73.199890,54.702146,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.836220,67.338772,104.993124,130.770348,96.074309,100.118510,54.657622,14.371078,103.510700,3.750074,67.398194,39.352298,129.194422,103.904387,127.958956,102.755293,74.065679,101.243302,-0.060854,-2.201656,32.025740,-235.679517,101.815931,3.545570,22.139075,9.094113,46.188919,2380.767916,15.169141,439206.552429,0.959724,24.794168,23.824724,2.707597,0.073663,0.051382,105.309102,87.435056,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.086879,71.148769,87.891943,29.873418,24.654382,39.000000,95.400000,65.591899,0.000000,38.635036,41.795831,0.209514,22.934361,73.620576,54.699884,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.792955,67.340703,105.016978,130.770070,96.067009,100.118936,54.667816,14.368509,103.502084,3.748824,67.405106,39.327313,129.186722,103.747394,127.942687,102.760873,74.074648,101.253303,-0.060789,-2.202248,32.025740,-235.685026,102.028080,3.544205,22.162425,9.031548,36.698092,1891.218718,15.137263,439080.513304,0.956840,24.663443,23.778204,2.702948,0.074633,0.051524,105.324133,87.447140,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.064128,71.144279,87.884108,29.873418,24.632419,39.000000,95.400000,65.600188,0.000000,38.635036,41.799533,0.209603,22.977742,73.527458,54.702599,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.898712,67.340703,105.042882,130.770070,96.067530,100.107555,54.670251,14.372219,103.511025,3.748351,67.410938,39.346292,129.204430,103.792327,127.926980,102.800113,74.074281,101.181596,-0.060886,-2.203993,32.025740,-235.679845,101.560914,3.543247,22.108893,9.022677,10.859193,559.598401,15.142112,439124.359957,0.958471,24.704399,23.819922,2.703485,0.074733,0.050487,105.378366,87.446779,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.079734,71.145362,87.876026,29.873418,24.656374,39.000000,95.400000,65.610321,0.000000,38.635036,41.803545,0.209648,22.933116,72.272529,54.700819,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.836523,67.341531,105.055353,130.762269,96.073188,100.096479,54.678984,14.367938,103.450358,3.747639,67.391880,39.382783,129.191250,103.708544,127.925056,102.731292,74.059784,101.155441,-0.060894,-2.205770,32.025740,-235.683800,101.798760,3.542470,22.112463,9.073433,21.157617,1090.125002,15.164657,439135.440102,0.959455,24.763539,23.817340,2.707115,0.073796,0.052056,105.367962,87.441855,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.071457,71.143311,87.864602,29.873418,24.643101,39.000000,95.400000,65.557167,0.000000,38.635036,41.807525,0.209469,22.929132,72.349285,54.706149,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.718958,67.331598,104.999941,130.765891,96.083344,100.088853,54.664587,14.373076,103.498316,3.746544,67.390708,39.317747,129.187434,103.799073,127.925511,102.718665,74.045402,101.283335,-0.060938,-2.206381,32.025740,-235.680296,101.456533,3.541399,22.131557,9.064363,14.791264,762.305771,15.120480,439028.020262,0.956487,24.623784,23.771908,2.700421,0.074673,0.052711,105.397114,87.429318,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.069453,71.138823,87.887834,29.873418,24.684166,39.000000,95.400000,65.580860,0.000000,38.635036,41.811478,0.206695,22.927257,72.123141,54.701556,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.584752,67.328563,104.976546,130.766448,96.067825,100.090367,54.616524,14.370792,103.456317,3.744610,67.374382,39.348601,129.194596,103.699947,127.921795,102.751911,74.068730,101.157805,-0.061093,-2.204622,32.025740,-235.678495,101.539255,3.539613,22.115960,9.035406,-1.551986,-80.055968,15.147773,439040.541625,0.957884,24.706758,23.769693,2.705066,0.075473,0.051967,105.388947,87.424642,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.060926,71.156412,87.882754,29.873418,24.689759,39.000000,95.400000,65.627695,0.000000,38.635036,41.814921,0.208492,22.913589,72.314961,54.706346,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.888475,67.315594,105.006854,130.758926,96.035603,100.089664,54.673926,14.374645,103.549080,3.741707,67.367125,39.346281,129.193624,103.780194,127.936379,102.726917,74.077171,101.173575,-0.061214,-2.202873,32.025740,-235.678726,101.707572,3.537015,22.133414,9.052103,20.955441,1079.807997,15.189768,439086.038276,0.961182,24.852394,23.865759,2.711848,0.074117,0.050440,105.368405,87.450438,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.076484,71.137972,87.888624,29.873418,24.683993,39.000000,95.400000,65.676767,0.000000,38.635036,41.819882,0.207130,22.900896,73.488910,54.713250,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.982405,67.315594,104.964144,130.758926,96.064203,100.088951,54.661289,14.371078,103.550906,3.740026,67.377459,39.328257,129.202660,103.806072,127.936097,102.734595,74.069326,101.235956,-0.061541,-2.202893,32.025740,-235.678700,101.887232,3.535373,22.113653,9.075885,5.097531,262.730187,15.245343,439115.615948,0.965648,25.027393,23.762260,2.720674,0.074335,0.051321,105.370397,87.458976,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.091950,71.153004,87.890249,29.873418,24.701722,39.000000,95.400000,65.535415,0.000000,38.635036,41.823070,0.207963,22.914996,73.121941,54.706051,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.957486,67.305385,104.918837,130.756140,96.087386,100.081352,54.769905,14.363372,103.435821,3.738807,67.341176,39.338256,129.197612,103.738494,127.931040,102.721347,74.048774,101.177482,-0.061423,-2.201741,32.025740,-235.687550,101.132748,3.534241,22.101500,9.063678,8.768766,451.051873,15.115956,438917.114440,0.956465,24.612190,23.763893,2.700205,0.074572,0.051589,105.368493,87.440771,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.088214,71.145543,87.888308,29.873418,24.705338,39.000000,95.400000,65.484792,0.000000,38.635036,41.826277,0.208625,22.924300,72.978035,54.711519,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.859365,67.300143,104.962806,130.752518,96.072515,100.071923,54.640526,14.365084,103.484931,3.736978,67.351832,39.375868,129.190109,103.699146,127.924690,102.723223,74.072216,101.147689,-0.061290,-2.201754,32.025740,-235.687797,101.683653,3.532247,22.116393,9.039085,24.978380,1287.891835,15.068525,438878.749639,0.954189,24.488283,23.811585,2.692603,0.074635,0.050914,105.389124,87.435395,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.087663,71.136291,87.873994,29.873418,24.695263,39.000000,95.400000,65.484323,0.000000,38.635036,41.829812,0.207043,22.941573,72.457800,54.706031,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.835440,67.289382,105.024807,130.732181,96.072882,100.066273,54.733638,14.367225,103.460431,3.734234,67.345310,39.359328,129.184371,103.748072,127.919331,102.700102,74.057445,101.155870,-0.061114,-2.201174,32.025740,-235.686310,101.774389,3.529806,22.129754,9.030556,13.293966,684.274332,15.071300,438882.854572,0.952859,24.510924,23.794787,2.693162,0.073987,0.050470,105.411524,87.430199,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.071574,71.159174,87.906595,29.873418,24.726972,39.000000,95.400000,65.518198,0.000000,38.635036,41.833078,0.208891,22.978355,72.241175,54.705893,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.797928,67.289382,104.900220,130.732181,96.081877,100.066594,54.802439,14.361802,103.440626,3.731694,67.330705,39.398738,129.176584,103.714513,127.920086,102.622154,74.050701,101.152079,-0.061127,-2.200594,32.025740,-235.690426,101.521128,3.526931,22.102275,9.075236,45.237188,2325.550138,15.118942,438843.337270,0.957618,24.635186,23.752309,2.701094,0.074664,0.051292,105.373540,87.395909,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.084826,71.149618,87.889391,29.873418,24.744238,39.000000,95.400000,65.521216,0.000000,38.635036,41.836041,0.209514,22.932630,73.023212,54.712060,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.654777,67.282484,104.904386,130.726052,96.072883,100.062606,54.680047,14.369508,103.524330,3.728549,67.338145,39.418952,129.168152,103.740377,127.925640,102.754212,74.070519,101.262464,-0.061143,-2.200598,32.025740,-235.678963,102.074926,3.524085,22.150993,9.094312,37.374712,1925.657175,15.137191,438844.661690,0.956546,24.656041,23.772308,2.704355,0.073712,0.051568,105.379915,87.391437,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.068761,71.138547,87.882889,29.873418,24.730855,39.000000,95.400000,65.531597,0.000000,38.635036,41.839089,0.207611,22.978156,72.464620,54.699511,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
