OSU 80 Ton Compressor Load Stand
38.781864,66.918561,105.021336,130.570045,95.908723,99.906611,54.691042,14.365655,103.549896,3.629409,66.945387,39.301230,129.010429,103.676979,127.757138,102.690709,73.978879,101.283587,-0.059632,-2.188018,32.025740,-235.672851,101.918193,3.428752,22.101951,9.057385,11.167975,575.291875,15.097071,437817.459666,0.956037,24.298477,23.809970,2.703632,0.073213,0.050589,105.460418,87.206839,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.085677,71.194391,87.767492,29.873418,25.366554,39.000000,95.400000,65.093992,0.000000,38.635036,41.893331,0.208625,22.933964,72.579710,54.710398,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.954480,66.911664,104.923952,130.565309,95.896444,99.902224,54.644515,14.354096,103.523137,3.629086,66.975071,39.316473,129.012003,103.838983,127.775830,102.626997,74.011407,101.163799,-0.059800,-2.188002,32.025740,-235.694702,102.061146,3.428545,22.097083,9.034938,22.356217,1152.608278,15.114678,437871.638740,0.955983,24.316804,23.949311,2.706856,0.075091,0.052828,105.446385,87.215289,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.102710,71.194000,87.768215,29.873418,25.362195,39.000000,95.400000,65.101796,0.000000,38.635036,41.892087,0.206218,22.879278,72.848862,54.716013,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.703904,66.902007,104.952368,130.560851,95.890438,99.901419,54.654803,14.371791,103.584143,3.628269,66.937231,39.365844,129.003590,103.704708,127.781016,102.667183,73.996336,101.151621,-0.059721,-2.188004,32.025740,-235.675700,101.841608,3.428122,22.133378,9.021595,12.812504,660.443501,15.121226,437835.742696,0.956328,24.356071,23.932444,2.708001,0.074668,0.052442,105.395587,87.210205,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.100359,71.177977,87.771263,29.873418,25.356053,39.000000,95.400000,65.023626,0.000000,38.635036,41.891065,0.206956,22.918512,72.480485,54.705648,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.657210,66.898973,104.963844,130.555837,95.872767,99.908327,54.740203,14.374645,103.628674,3.628845,66.953543,39.330363,128.995047,103.778395,127.807465,102.831223,73.997759,101.230056,-0.059624,-2.188011,32.025740,-235.679706,101.842668,3.428696,22.144557,9.034703,-1.213870,-62.473465,15.031062,437653.147743,0.952503,24.121164,23.823411,2.693502,0.075144,0.051171,105.419670,87.211199,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.109071,71.186264,87.790546,29.873418,25.359616,39.000000,95.400000,65.126671,0.000000,38.635036,41.889547,0.208980,22.936290,72.889274,54.697622,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
39.110979,66.898973,104.994006,130.555837,95.878718,99.902966,54.685217,14.372647,103.540381,3.627099,66.901825,39.284507,128.964478,103.803716,127.748449,102.692975,73.982458,101.106607,-0.059522,-2.188006,32.025740,-235.674680,101.903159,3.427003,22.102582,9.098116,9.042904,465.873487,15.143930,437799.466017,0.958956,24.442751,23.830702,2.711674,0.073493,0.051564,105.328803,87.186775,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.071845,71.145771,87.742564,29.873418,25.376019,39.000000,95.400000,65.139631,0.000000,38.635036,41.888269,0.208802,22.869415,73.174712,54.713230,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.836062,66.889868,105.055089,130.554165,95.852050,99.895351,54.630014,14.369936,103.547640,3.628115,66.918782,39.349369,128.995133,103.825542,127.776823,102.714548,73.993194,101.141767,-0.059732,-2.190338,32.025740,-235.681149,101.785911,3.427620,22.095009,9.061334,17.323485,893.375340,15.167127,437849.448902,0.958768,24.501624,23.879385,2.715246,0.075290,0.050580,105.354304,87.218091,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.102110,71.187185,87.786865,29.873418,25.398352,39.000000,95.400000,65.085225,0.000000,38.635036,41.886278,0.207655,22.897254,72.577074,54.708519,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.820188,66.878004,105.024088,130.544415,95.817683,99.885427,54.776407,14.372505,103.545142,3.627663,66.922871,39.270232,128.948473,103.743701,127.745253,102.658118,73.958463,101.247667,-0.059635,-2.191992,32.025740,-235.678907,102.080860,3.426911,22.115167,9.018061,0.528515,27.182770,14.972796,437609.293153,0.947657,23.902423,23.815811,2.684515,0.073849,0.051288,105.331548,87.163954,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.075490,71.143609,87.755931,29.873418,25.425051,39.000000,95.400000,65.044877,0.000000,38.635036,41.884486,0.208271,22.909731,71.708094,54.707732,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.822039,66.878832,105.053084,130.543579,95.801565,99.881657,54.792433,14.383208,103.555354,3.628615,66.928799,39.286133,128.979817,103.676537,127.753312,102.648123,74.023015,101.075214,-0.059921,-2.192597,32.025740,-235.670164,101.730982,3.427895,22.078962,9.031818,6.717806,345.411545,15.099615,437691.791831,0.955779,24.255704,23.827547,2.705091,0.074158,0.052004,105.338455,87.157582,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.097363,71.160482,87.743874,29.873418,25.427369,39.000000,95.400000,65.045661,0.000000,38.635036,41.883074,0.207568,22.884236,72.714819,54.705343,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.803603,66.878280,104.958497,130.543858,95.810800,99.884977,54.643148,14.385919,103.519168,3.629227,66.946927,39.289331,128.973066,103.729633,127.754718,102.752533,73.996520,101.061112,-0.060086,-2.193193,32.025740,-235.664185,101.603003,3.428490,22.103123,9.076245,24.655464,1271.181191,15.100109,437707.418197,0.953524,24.264824,23.929927,2.705399,0.074719,0.050944,105.336795,87.151413,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.105500,71.180211,87.788107,29.873418,25.438762,39.000000,95.400000,65.038912,0.000000,38.635036,41.881704,0.210231,22.917502,72.502150,54.698881,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.613904,66.878280,104.926869,130.543858,95.784132,99.880551,54.648042,14.368224,103.495425,3.628981,66.933969,39.298438,128.965040,103.820885,127.733842,102.667527,73.987298,101.022521,-0.060183,-2.194955,32.025740,-235.689722,101.881441,3.428420,22.090087,9.048695,15.463261,797.180157,15.103134,437568.858114,0.953161,24.263206,23.755185,2.706017,0.074234,0.050868,105.349811,87.131348,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.085308,71.148857,87.763992,29.873418,25.420939,39.000000,95.400000,65.043252,0.000000,38.635036,41.880276,0.207043,22.927202,72.762494,54.710988,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.696615,66.874418,104.975879,130.541908,95.771284,99.872762,54.653529,14.370650,103.565024,3.629217,66.921631,39.323118,128.978092,103.810061,127.746139,102.652025,73.960115,101.081755,-0.060351,-2.194975,32.025740,-235.682722,101.686608,3.428313,22.070470,9.000463,15.281584,787.735011,15.097892,437641.424801,0.956287,24.287032,23.772663,2.704865,0.073818,0.051861,105.367807,87.157446,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.082658,71.155740,87.771782,29.873418,25.437296,39.000000,95.400000,64.976410,0.000000,38.635036,41.878214,0.208095,22.873850,71.815740,54.714951,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.755507,66.869451,104.966044,130.539679,95.782772,99.874437,54.645476,14.370650,103.519752,3.628677,66.926134,39.310123,128.984844,103.750679,127.751346,102.710698,73.972456,101.042414,-0.060175,-2.196740,32.025740,-235.679455,101.884193,3.427342,22.094612,9.052607,23.579843,1215.672793,15.175659,437740.497707,0.961233,24.538398,23.757205,2.717334,0.075320,0.051781,105.387286,87.186278,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.095265,71.146370,87.777834,29.873418,25.456534,39.000000,95.400000,65.080266,0.000000,38.635036,41.876544,0.210006,22.928753,73.297147,54.699747,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
39.033048,66.862002,104.872695,130.532436,95.796337,99.877558,54.655791,14.369222,103.492665,3.629338,66.933417,39.291153,128.972030,103.744181,127.742010,102.628922,73.983032,101.091102,-0.060304,-2.198505,32.025740,-235.681045,102.243510,3.427775,22.114843,9.071648,12.356051,636.903290,15.145229,437708.541044,0.958834,24.424820,23.822268,2.712792,0.074610,0.051267,105.390319,87.186933,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.088212,71.166675,87.784178,29.873418,25.457727,39.000000,95.400000,65.046899,0.000000,38.635036,41.875033,0.208051,22.979491,72.780416,54.706002,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
39.000030,66.852346,104.877585,130.519622,95.836212,99.875257,54.763769,14.370507,103.450965,3.628342,66.925697,39.271483,128.980832,103.694754,127.745382,102.648949,73.983582,101.078021,-0.060325,-2.200245,32.025740,-235.681558,101.449069,3.426757,22.134207,9.041014,25.161827,1294.430782,15.117983,437654.061926,0.957406,24.341845,23.784769,2.708416,0.074102,0.051134,105.412764,87.193169,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.100106,71.173167,87.783095,29.873418,25.434848,39.000000,95.400000,64.917034,0.000000,38.635036,41.873140,0.208359,22.893287,71.988196,54.699983,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.755026,66.852346,104.879485,130.519622,95.849339,99.871430,54.701154,14.372505,103.549228,3.628129,66.879584,39.251551,128.957813,103.766439,127.730880,102.607269,73.973053,101.104342,-0.060272,-2.202002,32.025740,-235.678580,101.869406,3.426682,22.164949,9.011642,46.685591,2404.453437,14.983687,437490.597767,0.949886,23.967979,23.805325,2.686767,0.073656,0.051330,105.410174,87.168970,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.097500,71.147359,87.756473,29.873418,25.441542,39.000000,95.400000,64.924224,0.000000,38.635036,41.871084,0.210501,22.931692,72.019369,54.706857,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.825227,66.840206,104.900078,130.517671,95.847751,99.875079,54.688939,14.368937,103.547621,3.628137,66.885719,39.322218,128.955678,103.763035,127.741189,102.668893,73.983307,101.068942,-0.060254,-2.203748,32.025740,-235.681331,102.073213,3.426522,22.128780,9.045125,40.339759,2078.087305,14.998052,437484.123489,0.948836,24.001809,23.796412,2.689167,0.074324,0.051390,105.379030,87.211606,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.095634,71.124362,87.781604,29.873418,25.477842,39.000000,95.400000,65.023524,0.000000,38.635036,41.868846,0.209024,22.936236,71.981615,54.704831,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.615643,66.831378,105.016506,130.516000,95.826953,99.883388,54.727925,14.372790,103.445403,3.627119,66.878183,39.191573,128.950717,103.744313,127.715215,102.585878,73.968763,101.088140,-0.060403,-2.204311,32.025740,-235.677641,101.970034,3.426188,22.117403,9.094708,14.142230,728.012625,15.104661,437618.790956,0.956376,24.325375,23.823767,2.706216,0.073673,0.051144,105.374957,87.227783,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.079547,71.124041,87.780701,29.873418,25.462534,39.000000,95.400000,64.987079,0.000000,38.635036,41.866997,0.207919,22.912237,71.755745,54.707546,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.643359,66.822549,104.950723,130.520736,95.805771,99.883420,54.726082,14.370507,103.455541,3.628302,66.858399,39.258813,128.941095,103.711767,127.713745,102.608693,73.963464,101.075736,-0.060458,-2.204316,32.025740,-235.678291,101.768697,3.427239,22.127031,9.048406,17.342658,892.794100,15.076855,437561.134339,0.954728,24.220365,23.790882,2.701854,0.074493,0.051229,105.320436,87.209550,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.072585,71.108800,87.762073,29.873418,25.502183,39.000000,95.400000,65.075947,0.000000,38.635036,41.864694,0.208183,22.929907,72.129771,54.701006,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.563425,66.820894,104.922152,130.520179,95.823742,99.876649,54.688878,14.373932,103.487895,3.628935,66.876207,39.368147,128.955615,103.791586,127.704172,102.652211,73.984546,101.086996,-0.060503,-2.206059,32.025740,-235.673232,101.476642,3.427595,22.151751,9.028609,41.019514,2113.107001,15.186538,437725.906045,0.959701,24.489186,23.817700,2.719533,0.074869,0.051238,105.360303,87.213640,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.091003,71.115593,87.778353,29.873418,25.505150,39.000000,95.400000,65.058142,0.000000,38.635036,41.861639,0.209336,22.930322,73.040722,54.706651,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
39.006950,66.820894,104.905306,130.520179,95.816958,99.862132,54.654368,14.379640,103.438688,3.629738,66.881422,39.267946,128.956778,103.751654,127.727121,102.600388,73.985624,101.045202,-0.060571,-2.206650,32.025740,-235.671445,101.845704,3.428745,22.088031,9.046423,11.338081,584.446401,15.164381,437709.654012,0.958970,24.443574,23.815070,2.715880,0.074135,0.050473,105.363336,87.213481,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.078555,71.120564,87.772911,29.873418,25.496328,39.000000,95.400000,65.086372,0.000000,38.635036,41.859507,0.209202,22.892638,72.841602,54.698085,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
39.106481,66.817583,104.930712,130.519622,95.803655,99.860597,54.659963,14.374788,103.489895,3.628654,66.843900,39.316698,128.954167,103.730607,127.712447,102.558866,73.974590,101.190205,-0.060655,-2.206666,32.025740,-235.677113,102.037296,3.427751,22.094847,9.090688,21.623892,1114.537073,15.194324,437682.076097,0.961701,24.548060,23.801187,2.720768,0.074682,0.050877,105.320015,87.191226,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.073690,71.099544,87.745793,29.873418,25.500387,39.000000,95.400000,64.887499,0.000000,38.635036,41.857289,0.207480,22.907694,72.583564,54.709070,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.720157,66.809582,105.034234,130.512100,95.794218,99.854496,54.634556,14.371078,103.573787,3.628733,66.851759,39.316236,128.930372,103.737857,127.691722,102.677389,73.983674,101.123810,-0.060718,-2.205495,32.025740,-235.679027,101.806794,3.428013,22.114374,9.037913,13.830672,713.191010,14.995868,437377.509796,0.950356,23.961242,23.773384,2.689400,0.074802,0.050846,105.320812,87.176991,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.072331,71.118906,87.733599,29.873418,25.511460,39.000000,95.400000,64.839222,0.000000,38.635036,41.855178,0.208007,22.917196,71.681297,54.703897,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.958812,66.805168,104.859196,130.507085,95.785846,99.840789,54.695415,14.368509,103.477896,3.628473,66.877286,39.319840,128.961374,103.717621,127.744172,102.696171,73.993469,100.990812,-0.060826,-2.204330,32.025740,-235.680615,101.879116,3.428059,22.114933,9.010056,-0.973084,-50.122120,14.956126,437335.532570,0.947622,23.826948,23.877100,2.683205,0.073829,0.050650,105.379273,87.199654,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.096741,71.152403,87.774537,29.873418,25.515330,39.000000,95.400000,64.999339,0.000000,38.635036,41.852656,0.209068,22.936650,72.084683,54.706198,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.683749,66.805168,104.887665,130.507085,95.807910,99.835936,54.631590,14.386062,103.404087,3.628667,66.841786,39.215727,128.898400,103.815821,127.693927,102.690744,73.977434,101.072028,-0.060949,-2.204359,32.025740,-235.663389,101.906458,3.428387,22.121568,9.039517,13.373439,689.650800,15.138114,437487.355094,0.958211,24.328790,23.825590,2.712650,0.074077,0.051534,105.359019,87.124886,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.052278,71.099706,87.719735,29.873418,25.508754,39.000000,95.400000,64.887838,0.000000,38.635036,41.850243,0.208492,22.911065,72.777026,54.708568,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.727532,66.801029,104.960773,130.503464,95.805020,99.844315,54.659368,14.367510,103.472647,3.629282,66.869865,39.175409,128.938441,103.724311,127.729369,102.612053,74.003815,101.092654,-0.061059,-2.203220,32.025740,-235.684555,101.765863,3.429102,22.105954,9.066887,25.759461,1327.706759,15.006265,437274.159815,0.950671,24.008957,23.730750,2.691540,0.075555,0.051575,105.424716,87.195203,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.081367,71.132904,87.749767,29.873418,25.518577,39.000000,95.400000,65.009438,0.000000,38.635036,41.848740,0.207831,22.894441,71.776791,54.707300,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.683036,66.798822,104.984127,130.503464,95.804679,99.858776,54.641471,14.377357,103.493935,3.628998,66.870485,39.255429,128.936910,103.698823,127.708774,102.658244,74.004847,101.178735,-0.061177,-2.203228,32.025740,-235.672584,101.831184,3.428952,22.093585,9.046279,13.342038,687.907080,15.129835,437431.323574,0.959049,24.372625,23.798729,2.711414,0.075960,0.052554,105.412963,87.204353,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.100060,71.154889,87.763383,29.873418,25.549641,39.000000,95.400000,64.981044,0.000000,38.635036,41.846272,0.205485,22.872426,72.567922,54.705480,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.780551,66.789993,104.834787,130.498450,95.824542,99.869498,54.643588,14.373932,103.516169,3.628596,66.854884,39.333385,128.939025,103.724680,127.700390,102.642269,73.990923,101.284681,-0.061324,-2.203237,32.025740,-235.675683,101.795943,3.428277,22.095099,9.008054,12.265921,632.398682,15.122213,437390.280912,0.957462,24.310467,23.785536,2.710237,0.075476,0.052031,105.407496,87.200806,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.090703,71.116122,87.706593,29.873418,25.545105,39.000000,95.400000,64.971937,0.000000,38.635036,41.845408,0.207831,22.899580,72.762115,54.712915,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.984688,66.779509,104.894732,130.495107,95.844558,99.868771,54.758246,14.373361,103.503177,3.627259,66.829286,39.314134,128.947072,103.824387,127.717398,102.703793,73.980233,101.103239,-0.061389,-2.203222,32.025740,-235.674293,102.134253,3.426399,22.121171,9.053870,25.342870,1303.875929,15.147199,437473.951469,0.959099,24.367224,23.839515,2.713958,0.074930,0.051700,105.405946,87.230133,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.117971,71.132997,87.758663,29.873418,25.539047,39.000000,95.400000,64.950572,0.000000,38.635036,40.845408,0.207875,22.892115,73.714398,54.703435,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.578572,66.779509,104.932158,130.495107,95.827645,99.859665,54.671925,14.373218,103.519052,3.625839,66.835904,39.236184,128.950307,103.731982,127.696132,102.660298,73.983123,101.123012,-0.061623,-2.203240,32.025740,-235.679010,101.960999,3.424749,22.135722,9.103020,16.490813,849.782357,15.084120,437483.559021,0.956539,24.229240,23.921099,2.703283,0.075669,0.051613,105.420289,87.238267,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.092386,71.133964,87.721270,29.873418,25.549233,39.000000,95.400000,64.861441,0.000000,38.635036,40.845408,0.208359,22.924786,72.578824,54.714076,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.806591,66.775371,104.822354,130.482292,95.786879,99.850501,54.681324,14.374645,103.441538,3.624568,66.845164,39.276921,128.937688,103.675991,127.700218,102.652273,74.002278,101.171452,-0.061691,-2.203237,32.025740,-235.674152,102.126074,3.423513,22.083109,9.030214,15.433194,795.145818,15.003432,437375.197499,0.949106,23.949188,23.815883,2.690665,0.074446,0.051340,105.418452,87.252252,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.092594,71.138730,87.722648,29.873418,25.561838,39.000000,95.400000,65.034291,0.000000,38.635036,40.845408,0.210006,22.939066,72.175326,54.696118,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.827600,66.773716,104.940028,130.473099,95.765967,99.844642,54.796177,14.373646,103.453614,3.622609,66.850196,39.218744,128.920988,103.732083,127.701772,102.575163,73.980875,101.120828,-0.061586,-2.202081,32.025740,-235.677112,101.783747,3.421564,22.052187,9.017845,38.101308,1958.933151,15.184861,437548.318433,0.961331,24.486550,23.825631,2.719960,0.074223,0.051162,105.443220,87.253946,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.100475,71.132512,87.702799,29.873418,25.539878,39.000000,95.400000,64.927255,0.000000,38.635036,40.845408,0.207480,22.889879,72.878187,54.703710,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.858111,66.771233,104.954588,130.473099,95.751395,99.833994,54.732307,14.381781,103.474824,3.621326,66.861800,39.142898,128.926901,103.775061,127.680464,102.625346,73.957775,101.078358,-0.061602,-2.200363,32.025740,-235.672571,101.947372,3.420523,22.063240,9.053833,47.671995,2453.858817,15.067663,437345.002614,0.954971,24.180171,23.837431,2.701148,0.073974,0.051405,105.440852,87.225501,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.078164,71.111057,87.722332,29.873418,25.581766,39.000000,95.400000,64.912079,0.000000,38.635036,40.845408,0.207305,22.889266,71.748587,54.714961,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.600292,66.771233,104.901358,130.473099,95.743744,99.823193,54.796388,14.369365,103.448026,3.618601,66.879240,39.187498,128.932123,103.686742,127.695031,102.654653,73.980967,101.114425,-0.061557,-2.199765,32.025740,-235.679759,101.939525,3.418280,22.057127,9.043718,26.799107,1377.838690,15.074572,437345.402126,0.952352,24.150737,23.826484,2.702717,0.075483,0.052123,105.455261,87.226383,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.094946,71.115801,87.743535,29.873418,25.589766,39.000000,95.400000,64.894933,0.000000,38.635036,40.845408,0.206434,22.883767,72.655563,54.709670,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.778092,66.776475,104.799381,130.481735,95.743172,99.816503,54.748019,14.373932,103.450141,3.616671,66.908856,39.163313,128.932488,103.632418,127.691507,102.629557,73.965115,101.184778,-0.061434,-2.199783,32.025740,-235.674212,101.789906,3.416746,22.044740,9.012364,11.264324,579.651173,15.061560,437321.526256,0.952547,24.107932,23.822435,2.700970,0.074605,0.052146,105.469847,87.197756,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.098240,71.105002,87.738093,29.873418,25.556782,39.000000,95.400000,65.004737,0.000000,38.635036,40.845408,0.210501,22.898119,72.654132,54.712188,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.808666,66.790821,104.931399,130.487864,95.733584,99.802583,54.678947,14.381638,103.383319,3.614791,66.952532,39.197496,128.939111,103.662208,127.684916,102.551048,73.993859,101.030549,-0.061589,-2.199215,32.025740,-235.669610,101.967461,3.414207,22.065349,9.012670,47.515530,2448.191729,15.165026,437369.603354,0.958196,24.449424,23.822299,2.717631,0.075028,0.051914,105.454553,87.198004,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.099508,71.134032,87.733464,29.873418,25.601289,39.000000,95.400000,64.927752,0.000000,38.635036,40.845408,0.206521,22.874860,73.461766,54.710398,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.559306,66.808478,104.859639,130.503185,95.715945,99.790294,54.806462,14.369936,103.481938,3.613775,66.953543,39.259379,128.912964,103.624823,127.678562,102.610241,73.938298,100.979180,-0.061749,-2.197462,32.025740,-235.683599,101.814953,3.413201,22.081829,9.043881,30.453449,1565.433826,15.071513,437281.740972,0.954242,24.218976,23.883107,2.702541,0.074115,0.050957,105.469072,87.201845,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.076136,71.095356,87.704380,29.873418,25.605420,39.000000,95.400000,64.912730,0.000000,38.635036,40.845408,0.207261,22.883371,71.598270,54.706503,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.640970,66.825584,104.818008,130.510707,95.691997,99.777339,54.692487,14.372790,103.462074,3.613869,67.011782,39.276365,128.924032,103.604285,127.704432,102.574470,73.997690,101.028720,-0.061945,-2.195733,32.025740,-235.679765,102.144614,3.413017,22.041549,9.050876,11.893251,612.636530,15.075892,437168.535672,0.954535,24.192876,23.755778,2.703814,0.074355,0.051495,105.476575,87.229026,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.104972,71.135346,87.697402,29.873418,25.558846,39.000000,95.400000,65.020170,0.000000,38.635036,40.843893,0.206608,22.887896,72.999317,54.711401,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.986040,66.825584,104.885291,130.510707,95.676493,99.765919,54.675554,14.373361,103.483401,3.612113,67.031149,39.112062,128.932985,103.588660,127.673333,102.606006,73.966240,101.102260,-0.062050,-2.193982,32.025740,-235.677234,101.846604,3.411529,22.056136,9.044368,18.150104,935.224603,15.173509,437373.583372,0.958890,24.541116,23.778478,2.719438,0.074414,0.051727,105.456190,87.252139,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.096282,71.112577,87.667662,29.873418,25.577948,39.000000,95.400000,64.982147,0.000000,38.635036,40.842488,0.210501,22.852755,73.209586,54.720095,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.896605,66.850966,104.856274,130.529372,95.678087,99.754236,54.689922,14.367653,103.462657,3.611546,67.059473,39.207714,128.929252,103.560050,127.680097,102.587586,73.980072,101.007912,-0.062103,-2.191147,32.025740,-235.684575,101.686548,3.411592,22.041531,9.014726,19.246524,991.459551,15.130295,437186.188685,0.958611,24.449779,23.750779,2.712613,0.074402,0.051889,105.417744,87.232822,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.101007,71.104036,87.667458,29.873418,25.584996,39.000000,95.400000,64.825584,0.000000,38.635036,40.841576,0.206695,22.901275,73.231957,54.707752,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.636138,66.867520,104.761386,130.546922,95.671468,99.738993,54.649277,14.352098,103.435825,3.609445,67.071304,39.158210,128.938810,103.526665,127.686170,102.606093,73.972479,100.951057,-0.061937,-2.188228,32.025740,-235.700620,101.628572,3.409862,22.062915,9.035983,1.505379,77.605320,14.987838,437010.032191,0.949633,23.993481,23.829250,2.690329,0.074868,0.051738,105.417589,87.279838,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.104165,71.116307,87.672178,29.873418,25.599617,39.000000,95.400000,64.862938,0.000000,38.635036,40.839851,0.207392,22.896425,71.200766,54.710526,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.701774,66.880763,104.811085,130.567816,95.680769,99.725845,54.674476,14.371506,103.399174,3.609419,67.057383,39.133760,128.935034,103.553598,127.646598,102.521684,73.972204,101.018131,-0.061979,-2.187069,32.025740,-235.679415,101.473400,3.409686,22.075590,9.069069,5.025440,258.952129,15.021818,437013.267860,0.951690,24.136828,23.755085,2.695769,0.075065,0.053543,105.372699,87.251913,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.093493,71.096530,87.657680,29.873418,25.571861,39.000000,95.400000,64.972409,0.000000,38.635036,40.838976,0.208007,22.885119,72.676359,54.709129,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.645014,66.880763,104.863594,130.567816,95.670680,99.720533,54.675506,14.367367,103.450604,3.609076,67.069995,39.076180,128.929211,103.629943,127.669163,102.532377,73.962500,100.936617,-0.061893,-2.185342,32.025740,-235.688455,101.455066,3.408960,22.060878,9.038670,23.251574,1198.090290,15.120132,437120.647202,0.959227,24.498127,23.726302,2.711487,0.075423,0.050875,105.401586,87.250490,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.092250,71.106892,87.671704,29.873418,25.589104,39.000000,95.400000,64.944008,0.000000,38.635036,40.838071,0.208051,22.895595,72.905909,54.707831,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.524716,66.888764,104.819627,130.575059,95.684977,99.715413,54.697094,14.366083,103.389175,3.610592,67.111388,39.134185,128.977405,103.552755,127.676986,102.556680,73.968327,101.032624,-0.061958,-2.184764,32.025740,-235.683205,101.739310,3.410787,22.075807,9.024895,9.823512,505.979032,15.096963,437046.500542,0.956934,24.424329,23.769491,2.708173,0.074906,0.051866,105.394857,87.230608,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.100594,71.142576,87.669717,29.873418,25.620626,39.000000,95.400000,64.986340,0.000000,38.635036,40.836610,0.208404,22.872174,72.579188,54.708500,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.459209,66.899524,104.736957,130.584809,95.664366,99.702555,54.684702,14.365369,103.397614,3.611697,67.099558,39.150527,128.943191,103.574289,127.656715,102.554989,73.975094,100.968410,-0.061972,-2.183609,32.025740,-235.688656,101.754097,3.411762,22.066016,9.078535,-1.153408,-59.421956,15.128775,437070.889241,0.958383,24.499593,23.727038,2.713509,0.075199,0.051828,105.382660,87.207178,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.085197,71.123883,87.674346,29.873418,25.614436,39.000000,95.400000,65.022064,0.000000,38.635036,40.835792,0.208846,22.880450,72.716737,54.702235,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.764032,66.906146,104.791771,130.594838,95.645378,99.692612,54.653362,14.358520,103.411193,3.612275,67.132176,39.054662,128.947893,103.633691,127.667650,102.551724,73.973397,100.994208,-0.062037,-2.181857,32.025740,-235.694852,101.380629,3.412778,22.032768,9.064237,11.256124,580.232413,15.174666,437114.207383,0.961204,24.667389,23.782638,2.720841,0.074423,0.051178,105.393374,87.236821,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.093955,71.142576,87.677959,29.873418,25.582556,39.000000,95.400000,65.051622,0.000000,38.635036,40.834629,0.207831,22.832958,72.813824,54.723281,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.884881,66.915802,104.884514,130.606817,95.621488,99.685106,54.653206,14.368224,103.360589,3.614658,67.131533,39.077361,128.943667,103.584995,127.676642,102.608366,73.957063,100.920986,-0.062137,-2.180085,32.025740,-235.683678,101.398164,3.414919,22.071570,9.004088,24.254079,1250.256560,15.189915,437093.505019,0.963090,24.765326,23.734791,2.723326,0.074090,0.051411,105.428612,87.225208,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.096078,71.126048,87.668384,29.873418,25.606677,39.000000,95.400000,64.918669,0.000000,38.635036,40.833806,0.210141,22.891322,72.732474,54.798183,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.558354,66.915802,104.895928,130.606817,95.567089,99.681367,54.688248,14.371934,103.416926,3.616192,67.122851,39.036076,128.934952,103.587888,127.657408,102.576710,73.947566,100.970240,-0.062184,-2.178329,32.025740,-235.676374,101.623771,3.416397,22.104096,9.017646,26.063605,1342.673683,15.063046,436898.438105,0.955383,24.367254,23.752995,2.703325,0.074969,0.051843,105.417058,87.223988,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.079713,71.118406,87.657409,29.873418,25.637959,39.000000,95.400000,64.868269,0.000000,38.635036,40.833178,0.208581,22.898065,72.477425,54.798566,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.628118,66.922700,104.839546,130.611832,95.529130,99.666351,54.702196,14.377642,103.340262,3.618869,67.153354,39.070211,128.959414,103.647906,127.673356,102.618599,73.981747,100.948851,-0.062404,-2.176574,32.025740,-235.671809,101.328451,3.419171,22.091980,9.062939,17.177089,884.656743,15.022958,436842.848823,0.952130,24.217144,23.722471,2.697308,0.074608,0.051529,105.404220,87.236505,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.116637,71.146582,87.676830,29.873418,25.630707,39.000000,95.400000,65.008106,0.000000,38.635036,40.832504,0.206999,22.932630,71.489865,54.789489,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.623463,66.930977,104.746592,130.621861,95.518043,99.647301,54.684999,14.374217,103.316081,3.622559,67.136150,39.041445,128.946816,103.592625,127.666960,102.600832,73.979843,100.945752,-0.062431,-2.176603,32.025740,-235.676541,101.547575,3.422331,22.085651,9.074641,11.550336,595.054027,15.166780,437019.388154,0.960189,24.649708,23.763490,2.720446,0.073998,0.051039,105.379672,87.210228,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.085336,71.128166,87.655445,29.873418,25.629074,39.000000,95.400000,64.978754,0.000000,38.635036,40.831610,0.209603,22.872588,72.714269,54.806149,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.547352,66.938150,104.745724,130.638576,95.532150,99.634322,54.677136,14.363514,103.381213,3.625932,67.160498,39.025057,128.961314,103.617911,127.650363,102.585892,73.981036,100.950883,-0.062748,-2.178359,32.025740,-235.685937,101.526919,3.425897,22.085092,9.023326,27.899863,1437.561076,15.125954,436862.040856,0.957944,24.563950,23.715621,2.714073,0.074748,0.051627,105.369667,87.206929,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.108710,71.124576,87.672878,29.873418,25.644158,39.000000,95.400000,64.981016,0.000000,38.635036,40.831140,0.206478,22.896857,73.072465,54.798075,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.597925,66.938150,104.818675,130.638576,95.502462,99.625174,54.800264,14.375359,103.285025,3.629347,67.184546,38.978262,128.966901,103.500523,127.660239,102.587469,73.964175,101.004028,-0.063002,-2.179523,32.025740,-235.675399,101.123525,3.429358,22.057181,8.983479,45.127986,2320.028360,15.112000,436794.690513,0.958206,24.578405,23.715544,2.711994,0.073987,0.051664,105.420732,87.172020,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.111775,71.135096,87.685140,29.873418,25.613838,39.000000,95.400000,65.017221,0.000000,38.635036,40.830681,0.207261,22.898083,72.098062,54.703228,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.571770,66.950014,104.815888,130.650834,95.451947,99.614980,54.704172,14.372933,103.332121,3.634792,67.171867,38.922556,128.975270,103.576291,127.668235,102.560107,73.963900,101.022987,-0.063246,-2.179542,32.025740,-235.676355,101.283442,3.434383,22.077538,9.053870,20.368868,1049.002289,15.143682,436785.856039,0.960279,24.686679,23.717634,2.717326,0.074152,0.051656,105.384210,87.137991,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.120717,71.131181,87.667391,29.873418,25.633463,39.000000,95.400000,65.123339,0.000000,38.635036,40.830290,0.209113,22.931710,73.342968,54.748045,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.593080,66.959395,104.704910,130.661977,95.423643,99.602682,54.686179,14.373218,103.252485,3.639505,67.153308,39.013319,128.968173,103.556782,127.647898,102.412408,73.961881,100.940182,-0.063278,-2.179538,32.025740,-235.674273,101.413765,3.438885,22.066070,9.061028,13.877588,714.934730,15.130610,436750.827092,0.956678,24.619485,23.768499,2.715656,0.073813,0.051041,105.371504,87.151865,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.105666,71.130238,87.661745,29.873418,25.596397,39.000000,95.400000,65.016027,0.000000,38.635036,40.830120,0.207174,22.833300,73.002606,54.710703,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.363604,66.961326,104.746079,130.664485,95.408562,99.585176,54.672908,14.371934,103.265420,3.643472,67.178896,39.120381,128.978248,103.469289,127.678220,102.519993,73.973810,101.046474,-0.063419,-2.180108,32.025740,-235.676537,101.006052,3.442215,22.052439,9.011516,33.949264,1749.396214,15.140504,436736.346734,0.958990,24.666090,23.780901,2.717425,0.075004,0.051239,105.449152,87.161175,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.138004,71.147205,87.658042,29.873418,25.602244,39.000000,95.400000,65.013248,0.000000,38.635036,40.829650,0.208315,22.844299,72.403474,54.710565,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.329735,66.963257,104.741520,130.674514,95.399423,99.579834,54.701675,14.371506,103.319416,3.648618,67.176484,39.022815,128.978831,103.565539,127.648461,102.607248,73.938780,100.997400,-0.063556,-2.181858,32.025740,-235.677619,100.995508,3.447126,22.049500,8.998534,47.509888,2446.883940,15.113726,436686.077811,0.958637,24.647164,23.729940,2.713049,0.074136,0.051736,105.480692,87.149854,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.121202,71.146169,87.637785,29.873418,25.621953,39.000000,95.400000,65.118355,0.000000,38.635036,40.829279,0.207743,22.881207,72.951893,54.713201,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.774496,66.963257,104.715689,130.674514,95.357724,99.582136,54.738419,14.371934,103.297127,3.652985,67.166102,39.028604,128.944917,103.573329,127.634714,102.418947,73.926759,101.023293,-0.063522,-2.181844,32.025740,-235.677190,101.438586,3.451702,22.057704,9.035749,33.301057,1713.940588,15.217956,436714.401084,0.964897,24.954564,23.786011,2.730350,0.075068,0.051636,105.457142,87.153470,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.108616,71.120338,87.615382,29.873418,25.617659,39.000000,95.400000,65.133058,0.000000,38.635036,40.828923,0.209113,22.833661,73.052506,54.713525,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.511629,66.969879,104.764933,130.672006,95.328853,99.577416,54.715819,14.372790,103.260392,3.657810,67.204712,38.989338,128.980191,103.526745,127.661105,102.451747,73.945914,100.893884,-0.063710,-2.183005,32.025740,-235.678621,101.279709,3.456272,22.032732,9.041068,12.838096,661.024741,15.231542,436775.387252,0.965261,25.001701,23.789653,2.732644,0.075620,0.052549,105.459688,87.171523,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.128049,71.142234,87.626109,29.873418,25.628770,39.000000,95.400000,64.940872,0.000000,38.635036,40.828787,0.207831,22.889447,73.319150,54.717017,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.653019,66.978984,104.678780,130.669220,95.296959,99.566009,54.734470,14.372790,103.247317,3.663706,67.216518,39.056749,128.975510,103.482414,127.668475,102.466578,73.960183,100.908575,-0.063902,-2.184764,32.025740,-235.677314,101.239899,3.462031,22.079269,9.006305,15.374793,791.367760,15.032849,436569.738288,0.952696,24.410518,23.818238,2.700633,0.074010,0.051404,105.472658,87.185171,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.145865,71.143868,87.608855,29.873418,25.628548,39.000000,95.400000,65.058514,0.000000,38.635036,40.828438,0.209469,22.892999,71.888653,54.711794,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.442552,66.983950,104.679677,130.673678,95.286011,99.546179,54.690445,14.372933,103.225069,3.669209,67.209352,39.071674,128.962934,103.478794,127.637980,102.486604,73.962936,100.955078,-0.063904,-2.186513,32.025740,-235.679459,100.938198,3.467533,22.066341,9.007694,22.372187,1152.462968,15.154649,436661.299599,0.960086,24.765911,23.716270,2.720345,0.075835,0.050788,105.407186,87.191949,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.136992,71.155725,87.590427,29.873418,25.613762,39.000000,95.400000,64.998149,0.000000,38.635036,40.828557,0.208536,22.855333,72.918184,54.716308,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.545927,66.986709,104.691085,130.681478,95.268070,99.531687,54.775750,14.365655,103.198505,3.679887,67.186820,39.004294,128.955015,103.388905,127.614097,102.472807,73.907809,100.973592,-0.063946,-2.188871,32.025740,-235.681019,101.144005,3.477827,22.056244,9.041988,30.936450,1591.153686,15.078815,436521.538279,0.955881,24.587193,23.711407,2.708166,0.075126,0.051891,105.337260,87.173851,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.090778,71.121169,87.593476,29.873418,25.581859,39.000000,95.400000,65.093499,0.000000,38.635036,40.828487,0.205915,22.870749,71.985759,54.797494,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.374378,66.986709,104.634178,130.681478,95.275960,99.517170,54.702481,14.368937,103.283670,3.687403,67.206573,39.026257,128.962782,103.443881,127.633549,102.459954,73.956031,100.951736,-0.063692,-2.190620,32.025740,-235.681657,100.898633,3.484987,22.091205,9.090273,13.884546,715.080040,15.168451,436548.977078,0.962125,24.871937,23.738417,2.723016,0.073537,0.050600,105.274611,87.181081,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.128118,71.127385,87.599890,29.873418,25.607397,39.000000,95.400000,65.057307,0.000000,38.635036,40.828432,0.207218,22.876393,72.737710,54.747701,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.352293,66.994986,104.713657,130.689279,95.314246,99.508028,54.776547,14.371934,103.362828,3.695253,67.199935,38.993680,128.967246,103.453748,127.654361,102.397108,73.955182,100.942979,-0.063755,-2.191187,32.025740,-235.678824,101.012741,3.492751,22.078674,9.000337,14.598362,750.826286,15.122594,436535.810074,0.957714,24.737131,23.805392,2.716009,0.075179,0.051807,105.228763,87.143234,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.111729,71.131735,87.612469,29.873418,25.624269,39.000000,95.400000,65.137538,0.000000,38.635036,40.828639,0.206261,22.851385,73.440821,54.715728,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.783848,66.988364,104.659321,130.696522,95.313048,99.500188,54.655432,14.378213,103.257970,3.702464,67.193021,38.995898,128.999003,103.499287,127.643384,102.446902,73.945800,100.939627,-0.063750,-2.194089,32.025740,-235.671238,101.086078,3.499996,22.044398,9.009713,22.033677,1135.752325,15.187659,436474.860963,0.963484,24.965574,23.743184,2.726668,0.074608,0.051550,105.226084,87.186052,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.132798,71.153193,87.606484,29.873418,25.610797,39.000000,95.400000,65.151878,0.000000,38.635036,40.828581,0.205614,22.833444,73.293311,54.710939,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.757805,66.987261,104.589580,130.700979,95.323325,99.497911,54.694434,14.365940,103.205655,3.710761,67.205769,38.984762,128.990546,103.508444,127.632577,102.469018,73.963074,100.937965,-0.063595,-2.197567,32.025740,-235.686615,101.170722,3.508032,22.063853,9.077652,4.369974,225.094912,15.207806,436458.841121,0.962710,25.003318,23.738430,2.730310,0.074108,0.050822,105.236777,87.192491,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.131645,71.143754,87.604790,29.873418,25.585851,39.000000,95.400000,64.965116,0.000000,38.635036,40.828183,0.209024,22.842117,73.730880,54.717243,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.602457,66.987261,104.619216,130.700979,95.320101,99.489533,54.706783,14.370792,103.197432,3.719772,67.229058,39.068559,128.989877,103.486959,127.663028,102.408678,73.942152,100.946735,-0.063718,-2.199874,32.025740,-235.682743,100.840772,3.516229,22.041531,9.029168,3.775588,194.434514,15.009315,436201.670183,0.953167,24.423248,23.745667,2.698529,0.075146,0.052967,105.232925,87.163751,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.141717,71.154642,87.616715,29.873418,25.558432,39.000000,95.400000,64.981760,0.000000,38.635036,40.827996,0.207087,22.854161,72.997574,54.716682,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.649363,66.995538,104.638319,130.689557,95.313951,99.479617,54.678361,14.378356,103.260728,3.727756,67.196558,38.996690,128.976050,103.431215,127.642952,102.406952,73.931576,100.837091,-0.063797,-2.201626,32.025740,-235.678773,101.099927,3.523625,22.017929,8.976735,24.761599,1275.831110,15.010069,436172.685331,0.953155,24.456611,23.727329,2.698542,0.075443,0.051397,105.174897,87.153741,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.121135,71.144859,87.614027,29.873418,25.562710,39.000000,95.400000,65.048405,0.000000,38.635036,40.828210,0.208492,22.850104,71.810256,54.717911,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
