OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Friday, December 4, 2020
12:07:26 AM
37
37
Test Comments:
37
Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,Tecon,Pecon,Poil2,Moil2,Power,P_reactive,Shaft Power,Torque,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Toil,Tbox,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Encoder Speed,VFD Power,eta_is_2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,kVAR,kW,in-lb,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,RPM,kW,,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
39.197319,72.130344,105.739282,134.710642,95.305065,99.682728,54.666150,14.374645,104.205281,3.804508,72.298131,39.568009,132.792521,104.613988,131.070389,103.413871,73.334830,102.068460,-0.060744,-2.185790,32.025740,-235.672682,102.272754,3.598125,22.261538,9.077850,26.287099,1354.734409,15.281468,444808.618117,0.960139,29.245764,25.011468,2.707325,0.074648,0.051517,106.212219,89.168498,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.150713,70.652554,88.412198,29.873418,21.598603,39.000000,95.400000,65.282785,0.000000,36.635036,37.386930,0.207392,23.038306,72.813310,54.692951,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
39.060171,72.125097,105.674475,134.716497,95.285513,99.678097,54.673018,14.370650,104.162714,3.801685,72.287927,39.577983,132.799741,104.454095,131.072974,103.418839,73.305973,102.032633,-0.060784,-2.184043,32.025740,-235.681088,102.352296,3.595469,22.312834,9.081095,14.190080,731.209443,15.251348,444765.914092,0.957998,29.116439,25.113863,2.703170,0.074269,0.050704,106.221440,89.155580,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.156383,70.664855,88.404549,29.873418,21.609984,39.000000,95.400000,65.234968,0.000000,36.635036,37.386930,0.209068,23.012035,73.414488,54.703769,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
39.102423,72.125097,105.686481,134.716497,95.268618,99.670487,54.660208,14.374788,104.226998,3.798524,72.282220,39.547197,132.808786,104.472138,131.082814,103.444165,73.312631,102.014570,-0.060917,-2.182296,32.025740,-235.678257,102.172065,3.592544,22.273708,9.110737,24.186705,1246.623811,15.214004,444647.375483,0.955637,29.020387,25.076085,2.697615,0.074018,0.050805,106.244572,89.138582,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.147002,70.658381,88.387942,29.873418,21.635635,39.000000,95.400000,65.278245,0.000000,36.635036,37.386930,0.206912,23.053938,73.358541,54.700356,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
39.020924,72.114880,105.744063,134.709806,95.235499,99.666808,54.786384,14.375787,104.187464,3.794971,72.271946,39.570612,132.787344,104.495058,131.070239,103.457224,73.293621,101.964965,-0.060983,-2.181112,32.025740,-235.674971,102.065542,3.589241,22.288367,9.109638,46.515316,2391.956782,15.263597,444744.057982,0.959077,29.195373,25.082200,2.705428,0.074475,0.050535,106.258504,89.143857,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.124000,70.651150,88.380225,29.873418,21.656796,39.000000,95.400000,65.245421,0.000000,36.635036,37.386930,0.207568,23.097121,73.007643,54.686293,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
39.292648,72.113776,105.691111,134.710085,95.176769,99.646337,54.694645,14.374074,104.139009,3.790303,72.311692,39.573935,132.799182,104.463082,131.112725,103.397165,73.345161,102.023325,-0.061059,-2.180532,32.025740,-235.672763,102.420168,3.584858,22.285356,9.066815,19.913953,1025.752698,15.245801,444675.273901,0.958112,29.139796,25.064074,2.702812,0.073737,0.051500,106.361084,89.147397,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.166984,70.697424,88.442657,29.873418,21.728045,39.000000,95.400000,65.266739,0.000000,36.635036,37.386930,0.207130,23.086753,73.682457,54.779182,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.937713,72.108805,105.667498,134.712036,95.155543,99.640083,54.659416,14.367082,104.151955,3.787632,72.285575,39.513826,132.779867,104.388856,131.087941,103.427332,73.295756,101.952015,-0.061159,-2.179960,32.025740,-235.684493,102.097627,3.582125,22.234979,9.076191,13.236470,682.239993,15.288730,444722.931732,0.957998,29.236821,25.051582,2.709932,0.074553,0.051726,106.346534,89.127287,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.131330,70.668426,88.429436,29.873418,21.744136,39.000000,95.400000,65.132535,0.000000,36.635036,37.386930,0.206651,23.009385,73.656644,54.697140,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.983941,72.108805,105.705879,134.717890,95.152626,99.627152,54.747814,14.375073,104.248203,3.785668,72.291237,39.570224,132.806467,104.400283,131.100646,103.402565,73.327071,102.067093,-0.060978,-2.179957,32.025740,-235.674704,102.496547,3.580244,22.265901,9.126929,33.287006,1712.923418,15.159464,444394.667465,0.952256,28.878829,25.037102,2.689844,0.075147,0.051368,106.340874,89.138154,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.126260,70.667505,88.414319,29.873418,21.783201,39.000000,95.400000,65.272268,0.000000,36.635036,37.386930,0.209113,23.055074,73.188088,54.685437,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
39.352315,72.108805,105.631738,134.717890,95.147750,99.615678,54.687921,14.370792,104.197179,3.784270,72.313495,39.504704,132.782853,104.476649,131.077754,103.368622,73.297386,101.996209,-0.060923,-2.181155,32.025740,-235.684050,102.108842,3.579062,22.231391,9.098495,48.716484,2509.657835,15.309765,444634.652665,0.962162,29.340420,25.041220,2.713757,0.074453,0.051615,106.322233,89.161757,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.119182,70.648822,88.416823,29.873418,21.804949,39.000000,95.400000,65.232158,0.000000,36.635036,37.386930,0.209157,23.036773,74.085035,54.682939,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
39.201785,72.109634,105.647933,134.717054,95.139282,99.609607,54.655744,14.382922,104.141156,3.782658,72.314363,39.555981,132.791254,104.497613,131.097027,103.416281,73.310656,102.031030,-0.061048,-2.182934,32.025740,-235.667836,102.072351,3.577516,22.201479,9.041807,27.812833,1433.637708,15.293199,444496.304188,0.959257,29.279469,25.082975,2.711524,0.074167,0.051794,106.231525,89.153281,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.139812,70.665707,88.414025,29.873418,21.816315,39.000000,95.400000,65.054136,0.000000,36.635036,37.386930,0.211862,23.016723,73.133676,54.689814,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
39.187152,72.112119,105.727214,134.722630,95.130174,99.603243,54.665837,14.371363,104.185165,3.780278,72.299410,39.605336,132.773936,104.443685,131.097501,103.403744,73.321240,101.955154,-0.061033,-2.183549,32.025740,-235.679395,101.715711,3.575121,22.222556,9.025544,12.730504,656.084203,15.120034,444308.845996,0.950513,28.795746,25.067660,2.684257,0.074421,0.051774,106.199524,89.162050,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.134095,70.655848,88.413055,29.873418,21.846527,39.000000,95.400000,65.103811,0.000000,36.635036,37.386930,0.210051,22.997665,72.290202,54.693020,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
39.090399,72.112119,105.666146,134.726254,95.128805,99.586454,54.669414,14.358091,104.090829,3.778207,72.317764,39.447170,132.788870,104.379375,131.103940,103.254548,73.295894,101.917722,-0.061046,-2.184715,32.025740,-235.695443,102.108378,3.572982,22.194861,9.068492,22.504571,1159.728465,15.186942,444336.280309,0.954954,28.993818,25.076499,2.694978,0.073733,0.051129,106.192625,89.170031,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.125637,70.646566,88.412514,29.873418,21.891256,39.000000,95.400000,65.092505,0.000000,36.635036,37.386930,0.207218,22.974370,71.683159,54.702146,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.970527,72.112119,105.579678,134.726254,95.122775,99.568134,54.709699,14.377642,104.133424,3.776085,72.300346,39.436995,132.802707,104.429189,131.090288,103.264320,73.296973,102.075048,-0.061185,-2.184721,32.025740,-235.671646,102.209998,3.570839,22.201839,9.121736,9.831420,506.269652,15.203837,444297.917835,0.955106,29.015508,25.017732,2.698007,0.074771,0.052217,106.238247,89.161757,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.092354,70.635694,88.414386,29.873418,21.920949,39.000000,95.400000,65.120066,0.000000,36.635036,37.386930,0.208359,22.958197,72.381550,54.729389,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
39.019559,72.105215,105.657529,134.721236,95.085510,99.548514,54.693055,14.378356,104.152442,3.772147,72.270599,39.421627,132.824149,104.344511,131.078056,103.307734,73.293507,101.815719,-0.061258,-2.189380,32.025740,-235.672892,102.485471,3.566519,22.224756,9.075632,12.305235,633.851782,15.234687,444319.732549,0.957430,29.142631,25.019297,2.703123,0.075251,0.052505,106.218190,89.141716,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.109133,70.640853,88.425600,29.873418,21.922797,39.000000,95.400000,65.130249,0.000000,36.635036,37.386930,0.209113,23.015479,73.520257,54.785496,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.830878,72.099140,105.670930,134.714545,95.093984,99.524142,54.761866,14.369793,104.109885,3.768830,72.274161,39.458060,132.820388,104.315500,131.097156,103.366971,73.273946,101.844376,-0.061219,-2.191129,32.025740,-235.680148,102.426166,3.563553,22.200361,9.053347,14.628344,752.570005,15.271669,444300.167254,0.959720,29.300464,25.118124,2.709219,0.074816,0.051545,106.272192,89.171609,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.115056,70.631845,88.405158,29.873418,21.980205,39.000000,95.400000,65.121908,0.000000,36.635036,37.386930,0.210456,22.982394,73.294816,54.705146,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
39.375604,72.088371,105.651510,134.710363,95.086669,99.508876,54.656889,14.376500,104.088971,3.764717,72.214756,39.476787,132.800278,104.367193,131.089016,103.268557,73.280328,102.010569,-0.061127,-2.191724,32.025740,-235.672787,102.270367,3.559472,22.159197,9.077489,22.499415,1159.728465,15.258131,444181.740036,0.958507,29.228955,24.956849,2.707809,0.074387,0.050326,106.225797,89.145007,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.102610,70.623553,88.407776,29.873418,22.017008,39.000000,95.400000,65.193048,0.000000,36.635036,37.386930,0.206912,22.959459,72.965975,54.704438,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
39.355645,72.082296,105.555472,134.699491,95.076190,99.499891,54.643966,14.372647,103.996699,3.761014,72.244710,39.459614,132.802814,104.367103,131.116752,103.313271,73.281935,101.824703,-0.061187,-2.193478,32.025740,-235.674843,102.118203,3.555753,22.209124,9.105671,6.195104,319.401065,15.338873,444199.532865,0.962065,29.471829,24.994629,2.721312,0.074691,0.051864,106.285858,89.187164,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.110309,70.643272,88.413416,29.873418,22.017672,39.000000,95.400000,64.939717,0.000000,36.635036,37.386930,0.208492,23.020924,72.883987,54.691102,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.962276,72.082296,105.543865,134.699491,95.069520,99.494008,54.644574,14.372219,104.097602,3.756839,72.207062,39.561847,132.764290,104.329377,131.072717,103.275195,73.230851,101.936258,-0.061206,-2.195235,32.025740,-235.678865,101.778078,3.551818,22.172396,9.043773,-0.267564,-13.794634,15.095928,443825.308306,0.949381,28.744845,25.093836,2.683172,0.074294,0.051262,106.201227,89.168250,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.076035,70.594921,88.387581,29.873418,22.035360,39.000000,95.400000,64.936364,0.000000,36.635036,37.386930,0.209603,22.960360,72.958125,54.702048,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
39.114512,72.075669,105.516731,134.702837,95.016817,99.484888,54.792797,14.367082,104.099002,3.753640,72.273316,39.422698,132.791769,104.378223,131.102582,103.285378,73.264831,101.873823,-0.061287,-2.195238,32.025740,-235.683676,101.978521,3.548765,22.176597,9.035190,20.155996,1036.360324,15.088918,443782.573568,0.950025,28.764879,24.974131,2.682092,0.074838,0.051661,106.234355,89.247870,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.115886,70.630602,88.413664,29.873418,22.053207,39.000000,95.400000,65.091769,0.000000,36.635036,37.386930,0.208669,22.965229,72.371670,54.701389,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
39.027105,72.075117,105.505686,134.701443,94.998333,99.465057,54.755172,14.389344,104.083837,3.751049,72.238523,39.554768,132.800322,104.387398,131.074719,103.267547,73.239759,101.938691,-0.061479,-2.195224,32.025740,-235.660597,102.437559,3.546312,22.220447,9.073685,22.582236,1161.908114,15.257567,444054.998973,0.960299,29.281518,25.096116,2.708873,0.074643,0.051170,106.247226,89.204995,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.114689,70.638942,88.386182,29.873418,22.076919,39.000000,95.400000,65.008046,0.000000,36.635036,37.386930,0.207524,23.015065,72.792552,54.691918,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
39.033314,72.070146,105.468398,134.694195,95.012033,99.452662,54.671252,14.369365,104.034603,3.748853,72.248431,39.485408,132.793683,104.380179,131.085896,103.211387,73.271214,101.874637,-0.061290,-2.195236,32.025740,-235.679759,102.400285,3.544286,22.178616,9.092419,13.307012,685.727431,15.185513,443863.791040,0.953583,29.074476,25.022462,2.697636,0.075475,0.051299,106.303792,89.216807,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.102174,70.645922,88.431715,29.873418,22.089592,39.000000,95.400000,65.032476,0.000000,36.635036,37.386930,0.209827,22.978553,72.773183,54.701497,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.954803,72.073184,105.547900,134.690013,94.984364,99.438935,54.715064,14.375073,104.027072,3.746120,72.244733,39.431664,132.771036,104.236698,131.105448,103.194930,73.255096,101.872510,-0.061229,-2.194091,32.025740,-235.674378,101.891880,3.541816,22.153283,9.030358,18.335368,944.088510,15.218922,443866.365444,0.956349,29.188920,25.088754,2.703395,0.073711,0.050464,106.290657,89.203011,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.098623,70.619154,88.413033,29.873418,22.146081,39.000000,95.400000,65.011033,0.000000,36.635036,37.386930,0.206956,22.972170,73.335811,54.694839,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
39.111467,72.073184,105.496533,134.690013,94.995808,99.427903,54.675249,14.373504,103.952446,3.743862,72.238660,39.389648,132.757694,104.368123,131.080060,103.182278,73.248163,101.893304,-0.061305,-2.194076,32.025740,-235.678234,102.104375,3.539495,22.206437,9.039085,24.015698,1237.469285,15.208768,443742.658512,0.957522,29.175774,25.016598,2.702010,0.074161,0.051502,106.248155,89.186465,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.094683,70.624753,88.405406,29.873418,22.169063,39.000000,95.400000,65.036072,0.000000,36.635036,37.386930,0.207305,23.012035,72.482377,54.704103,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
39.114145,72.074012,105.475936,134.695031,94.972028,99.412652,54.640546,14.378641,103.952353,3.742767,72.270120,39.433933,132.777609,104.233068,131.084902,103.119942,73.253765,101.750708,-0.061292,-2.195467,32.025740,-235.670647,102.009659,3.538376,22.179482,9.056718,12.673886,653.468624,15.252660,443756.111858,0.958708,29.282259,25.031362,2.709496,0.074512,0.051958,106.304499,89.178169,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.101526,70.660615,88.412942,29.873418,22.172739,39.000000,95.400000,64.954860,0.000000,36.635036,37.386930,0.208448,22.958575,73.700090,54.703740,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
39.018483,72.073460,105.545221,134.701443,94.938681,99.397442,54.664710,14.372362,104.018804,3.741086,72.268408,39.439999,132.795701,104.242983,131.096445,103.142021,73.242538,101.810052,-0.061332,-2.195680,32.025740,-235.678233,101.965853,3.536649,22.174379,9.095249,41.785208,2153.503165,15.174998,443638.652786,0.955160,29.075994,25.051513,2.697330,0.074972,0.051886,106.294880,89.168768,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.121349,70.631914,88.396223,29.873418,22.194736,39.000000,95.400000,64.945489,0.000000,36.635036,37.386930,0.210051,22.978030,73.201333,54.704792,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.924786,72.074564,105.415579,134.704509,94.921629,99.385266,54.688718,14.370507,103.943892,3.740457,72.255577,39.418814,132.772130,104.307707,131.085613,103.236975,73.237073,101.724618,-0.061471,-2.195678,32.025740,-235.683518,102.320337,3.536251,22.144611,9.039806,42.638499,2196.514908,15.168659,443558.133745,0.955552,29.073301,24.955243,2.696619,0.073991,0.051478,106.315091,89.187750,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.094819,70.632766,88.388010,29.873418,22.208587,39.000000,95.400000,64.973560,0.000000,36.635036,37.386930,0.210051,22.961280,72.769567,54.703327,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
39.147288,72.074564,105.462812,134.704509,94.921445,99.379316,54.746401,14.380924,103.906913,3.739828,72.255303,39.436703,132.785496,104.218011,131.097458,103.172749,73.229359,101.738137,-0.061531,-2.195635,32.025740,-235.669017,101.989100,3.535890,22.131340,9.023416,11.715786,602.900764,15.217973,443560.495172,0.957505,29.198616,25.004214,2.705006,0.074178,0.051732,106.297313,89.199652,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.093805,70.651241,88.389364,29.873418,22.226235,39.000000,95.400000,64.997505,0.000000,36.635036,37.386930,0.208846,22.934811,72.448845,54.698301,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.972687,72.070698,105.493554,134.703673,94.919554,99.369451,54.742575,14.371934,103.916064,3.738320,72.253523,39.356565,132.788117,104.215400,131.093108,103.115680,73.261456,101.834110,-0.061518,-2.196198,32.025740,-235.674740,102.217506,3.534500,22.135956,9.084575,22.850922,1176.003179,15.238379,443565.427160,0.959452,29.323233,24.955335,2.708186,0.074290,0.051421,106.280065,89.226703,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.107820,70.653223,88.387604,29.873418,22.249031,39.000000,95.400000,64.887346,0.000000,36.635036,37.386930,0.210546,22.973739,72.545994,54.704644,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.831445,72.064623,105.360727,134.698097,94.899727,99.353424,54.660287,14.371220,103.988571,3.736571,72.242130,39.395811,132.806530,104.166429,131.115438,103.115781,73.246280,101.771692,-0.061528,-2.198528,32.025740,-235.675290,102.149244,3.532670,22.137939,9.081438,15.740196,811.275222,15.147075,443438.061817,0.952516,29.030301,24.971650,2.694000,0.074515,0.051585,106.251516,89.208962,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.126327,70.636475,88.375532,29.873418,22.229046,39.000000,95.400000,64.949644,0.000000,36.635036,37.386930,0.208802,22.974352,72.527345,54.698635,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.980571,72.059653,105.458918,134.687783,94.886506,99.339685,54.662730,14.372933,103.928667,3.735186,72.241445,39.466072,132.807175,104.156363,131.081200,103.146015,73.248484,101.711536,-0.061379,-2.200298,32.025740,-235.674558,102.288500,3.531361,22.135415,9.034018,19.251052,992.186101,15.226159,443421.373385,0.957077,29.256196,25.000592,2.706859,0.074742,0.051834,106.336429,89.261440,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.122456,70.640484,88.360234,29.873418,22.282029,39.000000,95.400000,64.998642,0.000000,36.635036,37.386930,0.208891,22.969249,72.317441,54.699648,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
39.007681,72.056892,105.386596,134.677189,94.881366,99.324448,54.756018,14.376929,103.860750,3.734728,72.240646,39.389824,132.819786,104.110139,131.088800,103.071455,73.195607,101.823107,-0.061292,-2.202062,32.025740,-235.673503,101.725192,3.530945,22.133937,9.036218,8.108502,417.194657,15.266011,443442.314683,0.962105,29.436563,24.976075,2.713284,0.075232,0.050390,106.425204,89.237523,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.125197,70.641151,88.341979,29.873418,22.331631,39.000000,95.400000,64.924648,0.000000,36.635036,37.386930,0.209603,22.953671,73.112366,54.710388,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.824698,72.056892,105.344843,134.677189,94.874664,99.308653,54.669652,14.372219,103.884643,3.733182,72.244048,39.478679,132.823181,104.146162,131.103056,103.126885,73.242009,101.745429,-0.061211,-2.203848,32.025740,-235.674291,102.039785,3.529481,22.170106,9.055438,4.582295,236.138468,15.212564,443292.221835,0.957954,29.234757,24.935599,2.705423,0.073772,0.051736,106.479836,89.253866,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.133818,70.649766,88.355901,29.873418,22.334255,39.000000,95.400000,64.904558,0.000000,36.635036,37.386930,0.209469,22.977742,72.825447,54.697140,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.662409,72.051645,105.313628,134.669941,94.880802,99.292026,54.753398,14.375787,103.892623,3.731516,72.237290,39.380560,132.804639,104.102454,131.070905,103.132082,73.210003,101.704106,-0.061450,-2.205577,32.025740,-235.679055,101.998810,3.528303,22.156222,9.080969,24.852061,1278.737308,15.187714,443305.947706,0.955453,29.196277,25.059447,2.701688,0.074487,0.050821,106.469710,89.217979,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.114756,70.619521,88.307793,29.873418,22.333695,39.000000,95.400000,64.975633,0.000000,36.635036,37.386930,0.207655,22.954843,72.459286,54.708450,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
39.206389,72.051645,105.398905,134.668269,94.857416,99.280158,54.798696,14.368224,103.832923,3.729383,72.222610,39.389728,132.827307,104.151000,131.090911,103.088012,73.227063,101.698991,-0.061641,-2.207315,32.025740,-235.682044,101.934957,3.526372,22.168357,9.073883,14.759717,758.818332,15.259313,443243.060239,0.961669,29.437750,24.963639,2.713346,0.074465,0.050728,106.415299,89.234322,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.127872,70.649214,88.315217,29.873418,22.351727,39.000000,95.400000,65.032253,0.000000,36.635036,37.386930,0.209336,22.980717,72.847448,54.692734,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
39.065337,72.048608,105.335629,134.662414,94.800092,99.258838,54.691089,14.374217,103.865557,3.726729,72.233386,39.384026,132.832033,104.162392,131.086733,103.031584,73.197398,101.658624,-0.061623,-2.207321,32.025740,-235.675070,102.266779,3.523381,22.182565,9.029637,21.523371,1108.724675,15.323305,443304.826742,0.964365,29.647400,24.969351,2.723928,0.073025,0.051104,106.373201,89.227109,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.112198,70.635208,88.299466,29.873418,22.406195,39.000000,95.400000,64.784518,0.000000,36.635036,37.386930,0.206608,23.006626,73.792038,54.692597,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
39.015497,72.048608,105.306734,134.662414,94.794835,99.243621,54.670004,14.371220,103.923196,3.724868,72.224254,39.376968,132.792242,104.097233,131.094528,103.127353,73.202265,101.698560,-0.061573,-2.207341,32.025740,-235.682478,101.878238,3.521702,22.141708,9.039355,45.037636,2320.900219,15.096351,442938.830945,0.949061,28.929787,24.949037,2.688309,0.074697,0.052511,106.319779,89.212817,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.122616,70.644376,88.300188,29.873418,22.401613,39.000000,95.400000,64.833711,0.000000,36.635036,37.386930,0.209068,22.957584,72.115544,54.698144,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.870494,72.048884,105.289344,134.668826,94.803571,99.222087,54.797811,14.372647,103.881475,3.721329,72.238363,39.329339,132.810053,103.965011,131.068967,102.947548,73.203643,101.663258,-0.061578,-2.209666,32.025740,-235.677784,102.180040,3.518577,22.172432,9.079797,15.480203,795.872368,15.145028,442966.824919,0.954417,29.112087,24.953007,2.696396,0.074437,0.051179,106.392747,89.209301,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.105214,70.637350,88.293012,29.873418,22.410411,39.000000,95.400000,64.869959,0.000000,36.635036,37.386930,0.210321,22.976570,73.303267,54.701782,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.889309,72.046951,105.278325,134.673287,94.805853,99.211419,54.674873,14.371791,103.855776,3.720072,72.230624,39.324585,132.816435,103.983130,131.102497,103.040404,73.222310,101.737003,-0.061507,-2.211984,32.025740,-235.683051,102.147205,3.517630,22.166428,9.034036,18.336000,944.815059,15.160149,442916.088050,0.955953,29.177697,24.973559,2.699100,0.074521,0.050500,106.400375,89.211397,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.128656,70.650827,88.297954,29.873418,22.421875,39.000000,95.400000,64.893325,0.000000,36.635036,37.386930,0.208581,22.976750,72.512840,54.697642,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.739745,72.042809,105.350823,134.682486,94.795003,99.196178,54.668324,14.387346,103.814945,3.718251,72.237016,39.366454,132.804596,104.080805,131.082491,103.020756,73.197329,101.621312,-0.061431,-2.213141,32.025740,-235.664555,102.147096,3.515799,22.129105,9.026770,45.650944,2352.577787,15.217691,442892.484130,0.957349,29.369226,24.949712,2.708722,0.074008,0.051467,106.396218,89.245300,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.115540,70.634817,88.298992,29.873418,22.445234,39.000000,95.400000,64.876217,0.000000,36.635036,37.386930,0.207655,22.970980,72.354620,54.696836,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.667408,72.043637,105.279178,134.689734,94.753600,99.188517,54.686137,14.347959,103.810861,3.715869,72.224414,39.388956,132.801696,104.079861,131.087725,103.035315,73.173082,101.523648,-0.061678,-2.214884,32.025740,-235.703615,101.700628,3.513595,22.148595,9.064634,36.357815,1873.054975,15.206167,442799.062613,0.958894,29.342444,24.977977,2.707128,0.074775,0.051817,106.464802,89.266534,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.105791,70.640830,88.294659,29.873418,22.478773,39.000000,95.400000,64.935974,0.000000,36.635036,37.386930,0.209469,22.953833,72.903100,54.697121,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
39.100731,72.043637,105.294307,134.689734,94.715952,99.176329,54.685937,14.373218,103.797222,3.713696,72.221149,39.306357,132.825029,104.099558,131.099869,102.907374,73.209475,101.715902,-0.061751,-2.215439,32.025740,-235.676559,101.902425,3.511404,22.138643,9.059207,11.316424,582.993301,15.279702,442848.088302,0.962839,29.536072,24.929320,2.719451,0.075198,0.051611,106.513771,89.240589,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.103440,70.643455,88.302806,29.873418,22.491845,39.000000,95.400000,64.958105,0.000000,36.635036,37.386930,0.208713,22.970439,73.582062,54.698242,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
39.168839,72.036734,105.279067,134.688619,94.711748,99.158786,54.724333,14.374074,103.835832,3.711818,72.203249,39.314035,132.824514,104.081602,131.095865,102.996075,73.184034,101.676928,-0.061628,-2.216000,32.025740,-235.677500,102.104130,3.509708,22.130493,9.035515,21.169519,1089.834383,15.299787,442896.003678,0.964392,29.632761,24.891355,2.722685,0.074528,0.052109,106.521509,89.217641,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.116163,70.647049,88.286739,29.873418,22.463615,39.000000,95.400000,64.759932,0.000000,36.635036,37.386930,0.207831,22.933531,73.040668,54.697052,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.965016,72.034525,105.319201,134.684995,94.690905,99.147625,54.645803,14.373361,103.801778,3.711465,72.213752,39.376348,132.797570,104.017744,131.113048,103.070658,73.183850,101.667889,-0.061305,-2.217717,32.025740,-235.677724,101.850520,3.509269,22.148938,9.016078,4.267440,220.009064,15.110803,442552.466485,0.952772,29.060563,24.977387,2.692899,0.073947,0.051310,106.513373,89.238154,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.118376,70.648016,88.292245,29.873418,22.520905,39.000000,95.400000,64.719411,0.000000,36.635036,37.386930,0.209425,22.928032,72.399783,54.717076,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.923148,72.027622,105.206247,134.687225,94.671943,99.140026,54.735675,14.362230,103.758776,3.709468,72.202290,39.357907,132.791682,103.955247,131.090091,103.016338,73.155378,101.631292,-0.061253,-2.217710,32.025740,-235.690162,101.895189,3.507816,22.169078,9.044440,6.617683,340.616317,15.076159,442476.496423,0.950135,28.964165,24.978022,2.687827,0.075716,0.051740,106.443776,89.266601,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.101686,70.632166,88.286197,29.873418,22.527717,39.000000,95.400000,64.794697,0.000000,36.635036,37.386930,0.209336,22.973829,72.540520,54.707428,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
39.015800,72.027622,105.213763,134.687225,94.649474,99.129364,54.644425,14.376072,103.819198,3.708652,72.205829,39.328866,132.811921,104.046138,131.086732,102.915117,73.163484,101.706024,-0.061263,-2.218873,32.025740,-235.671745,101.914253,3.507146,22.142663,9.090309,24.749049,1275.976420,15.168627,442528.943402,0.956752,29.230135,24.972453,2.702917,0.075777,0.051876,106.418549,89.316754,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.090207,70.630231,88.284008,29.873418,22.539210,39.000000,95.400000,64.796751,0.000000,36.635036,37.386930,0.208669,22.917953,72.429946,54.703041,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.841809,72.025965,105.304493,134.681650,94.697684,99.113912,54.598476,14.375930,103.712821,3.706146,72.210373,39.377942,132.821269,104.026202,131.119744,102.868689,73.170946,101.675028,-0.061321,-2.218865,32.025740,-235.671724,101.991611,3.504876,22.122740,9.059116,-1.689461,-87.176156,15.169055,442559.745111,0.956199,29.278452,24.977626,2.702922,0.074823,0.051955,106.425337,89.316776,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.098990,70.647301,88.287686,29.873418,22.561123,39.000000,95.400000,64.832715,0.000000,36.635036,37.386930,0.209782,22.889537,72.462854,54.712168,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.731552,72.028726,105.173536,134.679141,94.685644,99.107014,54.629085,14.370792,103.721576,3.703942,72.250304,39.334956,132.820773,104.014848,131.120410,102.935751,73.171842,101.610798,-0.061159,-2.218876,32.025740,-235.679476,102.082247,3.502492,22.139256,9.025219,15.280384,788.025631,15.128196,442450.759013,0.955243,29.156311,25.017091,2.696696,0.074484,0.051659,106.388391,89.335101,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.110906,70.653404,88.293441,29.873418,22.600564,39.000000,95.400000,64.812295,0.000000,36.635036,37.386930,0.207919,22.959892,72.498504,54.699196,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.907277,72.028174,105.286530,134.674123,94.670989,99.095592,54.653717,14.376358,103.717172,3.702291,72.227039,39.331750,132.827606,103.972483,131.116793,102.925344,73.184402,101.629259,-0.061185,-2.220043,32.025740,-235.671460,102.024344,3.501043,22.117583,9.046315,25.407251,1309.688326,15.214911,442455.259985,0.960508,29.384205,24.989902,2.711112,0.074622,0.050823,106.368646,89.344184,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.098736,70.669022,88.282631,29.873418,22.576884,39.000000,95.400000,64.851258,0.000000,36.635036,37.386930,0.209738,22.940419,72.527131,54.710447,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.982604,72.019890,105.196479,134.676074,94.646104,99.080338,54.658149,14.384064,103.703795,3.699951,72.210373,39.244105,132.820839,103.978226,131.115825,102.911537,73.174666,101.614112,-0.061111,-2.220035,32.025740,-235.666857,102.409436,3.498832,22.121460,9.075434,11.093598,571.804436,15.243221,442483.000143,0.962852,29.532840,24.948113,2.715449,0.074100,0.052009,106.344544,89.312719,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.076540,70.647670,88.275094,29.873418,22.621484,39.000000,95.400000,64.768497,0.000000,36.635036,37.386930,0.208315,22.930881,73.313343,54.704231,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.773868,72.019890,105.180754,134.676074,94.614232,99.056105,54.663517,14.374503,103.808149,3.698426,72.203386,39.376515,132.808226,103.906830,131.125278,102.946143,73.159373,101.599653,-0.061027,-2.220022,32.025740,-235.677399,102.036031,3.497354,22.131106,9.050498,26.652360,1373.624701,15.180845,442316.843170,0.957626,29.299949,24.947309,2.706088,0.075346,0.050992,106.293996,89.289593,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.069232,70.639123,88.236911,29.873418,22.612310,39.000000,95.400000,64.730459,0.000000,36.635036,37.386930,0.207875,22.974821,72.380186,54.694898,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.694571,72.013815,105.199338,134.684438,94.609165,99.040035,54.672496,14.373646,103.701549,3.695830,72.182267,39.290703,132.799417,103.997581,131.115286,102.937627,73.133587,101.557497,-0.060936,-2.220015,32.025740,-235.679072,101.692541,3.494834,22.095568,9.000950,48.573027,2502.973578,15.132310,442216.906630,0.955389,29.192316,24.947398,2.698549,0.074471,0.050727,106.312548,89.289841,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.044844,70.653727,88.206692,29.873418,22.632697,39.000000,95.400000,64.814348,0.000000,36.635036,37.386930,0.207305,22.893504,72.641369,54.706779,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
39.126328,72.011606,105.205573,134.685831,94.626796,99.031191,54.688066,14.372505,103.647290,3.693388,72.180669,39.366882,132.797291,103.980408,131.117419,102.963377,73.154712,101.663441,-0.060723,-2.220035,32.025740,-235.681357,101.944949,3.492363,22.129519,9.036939,33.292989,1715.103067,15.217648,442245.109518,0.960601,29.467980,24.953484,2.712671,0.075172,0.051557,106.321747,89.278120,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.046712,70.635692,88.210800,29.873418,22.649203,39.000000,95.400000,64.837302,0.000000,36.635036,37.386930,0.209648,22.924173,73.205826,54.711470,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
39.049104,72.016852,105.268126,134.689455,94.595739,99.011384,54.818896,14.383065,103.774381,3.689197,72.206309,39.299635,132.791898,103.977228,131.112401,102.947697,73.170165,101.592218,-0.060923,-2.220017,32.025740,-235.666549,102.031214,3.487647,22.105070,9.082105,28.927878,1486.675837,15.252401,442252.816735,0.962392,29.566926,24.952416,2.718711,0.074302,0.051003,106.459208,89.261237,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.045905,70.650641,88.193490,29.873418,22.694484,39.000000,95.400000,64.790251,0.000000,36.635036,37.386930,0.207349,22.927022,73.574713,54.701281,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.738614,72.012987,105.179363,134.686389,94.568449,98.997668,54.670127,14.388060,103.697494,3.685546,72.180577,39.284975,132.791295,103.963901,131.098619,102.895324,73.143461,101.487352,-0.060946,-2.220169,32.025740,-235.661228,101.971598,3.484115,22.098471,9.044530,48.088740,2478.125578,15.063412,441950.514120,0.950597,28.994882,24.998760,2.688869,0.074498,0.050732,106.502342,89.295070,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.043185,70.653727,88.179023,29.873418,22.671327,39.000000,95.400000,64.660915,0.000000,36.635036,37.386930,0.208758,22.889789,71.850928,54.706956,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.848172,72.012987,105.143452,134.686389,94.510143,98.984354,54.676561,14.389915,103.720269,3.682175,72.189687,39.304860,132.796515,103.992747,131.127494,102.969052,73.173702,101.449703,-0.060697,-2.220325,32.025740,-235.659373,102.314945,3.480839,22.133594,8.993846,46.128781,2376.844547,15.103260,441879.478542,0.950171,29.101694,24.937956,2.695789,0.074100,0.052560,106.520713,89.319481,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.040902,70.655592,88.185997,29.873418,22.693325,39.000000,95.400000,64.788685,0.000000,36.635036,37.386930,0.208980,22.935208,72.839921,54.699638,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.935190,72.009121,105.158740,134.688898,94.491535,98.974468,54.702243,14.375501,103.647018,3.677024,72.188249,39.173817,132.802791,103.962139,131.114404,102.782045,73.137123,101.521154,-0.060681,-2.219552,32.025740,-235.671663,102.309016,3.476220,22.132566,9.045702,27.904210,1437.125146,15.223507,442021.253385,0.960843,29.507747,24.897843,2.715104,0.074194,0.051254,106.439332,89.268968,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.018589,70.646564,88.163450,29.873418,22.696119,39.000000,95.400000,64.735881,0.000000,36.635036,37.386930,0.207218,22.926121,72.924288,54.788545,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.795831,72.008292,105.235325,134.694752,94.462963,98.963036,54.712568,14.367082,103.779808,3.673435,72.204870,39.242717,132.821570,103.935234,131.142139,102.933996,73.160039,101.537221,-0.060681,-2.221107,32.025740,-235.685963,101.800678,3.472817,22.140103,9.084323,11.330401,583.429231,15.168212,441848.927317,0.957683,29.362819,24.843601,2.706523,0.075755,0.052347,106.419212,89.315401,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.072345,70.677891,88.178256,29.873418,22.717185,39.000000,95.400000,64.694489,0.000000,36.635036,37.386930,0.209068,22.920928,72.582264,54.701802,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.831093,72.005531,105.153387,134.689734,94.442138,98.950856,54.659947,14.375787,103.685548,3.669093,72.179801,39.309575,132.820109,103.954573,131.136023,102.896741,73.155906,101.566004,-0.060566,-2.222280,32.025740,-235.673991,102.085611,3.468214,22.150975,9.024137,18.457861,951.354007,15.131001,441823.214714,0.954825,29.244062,24.925725,2.700866,0.074485,0.051733,106.370658,89.294710,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.047957,70.662642,88.169318,29.873418,22.729055,39.000000,95.400000,64.747785,0.000000,36.635036,37.386930,0.208007,22.934974,73.019885,54.793256,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
