OSU 80 Ton Compressor Load Stand
39.042045,72.005531,105.168869,134.689734,94.410908,98.938509,54.761920,14.396907,103.660416,3.665569,72.168225,39.375691,132.815338,103.955081,131.104110,102.910039,73.116571,101.574065,-0.060461,-2.222302,32.025740,-235.651073,101.819571,3.464549,22.118413,8.996533,21.119095,1086.492254,15.201182,441801.049904,0.958227,29.427324,24.913045,2.712542,0.074323,0.050895,106.293377,89.269081,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.049477,70.638455,88.130250,29.873418,22.744271,39.000000,95.400000,64.722591,0.000000,36.635036,37.386930,0.208846,22.930412,72.709106,54.779035,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
39.083244,72.003598,105.113475,134.692522,94.419590,98.918663,54.689715,14.374788,103.702037,3.661435,72.161489,39.227682,132.811622,104.006575,131.130231,102.928012,73.138730,101.620507,-0.060398,-2.221133,32.025740,-235.680544,101.929284,3.460253,22.115996,9.055835,31.886419,1642.593406,15.171915,441732.701275,0.958087,29.377935,24.935516,2.707969,0.074616,0.051100,106.226350,89.255534,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.059183,70.672616,88.118717,29.873418,22.783880,39.000000,95.400000,64.745685,0.000000,36.635036,37.386930,0.205872,22.926355,72.939523,54.801025,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.853580,72.002217,105.210611,134.690292,94.407554,98.898258,54.794612,14.370364,103.608376,3.658395,72.194801,39.319421,132.825523,103.925757,131.162379,102.892133,73.116020,101.568090,-0.060372,-2.219959,32.025740,-235.680067,102.186241,3.457896,22.146324,9.086306,15.937144,819.412579,15.080338,441641.440259,0.950619,29.099664,24.979987,2.693734,0.074226,0.050896,106.233537,89.263265,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.055840,70.667618,88.108989,29.873418,22.772168,39.000000,95.400000,64.591408,0.000000,36.635036,37.386930,0.209380,22.895775,72.207794,54.799894,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.896374,71.997523,105.243747,134.700606,94.365990,98.879102,54.700441,14.368652,103.706851,3.655911,72.172791,39.268166,132.821312,103.942857,131.158159,102.914868,73.129017,101.510550,-0.060461,-2.219943,32.025740,-235.681126,101.798495,3.455366,22.125535,9.007910,11.525384,593.600927,15.051187,441488.568448,0.950598,29.043520,24.987407,2.689477,0.074777,0.051702,106.273519,89.277646,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.048003,70.650664,88.110388,29.873418,22.812247,39.000000,95.400000,64.683452,0.000000,36.635036,37.386930,0.209113,22.977796,73.109351,54.785063,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.880367,71.996695,105.185386,134.702837,94.335617,98.869179,54.714695,14.369365,103.679943,3.652159,72.169138,39.241914,132.797506,103.953876,131.140503,102.962519,73.123690,101.515018,-0.060448,-2.219928,32.025740,-235.678452,101.847340,3.451881,22.125084,9.001798,14.421019,742.543619,15.162138,441555.263724,0.954621,29.344903,24.976733,2.707874,0.075299,0.052207,106.284708,89.307309,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.043624,70.668678,88.079556,29.873418,22.820815,39.000000,95.400000,64.656982,0.000000,36.635036,37.386930,0.209782,22.920982,72.414385,54.793856,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.784834,71.996695,105.160961,134.702837,94.302478,98.859053,54.684572,14.373789,103.733398,3.649381,72.177038,39.216612,132.817788,103.942923,131.161217,102.893765,73.136595,101.570046,-0.060330,-2.219913,32.025740,-235.675335,102.092750,3.449088,22.183196,9.034739,21.549011,1110.177775,15.145193,441416.683375,0.954936,29.283689,24.927071,2.705747,0.074122,0.051354,106.321813,89.333365,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.057500,70.662642,88.084115,29.873418,22.838821,39.000000,95.400000,64.657531,0.000000,36.635036,37.386930,0.209380,22.931638,72.425897,54.792764,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.685916,71.992001,105.174940,134.707018,94.277043,98.847110,54.716419,14.367082,103.670142,3.645169,72.170189,39.305743,132.805068,103.943414,131.162810,102.918350,73.123506,101.479760,-0.060096,-2.219920,32.025740,-235.687270,101.841957,3.444817,22.194717,9.034433,17.094068,880.152135,15.142122,441389.519128,0.955013,29.303996,24.935246,2.705360,0.074082,0.050759,106.353389,89.320112,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.048003,70.649006,88.055810,29.873418,22.844727,39.000000,95.400000,64.692964,0.000000,36.635036,37.386930,0.209380,22.946116,72.180158,54.787974,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.898021,71.986754,105.121778,134.715660,94.276027,98.846828,54.657328,14.367225,103.627137,3.642493,72.193980,39.274860,132.834869,103.949118,131.152366,102.869925,73.151980,101.487248,-0.059900,-2.219932,32.025740,-235.684023,101.889416,3.442448,22.145963,9.040130,1.889001,97.367472,15.178653,441370.844471,0.957976,29.430275,24.957404,2.711394,0.074303,0.051398,106.377225,89.277466,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.056739,70.669760,88.066329,29.873418,22.863870,39.000000,95.400000,64.731544,0.000000,36.635036,37.386930,0.209693,22.920044,72.493264,54.704143,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
39.068251,71.989239,105.127405,134.720121,94.324516,98.842412,54.671762,14.369508,103.680740,3.640170,72.173088,39.305083,132.834911,103.969069,131.155510,102.868134,73.116916,101.526098,-0.059616,-2.222242,32.025740,-235.682884,102.145411,3.440464,22.150633,8.994676,13.256378,683.111852,15.221924,441385.288360,0.959928,29.556585,24.912959,2.718688,0.074283,0.050507,106.386445,89.306340,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.051806,70.681000,88.055833,29.873418,22.860141,39.000000,95.400000,64.770497,0.000000,36.635036,37.386930,0.207699,22.878719,72.699922,54.704969,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
39.006021,71.990068,105.123487,134.724581,94.298497,98.830296,54.701902,14.372933,103.712276,3.638638,72.171764,39.302335,132.806120,103.904279,131.154949,102.854935,73.123851,101.551560,-0.059637,-2.222248,32.025740,-235.675211,101.951903,3.438933,22.168771,9.033748,21.837983,1124.708769,15.121464,441215.835633,0.955309,29.270747,24.889259,2.702497,0.073960,0.050657,106.405460,89.297730,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.045812,70.663815,88.041115,29.873418,22.880402,39.000000,95.400000,64.551465,0.000000,36.635036,37.386930,0.209291,22.926607,72.112452,54.791348,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.845248,71.990068,105.141444,134.724581,94.248709,98.825573,54.662842,14.368794,103.695226,3.637900,72.164092,39.378603,132.817872,103.845339,131.146960,102.890727,73.102081,101.509550,-0.059590,-2.222248,32.025740,-235.677553,101.544762,3.438061,22.157034,9.062704,19.868541,1024.008978,15.047698,441176.454166,0.950537,29.048884,24.949082,2.690865,0.075179,0.051231,106.429869,89.296648,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.045143,70.680146,88.028655,29.873418,22.889634,39.000000,95.400000,64.572958,0.000000,36.635036,37.386930,0.208448,22.976552,72.449498,54.776035,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.951729,71.992001,105.157066,134.722351,94.258847,98.821834,54.661621,14.375073,103.684181,3.635520,72.183271,39.267115,132.855365,104.026654,131.150816,102.950626,73.132944,101.577370,-0.059598,-2.222249,32.025740,-235.676828,102.157339,3.435397,22.172522,9.018296,4.657744,240.061836,15.072276,441143.353149,0.951532,29.131638,24.958370,2.695058,0.074680,0.050429,106.469135,89.279472,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.060058,70.673906,88.058586,29.873418,22.936711,39.000000,95.400000,64.633912,0.000000,36.635036,37.386930,0.208935,22.942348,72.015870,54.789509,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.927983,71.988687,105.156098,134.719563,94.248117,98.808441,54.800827,14.378498,103.706891,3.633995,72.159434,39.293281,132.855686,103.942234,131.171679,102.919499,73.105250,101.553697,-0.059590,-2.222251,32.025740,-235.671279,101.811768,3.433897,22.131340,9.020549,-0.830807,-42.711313,15.143980,441244.165407,0.956412,29.343764,24.953370,2.706675,0.075210,0.052091,106.428145,89.282312,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.055424,70.652690,88.011455,29.873418,22.929585,39.000000,95.400000,64.578018,0.000000,36.635036,37.386930,0.209648,22.937858,72.651173,54.798330,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.712420,71.982060,105.155597,134.719842,94.253284,98.788519,54.643867,14.393340,103.754910,3.632230,72.176741,39.198640,132.853881,103.963128,131.187311,102.895226,73.126376,101.561356,-0.059470,-2.220502,32.025740,-235.655458,102.150642,3.431977,22.135469,9.053635,8.793682,453.376832,15.099614,441118.958017,0.953586,29.205130,24.965720,2.699676,0.074210,0.051058,106.428587,89.317249,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.076307,70.664436,88.012719,29.873418,22.954621,39.000000,95.400000,64.578794,0.000000,36.635036,37.386930,0.207524,22.870551,72.269375,54.709316,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.964472,71.982060,105.134591,134.719842,94.280765,98.776330,54.674541,14.375644,103.656477,3.630264,72.175075,39.283442,132.851325,103.930383,131.189401,102.890731,73.105687,101.524398,-0.059323,-2.218769,32.025740,-235.675114,102.387475,3.430085,22.198738,9.009082,21.855260,1126.161868,15.107398,441118.289070,0.951652,29.233138,24.978333,2.701298,0.074684,0.050659,106.514125,89.311547,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.071076,70.674550,88.021229,29.873418,22.952412,39.000000,95.400000,64.668127,0.000000,36.635036,37.386930,0.210051,22.899760,72.060741,54.795006,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.952436,71.980127,105.185884,134.729599,94.264093,98.768696,54.755372,14.373076,103.696729,3.627448,72.171741,39.288833,132.827218,103.864016,131.157489,102.879362,73.103987,101.517096,-0.059637,-2.216985,32.025740,-235.675395,102.107373,3.427442,22.151102,8.985805,25.948739,1335.117566,15.198147,441092.822869,0.959902,29.511517,24.962085,2.716327,0.074126,0.052093,106.500153,89.289187,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.052265,70.646631,87.978113,29.873418,22.957562,39.000000,95.400000,64.551459,0.000000,36.635036,37.386930,0.208051,22.930538,73.235701,54.784227,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
39.000941,71.985926,105.134355,134.736290,94.267789,98.750387,54.779736,14.364656,103.689290,3.623035,72.189071,39.248251,132.841463,103.863939,131.164789,102.871268,73.093309,101.592092,-0.059997,-2.214640,32.025740,-235.685449,101.853073,3.423261,22.104782,9.017430,0.415530,21.370372,15.083330,440946.150053,0.952563,29.178386,24.959227,2.698217,0.073890,0.050334,106.497434,89.317249,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.070037,70.671024,87.931045,29.873418,22.955252,39.000000,95.400000,64.549139,0.000000,36.635036,37.386930,0.208713,22.908811,71.807848,54.703838,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.754773,71.988963,105.160375,134.736011,94.267410,98.730568,54.632485,14.369793,103.677756,3.621355,72.204505,39.288475,132.835813,103.988167,131.168041,102.913891,73.087339,101.567520,-0.060078,-2.214074,32.025740,-235.684885,102.146186,3.421396,22.176759,9.000121,4.624265,238.463427,15.094919,440918.597514,0.951396,29.192324,24.956274,2.700367,0.074536,0.051669,106.501236,89.283800,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.049039,70.657504,87.917860,29.873418,22.999777,39.000000,95.400000,64.521774,0.000000,36.635036,37.386930,0.206695,22.894297,72.554007,54.703238,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.731229,71.990620,105.108870,134.729320,94.273447,98.721451,54.663018,14.373789,103.703489,3.618346,72.201491,39.255435,132.861981,103.871109,131.181864,102.879097,73.109108,101.446636,-0.060104,-2.212319,32.025740,-235.676315,101.946722,3.418543,22.110046,9.024246,21.960611,1131.828956,15.063684,440840.047806,0.949536,29.134188,25.014731,2.695688,0.074652,0.051785,106.478819,89.300299,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.052219,70.669803,87.917319,29.873418,22.999176,39.000000,95.400000,64.621602,0.000000,36.635036,37.386930,0.208802,22.921252,72.174024,54.709513,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.999365,71.990620,105.153171,134.729320,94.244177,98.716916,54.660082,14.376358,103.693147,3.617728,72.172472,39.264501,132.847112,103.825093,131.183628,102.904646,73.091495,101.584205,-0.059999,-2.209411,32.025740,-235.671786,101.855312,3.418066,22.108352,9.020531,20.363728,1049.583528,15.171777,440892.868179,0.958425,29.462327,25.005050,2.713482,0.074213,0.051147,106.469422,89.283011,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.072364,70.663399,87.893907,29.873418,23.011760,39.000000,95.400000,64.621834,0.000000,36.635036,37.386930,0.207130,22.894369,73.401866,54.715128,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.816091,71.989792,105.145681,134.727648,94.241252,98.709313,54.678676,14.380211,103.756654,3.616449,72.169298,39.353959,132.861874,103.906813,131.168579,102.906706,73.073009,101.594261,-0.060178,-2.205902,32.025740,-235.670710,102.119566,3.416826,22.134748,8.999237,13.435729,692.266379,15.173188,440825.267458,0.958432,29.495162,24.906239,2.713802,0.073612,0.050348,106.494604,89.313553,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.062892,70.677981,87.876139,29.873418,23.050240,39.000000,95.400000,64.497215,0.000000,36.635036,37.386930,0.208980,22.881009,72.667814,54.721442,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.898332,71.980127,105.115411,134.726254,94.194739,98.709295,54.799146,14.370364,103.652014,3.615970,72.161444,39.331604,132.847069,103.943751,131.194825,102.776745,73.089497,101.602697,-0.060151,-2.202388,32.025740,-235.680067,101.960266,3.416475,22.119242,9.018512,36.599709,1881.628262,15.062271,440701.070687,0.951344,29.140960,25.011521,2.696279,0.075008,0.051792,106.527190,89.365438,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.061531,70.655475,87.867560,29.873418,23.046673,39.000000,95.400000,64.570192,0.000000,36.635036,37.386930,0.208359,22.937876,72.718850,54.704703,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.842749,71.980403,105.066979,134.725417,94.212102,98.709293,54.725392,14.360517,103.663087,3.615749,72.151260,39.324194,132.832094,103.883193,131.161213,102.873975,73.074708,101.418999,-0.060199,-2.201230,32.025740,-235.685503,102.105583,3.416175,22.109812,9.049110,46.909507,2414.915753,15.139641,440794.402779,0.955783,29.382028,25.036413,2.708817,0.074272,0.050918,106.585375,89.347677,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.050858,70.652688,87.844892,29.873418,23.061335,39.000000,95.400000,64.527241,0.000000,36.635036,37.386930,0.210231,22.894946,72.445548,54.712089,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.909194,71.976813,105.108085,134.722630,94.202215,98.714646,54.666169,14.374217,103.632822,3.614998,72.161147,39.345041,132.856889,103.989482,131.186450,102.803904,73.082998,101.468612,-0.060314,-2.199479,32.025740,-235.675887,101.962977,3.415526,22.124290,8.993576,16.074600,828.421795,15.098895,440708.945035,0.951488,29.263708,25.025298,2.702311,0.074513,0.051965,106.616831,89.350134,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.071651,70.675954,87.853043,29.873418,23.072527,39.000000,95.400000,64.536784,0.000000,36.635036,37.386930,0.207261,22.885137,72.465603,54.710811,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.774957,71.976813,105.199136,134.722630,94.196001,98.714686,54.834393,14.369936,103.681658,3.615522,72.155781,39.398425,132.875193,103.875272,131.211771,102.935057,73.105296,101.447517,-0.060429,-2.198907,32.025740,-235.681312,101.426146,3.415740,22.103952,9.003475,39.491099,2028.972544,15.116099,440762.748084,0.954239,29.337401,24.923015,2.704932,0.073594,0.051609,106.611238,89.376887,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.087970,70.705943,87.854239,29.873418,23.085400,39.000000,95.400000,64.508469,0.000000,36.635036,37.386930,0.209917,22.879819,71.902343,54.710644,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.652551,71.970739,105.079037,134.720121,94.166591,98.719712,54.671492,14.364085,103.653253,3.614336,72.167563,39.356351,132.831707,103.870893,131.185243,102.760524,73.077877,101.450971,-0.060322,-2.199463,32.025740,-235.688796,101.804860,3.414744,22.153229,9.055817,47.043776,2424.215589,15.093997,440733.602792,0.953560,29.246058,24.946360,2.701369,0.074853,0.051452,106.585242,89.380809,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.069529,70.674248,87.834190,29.873418,23.093317,39.000000,95.400000,64.560563,0.000000,36.635036,37.386930,0.206738,22.929186,72.825956,54.698773,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
39.076514,71.975709,105.134652,134.717054,94.146554,98.719706,54.803650,14.372362,103.641754,3.614965,72.194710,39.369663,132.861981,103.850870,131.200467,102.797159,73.087821,101.458758,-0.060288,-2.201181,32.025740,-235.677416,102.205534,3.415555,22.093765,9.032143,17.392680,894.101889,15.165637,440761.730699,0.954180,29.423464,24.910613,2.713069,0.074793,0.051750,106.581683,89.386511,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.089976,70.701728,87.827711,29.873418,23.106597,39.000000,95.400000,64.603455,0.000000,36.635036,37.386930,0.208846,22.874482,72.245969,54.711834,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.923502,71.973500,105.007398,134.717612,94.155993,98.712956,54.675012,14.369222,103.625703,3.614399,72.171878,39.257528,132.872916,103.862126,131.199411,102.770225,73.097098,101.501979,-0.060225,-2.201038,32.025740,-235.681535,102.288052,3.414980,22.068613,8.994622,16.821688,866.783620,15.202230,440889.864974,0.960321,29.579569,24.940233,2.718554,0.074738,0.051366,106.588226,89.405352,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.096314,70.708062,87.827891,29.873418,23.095004,39.000000,95.400000,64.410408,0.000000,36.635036,37.386930,0.206999,22.913409,73.533734,54.703405,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.903667,71.973500,105.058312,134.717612,94.167205,98.697047,54.664139,14.376929,103.649589,3.614959,72.163590,39.398271,132.840752,103.863943,131.160588,102.760818,73.077189,101.431656,-0.060393,-2.200907,32.025740,-235.674973,102.295432,3.415411,22.141708,8.975167,15.558039,801.830076,15.025875,440659.567689,0.946826,29.024482,24.935256,2.690482,0.075397,0.051790,106.540013,89.369179,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.097073,70.705089,87.805877,29.873418,23.100382,39.000000,95.400000,64.469257,0.000000,36.635036,37.386930,0.207524,22.894658,71.947016,54.712119,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.752490,71.974052,105.124588,134.728484,94.152642,98.686225,54.647940,14.367510,103.620558,3.615375,72.166764,39.316892,132.855449,103.912106,131.191983,102.771120,73.077900,101.405097,-0.060348,-2.200313,32.025740,-235.682268,102.100339,3.415641,22.130024,9.010867,-0.625547,-32.248997,15.072646,440688.842580,0.953004,29.223864,24.953529,2.697789,0.074565,0.051673,106.500905,89.416125,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.069691,70.697213,87.797230,29.873418,23.148052,39.000000,95.400000,64.469047,0.000000,36.635036,37.386930,0.206999,22.894766,72.814939,54.707782,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.719461,71.974604,105.088637,134.732387,94.180712,98.681667,54.678384,14.374931,103.620461,3.614679,72.172266,39.374344,132.842879,103.936049,131.172022,102.729484,73.059460,101.572331,-0.060251,-2.199733,32.025740,-235.673867,101.894674,3.415048,22.108586,9.064742,17.460093,899.623667,15.086227,440663.525187,0.953563,29.250039,24.928606,2.700473,0.074851,0.051958,106.450917,89.392754,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.095207,70.709028,87.799826,29.873418,23.171479,39.000000,95.400000,64.530781,0.000000,36.635036,37.386930,0.205915,22.929078,72.696389,54.697583,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.619876,71.974052,105.030548,134.734617,94.192303,98.663364,54.700430,14.370507,103.668827,3.614873,72.171467,39.250366,132.821974,103.886476,131.161536,102.676167,73.074364,101.494938,-0.060162,-2.199750,32.025740,-235.679924,101.609944,3.415271,22.184927,9.015898,11.237605,578.779313,15.160098,440692.337863,0.957750,29.450438,24.910956,2.712718,0.075158,0.050445,106.489143,89.398862,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.084396,70.691178,87.782779,29.873418,23.138644,39.000000,95.400000,64.485740,0.000000,36.635036,37.386930,0.208669,22.968474,73.237414,54.701183,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.659941,71.974328,105.048924,134.730157,94.171858,98.651729,54.616137,14.369508,103.630565,3.612706,72.168065,39.317266,132.815592,103.843435,131.190797,102.761220,73.063088,101.375916,-0.060052,-2.199766,32.025740,-235.685661,101.810283,3.413276,22.136768,8.996172,-0.368836,-19.025792,15.168756,440725.205566,0.958054,29.494734,25.035993,2.714104,0.073867,0.050668,106.592891,89.364672,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.094560,70.688482,87.768441,29.873418,23.198606,39.000000,95.400000,64.580315,0.000000,36.635036,37.386930,0.208448,22.878520,73.664997,54.709896,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
39.025610,71.974328,105.050667,134.730157,94.153170,98.644964,54.657587,14.373218,103.568573,3.612063,72.178499,39.254377,132.840021,103.858270,131.180397,102.789866,73.069450,101.462553,-0.059936,-2.199788,32.025740,-235.677703,102.174411,3.412454,22.077556,9.034667,26.982127,1390.771274,15.201046,440665.752362,0.960147,29.626243,24.971776,2.719598,0.074409,0.051251,106.610155,89.390793,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.101683,70.697672,87.773883,29.873418,23.174805,39.000000,95.400000,64.556819,0.000000,36.635036,37.386930,0.211725,22.886652,72.847625,54.713269,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
39.037634,71.969634,105.011091,134.724860,94.152569,98.640984,54.640470,14.373932,103.636786,3.610424,72.143840,39.294075,132.834649,103.793549,131.178502,102.791232,73.032109,101.536235,-0.059845,-2.199203,32.025740,-235.678460,102.039702,3.410444,22.064520,9.040834,12.014397,619.466097,15.184365,440613.323284,0.960443,29.573356,24.907155,2.717255,0.074060,0.051305,106.629121,89.358203,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.090941,70.670768,87.745703,29.873418,23.192311,39.000000,95.400000,64.390257,0.000000,36.635036,37.386930,0.208669,22.853873,72.844913,54.708165,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.843397,71.969082,104.999071,134.724302,94.162605,98.642488,54.647211,14.374074,103.614375,3.609560,72.176399,39.308025,132.828891,103.781750,131.167693,102.777684,73.040055,101.394521,-0.059690,-2.197470,32.025740,-235.676030,102.095319,3.409755,22.071642,8.982794,41.470242,2137.955001,15.024247,440384.337167,0.949968,29.090101,24.956046,2.691839,0.075158,0.051127,106.623639,89.387908,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.121274,70.672473,87.753109,29.873418,23.186477,39.000000,95.400000,64.377500,0.000000,36.635036,37.386930,0.208980,22.866458,70.961080,54.716387,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.837234,71.967701,105.019545,134.728763,94.181099,98.631917,54.732181,14.373076,103.577093,3.608766,72.180052,39.292732,132.849302,103.805289,131.205589,102.744905,73.079278,101.348468,-0.059679,-2.195735,32.025740,-235.675559,102.112431,3.408717,22.049266,8.988041,39.815527,2049.461246,15.012688,440423.182714,0.949901,29.069574,25.040347,2.689996,0.074537,0.050998,106.648263,89.382995,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.138192,70.682332,87.753877,29.873418,23.189648,39.000000,95.400000,64.452722,0.000000,36.635036,37.386930,0.207655,22.891556,71.944960,54.713092,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.816458,71.967701,105.078326,134.728763,94.175103,98.629383,54.663544,14.368652,103.584109,3.607297,72.136944,39.180612,132.834542,103.770602,131.177620,102.686209,73.034681,101.439213,-0.059653,-2.194010,32.025740,-235.678512,102.000159,3.407608,22.083920,9.024588,11.325888,583.719851,15.095285,440512.611215,0.954915,29.325225,24.942058,2.703138,0.073682,0.051904,106.608917,89.336385,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.094975,70.649923,87.721000,29.873418,23.210008,39.000000,95.400000,64.445707,0.000000,36.635036,37.386930,0.208935,22.866819,72.233299,54.711017,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.634531,71.964664,105.065633,134.726254,94.140195,98.624542,54.721926,14.369793,103.589827,3.607577,72.156215,39.322424,132.858520,103.752768,131.183821,102.715383,73.047036,101.358898,-0.059727,-2.192259,32.025740,-235.677371,101.430571,3.407962,22.035401,9.026860,20.361366,1048.275739,15.099435,440394.423198,0.953490,29.331987,24.873454,2.704094,0.074039,0.051502,106.627176,89.360682,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.104518,70.670654,87.753470,29.873418,23.231654,39.000000,95.400000,64.448603,0.000000,36.635036,37.386930,0.209024,22.896623,72.713955,54.715217,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.619338,71.961626,105.066850,134.722908,94.110556,98.599628,54.661551,14.375501,103.536044,3.606122,72.179367,39.263970,132.860797,103.759621,131.180290,102.815130,73.057095,101.359056,-0.059957,-2.189332,32.025740,-235.675746,101.762108,3.406302,22.056947,8.986670,10.324610,532.134821,15.116578,440476.797826,0.955213,29.359453,24.975933,2.707056,0.074404,0.051492,106.623727,89.352704,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.119408,70.671852,87.745071,29.873418,23.243158,39.000000,95.400000,64.515800,0.000000,36.635036,37.386930,0.208758,22.878953,72.350567,54.702746,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
39.019304,71.961902,104.976938,134.715103,94.110288,98.582044,54.652122,14.380068,103.534237,3.607018,72.159868,39.265937,132.852612,103.774984,131.171699,102.830290,73.048230,101.536821,-0.059931,-2.185827,32.025740,-235.670363,101.806485,3.407168,22.104980,8.987049,22.283220,1148.684909,15.193347,440521.569088,0.958979,29.597403,24.912351,2.719475,0.074655,0.051378,106.637874,89.378893,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.108137,70.653540,87.711967,29.873418,23.261961,39.000000,95.400000,64.523139,0.000000,36.635036,37.386930,0.211771,22.872426,72.687084,54.711125,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.967826,71.963283,105.015526,134.713988,94.109084,98.570455,54.619847,14.368794,103.540287,3.606173,72.176399,39.268796,132.849689,103.782359,131.182723,102.695315,73.056589,101.436091,-0.059826,-2.185810,32.025740,-235.680493,102.017107,3.406401,22.052944,9.026932,0.242468,12.506465,15.196057,440395.772377,0.960195,29.614530,24.902393,2.720576,0.075579,0.050259,106.684116,89.401296,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.129480,70.664918,87.729942,29.873418,23.235878,39.000000,95.400000,64.342257,0.000000,36.635036,37.386930,0.208581,22.884452,72.792800,54.720282,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.727222,71.963283,105.050986,134.713988,94.138307,98.562198,54.646381,14.375930,103.594166,3.606082,72.153681,39.406206,132.863526,103.759558,131.168684,102.714185,73.043660,101.344140,-0.059748,-2.184667,32.025740,-235.672541,102.049532,3.406595,22.075644,9.042096,17.664084,910.667223,15.006343,440130.327154,0.949594,29.085978,25.024600,2.690385,0.074780,0.051447,106.695145,89.414164,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.133122,70.652388,87.704628,29.873418,23.261116,39.000000,95.400000,64.359364,0.000000,36.635036,37.386930,0.208404,22.846480,70.861253,54.715640,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.802976,71.966320,105.016621,134.717890,94.083169,98.557527,54.631719,14.364513,103.529959,3.605640,72.143177,39.286768,132.859808,103.776115,131.192089,102.737483,73.051285,101.446012,-0.059643,-2.182934,32.025740,-235.687878,101.737088,3.406269,22.095153,8.986580,18.301803,943.797890,15.032422,440089.751394,0.951399,29.155187,24.952033,2.694929,0.074057,0.050727,106.651557,89.436656,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.112953,70.658353,87.717816,29.873418,23.244560,39.000000,95.400000,64.457921,0.000000,36.635036,37.386930,0.209291,22.890474,72.070115,54.709080,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.907391,71.963007,104.977537,134.718448,94.059272,98.553397,54.766388,14.370079,103.515585,3.604525,72.155439,39.327258,132.867521,103.780045,131.181603,102.716972,73.045842,101.389220,-0.059454,-2.183529,32.025740,-235.681169,101.696969,3.405566,22.086228,9.004124,21.852428,1124.127529,15.141058,440199.229264,0.957222,29.473131,24.906309,2.712588,0.074347,0.052020,106.645920,89.430504,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.136993,70.656257,87.714496,29.873418,23.282528,39.000000,95.400000,64.414126,0.000000,36.635036,37.386930,0.210591,22.894063,72.652559,54.711421,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.676684,71.962455,104.936362,134.725696,94.072480,98.548150,54.782573,14.365227,103.510243,3.605183,72.150667,39.294304,132.858003,103.723500,131.184853,102.671538,73.062124,101.475946,-0.059412,-2.185287,32.025740,-235.682264,101.995918,3.406082,22.098886,9.054158,46.983952,2416.223542,15.102292,440130.558104,0.955427,29.375902,24.963665,2.706406,0.074439,0.051187,106.671141,89.427010,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.108112,70.651856,87.701241,29.873418,23.281839,39.000000,95.400000,64.361286,0.000000,36.635036,37.386930,0.208846,22.881081,72.159288,54.709454,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.843291,71.962455,104.964700,134.725696,94.051307,98.538205,54.681904,14.370650,103.575484,3.604575,72.167266,39.277636,132.867735,103.779961,131.208559,102.780941,73.056911,101.331514,-0.059527,-2.187043,32.025740,-235.681742,101.787440,3.405432,22.079954,9.014780,32.753365,1687.494178,15.050627,440063.394141,0.950276,29.234631,24.932888,2.698139,0.074937,0.050991,106.694372,89.442178,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.123532,70.665608,87.733103,29.873418,23.276861,39.000000,95.400000,64.452892,0.000000,36.635036,37.386930,0.210727,22.894045,71.468432,54.705992,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.842481,71.959693,105.044928,134.727369,94.058583,98.530516,54.651677,14.372790,103.490185,3.606775,72.139867,39.207979,132.861956,103.790772,131.193466,102.690347,73.039274,101.327288,-0.059270,-2.188265,32.025740,-235.672740,101.940502,3.407396,22.085092,8.974482,36.864844,1900.373244,15.144263,440129.558783,0.956047,29.539279,24.971909,2.713169,0.075182,0.051305,106.717182,89.410265,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.130608,70.663143,87.719419,29.873418,23.298730,39.000000,95.400000,64.432700,0.000000,36.635036,37.386930,0.208404,22.853981,72.513879,54.707851,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.772309,71.961902,104.975468,134.730993,94.057040,98.527470,54.839539,14.366796,103.390869,3.606629,72.144981,39.249254,132.879789,103.656036,131.198936,102.733899,73.046898,101.290768,-0.059171,-2.190039,32.025740,-235.681021,102.059488,3.407413,22.072615,9.012400,45.081130,2315.959681,15.074179,440007.212183,0.953288,29.318736,24.885002,2.702261,0.075685,0.052136,106.705025,89.446955,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.156378,70.647850,87.721226,29.873418,23.314777,39.000000,95.400000,64.369999,0.000000,36.635036,37.386930,0.207349,22.890276,71.534268,54.711096,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.715373,71.958865,104.908073,134.734896,94.057822,98.522065,54.688675,14.372933,103.524813,3.607527,72.180235,39.203086,132.877146,103.774883,131.219929,102.703202,73.021590,101.288742,-0.059255,-2.191804,32.025740,-235.679459,101.704228,3.408346,22.086913,9.017069,13.551016,698.078776,15.084870,440001.613359,0.953756,29.317046,24.899943,2.704383,0.074460,0.051607,106.702152,89.450110,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.159351,70.681917,87.712193,29.873418,23.318238,39.000000,95.400000,64.395301,0.000000,36.635036,37.386930,0.208359,22.891484,72.382945,54.717213,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.660055,71.958865,105.056111,134.737405,94.037205,98.509852,54.715160,14.371220,103.541733,3.607638,72.142013,39.192114,132.858368,103.662260,131.194521,102.583167,73.024898,101.292743,-0.059456,-2.193564,32.025740,-235.681498,101.821458,3.408284,22.077231,9.011318,22.156529,1140.838173,15.105002,440012.765159,0.952317,29.412056,24.869008,2.707486,0.073825,0.051124,106.649236,89.472015,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.128419,70.667174,87.686992,29.873418,23.310542,39.000000,95.400000,64.416560,0.000000,36.635036,37.386930,0.209648,22.851619,72.848324,54.721826,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
39.054584,71.958865,105.003804,134.737405,94.000665,98.497754,54.632932,14.369365,103.532196,3.607054,72.145621,39.228595,132.860323,103.761009,131.204232,102.649763,73.028526,101.350145,-0.059443,-2.196501,32.025740,-235.677636,102.065320,3.407743,22.080693,9.005981,2.812417,145.029133,15.119217,440060.045679,0.956397,29.484411,24.893024,2.709727,0.074509,0.051527,106.680579,89.487745,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.133420,70.675904,87.706412,29.873418,23.357465,39.000000,95.400000,64.430079,0.000000,36.635036,37.386930,0.208802,22.893486,72.563135,54.715610,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.816919,71.955551,104.858127,134.734617,93.971839,98.481007,54.623701,14.366654,103.583092,3.607935,72.145895,39.178776,132.860539,103.769095,131.218400,102.667098,73.018054,101.436563,-0.059428,-2.200032,32.025740,-235.681164,101.785892,3.408640,22.112643,8.990006,7.452178,384.354609,15.162897,440028.307219,0.957288,29.557741,24.892271,2.717433,0.073253,0.050814,106.672489,89.484770,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.137385,70.675306,87.700586,29.873418,23.351119,39.000000,95.400000,64.250251,0.000000,36.635036,37.386930,0.206521,22.832489,72.325465,54.712050,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.866489,71.950581,104.868460,134.731829,93.993667,98.458153,54.751484,14.370364,103.568170,3.607256,72.132080,39.220172,132.877166,103.836112,131.210260,102.728666,73.018628,101.225775,-0.059590,-2.203535,32.025740,-235.681864,101.619754,3.407577,22.073932,9.020549,25.918656,1333.664467,14.982114,439765.328038,0.948185,29.036494,24.925276,2.688642,0.073774,0.051035,106.682193,89.508455,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.131160,70.694376,87.704403,29.873418,23.319322,39.000000,95.400000,64.346169,0.000000,36.635036,37.386930,0.207568,22.855351,71.752721,54.719347,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.743069,71.950581,104.939307,134.727090,93.981563,98.446739,54.651324,14.378498,103.676982,3.607586,72.156032,39.255758,132.894311,103.736935,131.230931,102.782597,73.035278,101.274229,-0.059488,-2.204700,32.025740,-235.669482,101.806057,3.408116,22.090610,9.026662,12.129536,625.278495,15.061242,439828.678135,0.954432,29.346693,24.990869,2.701351,0.075701,0.051587,106.723680,89.470843,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.144161,70.703222,87.709800,29.873418,23.342824,39.000000,95.400000,64.317602,0.000000,36.635036,37.386930,0.206608,22.889176,72.928378,54.708323,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.723400,71.953066,105.010414,134.738241,93.960199,98.435892,54.666575,14.374074,103.523340,3.606793,72.135094,39.132593,132.853125,103.645647,131.197793,102.703692,72.990655,101.438923,-0.059197,-2.206470,32.025740,-235.677500,102.040987,3.407621,22.083650,8.961392,22.399077,1154.351997,15.037450,439691.203601,0.950664,29.276212,24.855781,2.698172,0.074356,0.051129,106.675562,89.434763,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.104539,70.678552,87.700880,29.873418,23.345976,39.000000,95.400000,64.361943,0.000000,36.635036,37.386930,0.205657,22.842243,72.446048,54.712896,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.637295,71.953066,104.993481,134.738241,93.939473,98.423700,54.640147,14.370221,103.575709,3.606723,72.154388,39.174709,132.871023,103.658807,131.217668,102.704565,73.017503,101.318842,-0.059118,-2.207036,32.025740,-235.680863,101.620100,3.407827,22.043478,8.990529,13.981454,720.892437,15.099786,439673.877559,0.955564,29.439441,24.870072,2.708596,0.075189,0.051232,106.665593,89.409184,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.118347,70.702716,87.694760,29.873418,23.387299,39.000000,95.400000,64.370022,0.000000,36.635036,37.386930,0.207130,22.849654,73.084292,54.708205,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.525913,71.956656,105.014898,134.744653,93.936877,98.406932,54.650730,14.384492,103.602401,3.606617,72.172266,39.245995,132.879208,103.650339,131.219283,102.614530,73.012749,101.273530,-0.059223,-2.207058,32.025740,-235.669370,101.819067,3.407640,22.042649,9.044349,33.766366,1740.677617,15.117073,439722.278511,0.955720,29.467978,25.019773,2.711808,0.075017,0.051280,106.641124,89.434132,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.133351,70.722270,87.723822,29.873418,23.378722,39.000000,95.400000,64.405932,0.000000,36.635036,37.386930,0.208713,22.888239,73.506276,54.714892,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
