OSU 80 Ton Compressor Load Stand
38.926503,71.958865,104.938859,134.743259,93.919389,98.393205,54.750386,14.371363,103.525205,3.605316,72.188135,39.204440,132.883376,103.780020,131.232374,102.681912,73.015068,101.368140,-0.059239,-2.207126,32.025740,-235.677925,101.850154,3.406493,22.027359,9.005945,46.352028,2385.127214,15.150334,439661.152567,0.958358,29.582138,24.916325,2.717413,0.074446,0.051264,106.660863,89.461964,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.125792,70.709741,87.712283,29.873418,23.396823,39.000000,95.400000,64.449875,0.000000,36.635036,37.386930,0.209425,22.830325,73.144009,54.713191,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
39.011616,71.958037,104.864582,134.732387,93.909182,98.378580,54.730141,14.360946,103.496482,3.605848,72.155142,39.142205,132.894440,103.783835,131.231059,102.639551,73.011233,101.233823,-0.059375,-2.208883,32.025740,-235.688669,101.972711,3.406670,22.036464,8.962798,17.008022,875.502217,15.199736,439656.746762,0.960999,29.733691,24.892154,2.725825,0.073888,0.050921,106.632105,89.445626,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.129778,70.716627,87.719487,29.873418,23.361648,39.000000,95.400000,64.271781,0.000000,36.635036,37.386930,0.209872,22.846210,72.825882,54.717715,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.704835,71.958037,104.983729,134.732387,93.918750,98.376164,54.680157,14.374074,103.625488,3.604312,72.141419,39.137628,132.890250,103.708791,131.225310,102.666533,72.997844,101.339836,-0.059223,-2.209728,32.025740,-235.674560,102.124035,3.405174,22.092954,8.963718,16.087174,828.857725,15.012012,439389.591161,0.948497,29.205269,24.950214,2.695820,0.073857,0.051598,106.592957,89.484815,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.106199,70.697624,87.686405,29.873418,23.373111,39.000000,95.400000,64.227409,0.000000,36.635036,37.386930,0.208315,22.840783,71.682115,54.709867,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.734935,71.953895,105.022210,134.735174,93.935234,98.370199,54.612152,14.370364,103.527965,3.603763,72.142378,39.191096,132.869282,103.658459,131.211660,102.710901,72.993847,101.228550,-0.059349,-2.210184,32.025740,-235.682844,101.628564,3.404483,22.036681,9.008559,17.816393,919.095200,14.962194,439284.597250,0.946476,29.092238,24.868315,2.688035,0.074569,0.050629,106.537382,89.450877,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.132659,70.699191,87.684915,29.873418,23.406847,39.000000,95.400000,64.354347,0.000000,36.635036,37.386930,0.208625,22.812727,71.292027,54.715590,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.869207,71.953895,104.870670,134.738241,93.900553,98.363221,54.681599,14.375787,103.503479,3.602597,72.133816,39.256458,132.850655,103.668626,131.225935,102.602076,72.981928,101.227443,-0.059286,-2.209474,32.025740,-235.674481,102.078105,3.402997,22.039998,9.044476,-1.130779,-58.259477,15.112337,439457.277013,0.955407,29.497545,24.949379,2.712419,0.074392,0.051201,106.524316,89.485018,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.128857,70.716950,87.697989,29.873418,23.436400,39.000000,95.400000,64.331951,0.000000,36.635036,37.386930,0.206738,22.836059,72.545489,54.718462,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.680151,71.950581,104.856504,134.747441,93.890441,98.362468,54.782261,14.372505,103.533865,3.601345,72.129112,39.184627,132.859099,103.690699,131.222771,102.622426,72.997867,101.305455,-0.059491,-2.208294,32.025740,-235.678743,101.799574,3.401554,22.068000,8.974914,21.545124,1107.998125,15.103521,439415.479882,0.955729,29.453528,24.882335,2.711305,0.074032,0.051410,106.598948,89.533107,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.128373,70.696566,87.696589,29.873418,23.430667,39.000000,95.400000,64.267718,0.000000,36.635036,37.386930,0.208935,22.841288,72.395622,54.718944,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.666429,71.947268,104.914741,134.749671,93.885808,98.361891,54.728590,14.371078,103.529005,3.601339,72.141899,39.110753,132.864641,103.737366,131.227162,102.701184,73.012795,101.314312,-0.059632,-2.208280,32.025740,-235.680987,101.971095,3.401602,22.040305,8.994405,-0.804306,-41.403523,15.022298,439337.358118,0.950897,29.275936,24.893547,2.698040,0.073789,0.050929,106.648728,89.561139,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.150499,70.732358,87.706796,29.873418,23.409720,39.000000,95.400000,64.344164,0.000000,36.635036,37.386930,0.208139,22.852358,72.663398,54.717036,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.795557,71.947268,104.952048,134.749671,93.886822,98.354170,54.647315,14.368652,103.448129,3.600261,72.121554,39.193444,132.852717,103.726434,131.214050,102.672519,72.998119,101.363796,-0.059727,-2.208305,32.025740,-235.685373,101.876648,3.401115,22.014828,9.026229,24.888470,1283.096607,15.102229,439398.451425,0.954132,29.522808,24.927416,2.710861,0.073744,0.051998,106.566165,89.559314,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.140611,70.723721,87.704967,29.873418,23.426715,39.000000,95.400000,64.346420,0.000000,36.635036,37.386930,0.208139,22.809734,72.281890,54.721304,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.830547,71.943678,104.912429,134.744653,93.875640,98.343863,54.667161,14.374503,103.526546,3.600934,72.107580,39.140655,132.840192,103.725414,131.218550,102.611385,72.982824,101.368831,-0.059942,-2.208330,32.025740,-235.678869,101.808914,3.401765,22.034643,8.999003,11.492995,592.293138,15.116468,439371.781553,0.955420,29.537691,24.918140,2.713329,0.074561,0.051749,106.530750,89.507396,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.136716,70.716927,87.689115,29.873418,23.443011,39.000000,95.400000,64.286574,0.000000,36.635036,37.386930,0.209648,22.849834,72.626829,54.714912,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.619164,71.941469,104.910763,134.735174,93.881558,98.333681,54.669604,14.373361,103.500726,3.599361,72.129203,39.189219,132.862319,103.674706,131.227161,102.664516,72.979356,101.213917,-0.060220,-2.208327,32.025740,-235.675110,102.010089,3.400081,22.034914,8.979909,35.326072,1820.452776,15.064358,439297.844831,0.953337,29.366662,24.964393,2.705259,0.073670,0.050989,106.542931,89.528736,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.149252,70.716602,87.680421,29.873418,23.439443,39.000000,95.400000,64.269000,0.000000,36.635036,37.386930,0.207875,22.851024,72.376468,54.705618,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.645091,71.941193,104.908886,134.736290,93.854586,98.324389,54.673937,14.364370,103.490101,3.598874,72.121075,39.211092,132.876779,103.740965,131.227700,102.620974,73.018720,101.235779,-0.060335,-2.209488,32.025740,-235.688348,102.036831,3.399771,22.042829,9.002140,45.726130,2356.210536,15.041703,439257.527979,0.951958,29.316804,24.982900,2.701802,0.074371,0.051111,106.527898,89.477717,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.144851,70.715935,87.680105,29.873418,23.466434,39.000000,95.400000,64.358578,0.000000,36.635036,37.386930,0.207699,22.845435,71.747381,54.716751,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.869677,71.941193,104.885842,134.736290,93.851748,98.306103,54.699909,14.372077,103.449920,3.598676,72.124614,39.224808,132.869130,103.812796,131.231274,102.731845,73.005744,101.361018,-0.060492,-2.209489,32.025740,-235.677701,101.819704,3.399120,22.076834,9.016655,18.722452,964.286592,15.131849,439321.975218,0.957423,29.594603,24.887479,2.716547,0.074390,0.051558,106.532916,89.476748,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.160293,70.747121,87.708399,29.873418,23.458578,39.000000,95.400000,64.338472,0.000000,36.635036,37.386930,0.206956,22.849329,72.793087,54.707890,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.698962,71.938708,104.865403,134.743259,93.870323,98.302287,54.661698,14.356522,103.351666,3.598271,72.116713,39.117639,132.899187,103.769596,131.248606,102.685487,72.996557,101.347422,-0.060409,-2.209490,32.025740,-235.694890,101.520742,3.399016,22.035923,9.003114,16.420064,846.294918,15.118900,439195.381501,0.956564,29.559919,24.862078,2.714676,0.075073,0.051310,106.506166,89.448668,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.156859,70.737885,87.700180,29.873418,23.473880,39.000000,95.400000,64.235931,0.000000,36.635036,37.386930,0.206825,22.851258,72.792309,54.718138,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.654435,71.934013,104.889668,134.737683,93.865414,98.301520,54.607670,14.372362,103.478153,3.599154,72.113608,39.295917,132.866789,103.784454,131.225826,102.650641,72.951680,101.247035,-0.060482,-2.209498,32.025740,-235.676762,101.555183,3.400283,22.060102,8.970641,15.088501,778.435175,15.015066,439023.898571,0.949986,29.262613,24.954995,2.698398,0.074450,0.051686,106.469732,89.480083,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.149069,70.702737,87.670282,29.873418,23.457882,39.000000,95.400000,64.305403,0.000000,36.635036,37.386930,0.210231,22.832777,72.552048,54.711185,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.702694,71.935118,104.917269,134.736568,93.833599,98.301388,54.666566,14.371934,103.449614,3.597276,72.130071,39.133538,132.873406,103.664282,131.229357,102.700085,72.986016,101.330349,-0.060666,-2.213057,32.025740,-235.678824,101.933120,3.398198,22.087905,8.996190,11.755093,605.806963,15.085479,439107.473892,0.955124,29.486000,24.955507,2.709773,0.074725,0.051673,106.545760,89.514990,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.138743,70.700710,87.670711,29.873418,23.463567,39.000000,95.400000,64.287353,0.000000,36.635036,37.386930,0.212779,22.859498,72.938317,54.713260,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.885017,71.929595,104.899476,134.732387,93.829466,98.296823,54.680300,14.373646,103.495291,3.597112,72.108699,39.059068,132.856950,103.688242,131.233794,102.634813,72.953770,101.309208,-0.060857,-2.214264,32.025740,-235.674988,101.723705,3.397953,22.063420,9.037047,21.065056,1085.329774,15.108299,439201.437688,0.957237,29.540345,24.936307,2.713522,0.075967,0.052524,106.589531,89.494303,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.153034,70.714162,87.654045,29.873418,23.475734,39.000000,95.400000,64.298492,0.000000,36.635036,37.386930,0.208669,22.854810,71.865243,54.715099,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.526246,71.929595,105.005102,134.732387,93.817981,98.289175,54.654978,14.383350,103.498784,3.595178,72.127011,39.120264,132.856991,103.664084,131.237323,102.708079,72.962268,101.321361,-0.060996,-2.214297,32.025740,-235.668388,102.154358,3.396088,22.078674,9.018259,7.171726,369.678305,15.091212,439115.998185,0.954923,29.477463,24.955154,2.710852,0.074561,0.051803,106.578610,89.439766,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.163449,70.713377,87.686383,29.873418,23.481360,39.000000,95.400000,64.219693,0.000000,36.635036,37.386930,0.207436,22.847652,70.924276,54.714263,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.727194,71.931528,104.906935,134.733781,93.839394,98.274719,54.743751,14.377499,103.456160,3.595937,72.113951,39.131957,132.856777,103.829016,131.224707,102.711028,72.966081,101.292166,-0.061106,-2.214298,32.025740,-235.669501,101.857432,3.396789,22.061905,8.965070,4.503799,231.779169,15.008544,439053.688121,0.949807,29.230757,24.973908,2.697684,0.074436,0.050507,106.652308,89.426470,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.169858,70.707343,87.661271,29.873418,23.506352,39.000000,95.400000,64.374410,0.000000,36.635036,37.386930,0.209872,22.854702,71.925100,54.720990,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.871045,71.930424,104.947948,134.736011,93.849779,98.269379,54.642236,14.373076,103.487529,3.596831,72.128884,39.017562,132.871902,103.746398,131.248003,102.673520,72.961257,101.337531,-0.061195,-2.213129,32.025740,-235.675395,101.639597,3.397670,22.030370,9.006990,25.356820,1307.363367,15.178784,439188.123685,0.959704,29.706186,24.973165,2.725547,0.073722,0.050586,106.683475,89.503677,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.155798,70.708633,87.677259,29.873418,23.499576,39.000000,95.400000,64.280954,0.000000,36.635036,37.386930,0.207875,22.894838,73.173274,54.711952,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
39.005343,71.930148,104.882603,134.741029,93.839938,98.266332,54.658775,14.373361,103.518377,3.597177,72.134798,39.197666,132.868357,103.771385,131.238637,102.742256,72.972994,101.349243,-0.061402,-2.211362,32.025740,-235.678214,101.759804,3.398339,22.055342,9.046964,12.582261,648.528086,15.074764,439015.705214,0.952661,29.441414,24.950719,2.708870,0.074357,0.051213,106.621561,89.503429,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.155730,70.716856,87.663191,29.873418,23.511910,39.000000,95.400000,64.212771,0.000000,36.635036,37.386930,0.208359,22.882379,71.828405,54.711814,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.762403,71.930148,105.026948,134.741029,93.829299,98.258703,54.638744,14.364513,103.567386,3.598829,72.120641,39.168351,132.864812,103.661769,131.257175,102.713199,72.959167,101.271508,-0.061615,-2.209608,32.025740,-235.683958,101.442749,3.400326,22.058119,9.007189,35.717583,1841.668028,15.017340,438925.896233,0.950573,29.250037,24.984495,2.699900,0.075252,0.052569,106.638493,89.489052,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.174744,70.701862,87.676017,29.873418,23.506285,39.000000,95.400000,64.151974,0.000000,36.635036,37.386930,0.207436,22.881387,72.242230,54.721718,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.789284,71.928215,105.045574,134.747441,93.795931,98.252648,54.718748,14.373076,103.494720,3.599728,72.124454,39.038517,132.881612,103.699777,131.247658,102.668305,72.951014,101.342102,-0.061670,-2.209004,32.025740,-235.678826,101.670923,3.401055,22.077736,8.972498,47.313044,2435.985694,14.949417,438822.041954,0.946731,29.072612,24.980232,2.688929,0.074325,0.052533,106.621495,89.492410,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.151281,70.699143,87.676130,29.873418,23.555685,39.000000,95.400000,64.250137,0.000000,36.635036,37.386930,0.208271,22.853747,71.748200,54.715886,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.668605,71.933185,104.979014,134.756083,93.772624,98.249622,54.667477,14.358377,103.509930,3.601659,72.136190,38.984346,132.883503,103.752475,131.273193,102.625900,72.966953,101.430898,-0.061730,-2.207261,32.025740,-235.689114,102.142764,3.402736,22.084119,8.989808,15.939641,821.446918,15.074249,438936.330454,0.953399,29.393412,24.944445,2.709506,0.073890,0.051324,106.580732,89.518190,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.149575,70.718169,87.684486,29.873418,23.576652,39.000000,95.400000,64.234717,0.000000,36.635036,37.386930,0.205313,22.835265,72.669338,54.715954,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.535242,71.929319,104.912182,134.752459,93.748905,98.251971,54.687447,14.375501,103.517412,3.602983,72.119750,39.070831,132.867174,103.797245,131.259929,102.684747,72.969020,101.305350,-0.061610,-2.204933,32.025740,-235.680320,101.919066,3.404341,22.079773,9.027527,46.908009,2416.514162,15.064295,438909.267268,0.951232,29.355907,24.997656,2.708108,0.074259,0.051376,106.614156,89.523057,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.138280,70.722635,87.646683,29.873418,23.570954,39.000000,95.400000,64.311820,0.000000,36.635036,37.386930,0.208935,22.892909,72.330191,54.711883,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.444098,71.926282,104.973208,134.749671,93.729523,98.251966,54.681890,14.367225,103.540025,3.606870,72.109133,39.184058,132.859204,103.603136,131.235278,102.660335,72.938083,101.413137,-0.061557,-2.204322,32.025740,-235.682063,101.864452,3.408138,22.097371,8.988131,40.636341,2093.635469,15.107054,438935.789182,0.955306,29.520723,25.038357,2.714838,0.074063,0.050718,106.640881,89.548273,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.125996,70.692532,87.650002,29.873418,23.563689,39.000000,95.400000,64.344389,0.000000,36.635036,37.386930,0.207831,22.892494,73.580499,54.714371,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
39.006913,71.926282,104.977341,134.749671,93.727994,98.250309,54.798172,14.374931,103.555413,3.609977,72.100570,39.092190,132.873427,103.796511,131.249531,102.696562,72.971639,101.388521,-0.061783,-2.203728,32.025740,-235.673377,101.498688,3.411371,22.139490,8.964475,15.158097,779.307034,15.155784,439004.191915,0.958529,29.693949,24.956194,2.722500,0.075615,0.051312,106.647313,89.545501,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.128809,70.725194,87.658606,29.873418,23.583712,39.000000,95.400000,64.383747,0.000000,36.635036,37.386930,0.208404,22.876916,72.538210,54.716161,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.870636,71.924901,104.997164,134.748277,93.731999,98.258651,54.701672,14.372790,103.482013,3.612650,72.120047,39.016790,132.876412,103.771796,131.272675,102.705667,72.953196,101.388340,-0.061751,-2.203679,32.025740,-235.676498,101.488553,3.414265,22.108802,9.007243,17.049961,878.117796,15.204240,439105.071954,0.961066,29.812210,25.055902,2.730542,0.074802,0.052014,106.661791,89.524567,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.139479,70.713469,87.657545,29.873418,23.591045,39.000000,95.400000,64.134413,0.000000,36.635036,37.386930,0.207480,22.868676,73.156794,54.711686,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.658898,71.924901,104.955517,134.755246,93.739659,98.267044,54.773328,14.377071,103.509830,3.616912,72.121075,39.054695,132.855207,103.815501,131.268864,102.767480,72.967459,101.284066,-0.061641,-2.203676,32.025740,-235.675157,101.629234,3.418563,22.085291,9.051363,18.852111,969.663060,14.959884,438747.529605,0.944119,29.066678,25.006647,2.691250,0.073832,0.051110,106.665571,89.523147,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.137888,70.699856,87.654903,29.873418,23.610136,39.000000,95.400000,64.194652,0.000000,36.635036,37.386930,0.207436,22.872300,71.783214,54.706179,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.629202,71.922140,105.046766,134.766119,93.737701,98.258551,54.668637,14.365940,103.500823,3.620873,72.116234,39.088722,132.876863,103.770017,131.278940,102.711204,72.958455,101.399773,-0.061728,-2.201933,32.025740,-235.679917,101.482355,3.422418,22.113364,8.998083,-0.405847,-20.914822,15.022930,438886.614109,0.949435,29.245055,25.024972,2.701195,0.075642,0.052097,106.637012,89.527293,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.138718,70.700685,87.651741,29.873418,23.586036,39.000000,95.400000,64.283021,0.000000,36.635036,37.386930,0.206045,22.882072,72.406659,54.704300,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.739034,71.922140,105.013850,134.766119,93.746803,98.258483,54.730129,14.358234,103.465496,3.626936,72.115069,39.210966,132.886296,103.824800,131.285292,102.671228,72.954390,101.333953,-0.061867,-2.200168,32.025740,-235.692850,101.550355,3.428029,22.050095,8.976393,15.847817,815.779830,15.110155,439005.106389,0.953868,29.525311,24.944171,2.714912,0.075200,0.052877,106.665726,89.538313,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.164187,70.727381,87.653435,29.873418,23.640403,39.000000,95.400000,64.293316,0.000000,36.635036,37.386930,0.208581,22.888221,72.842431,54.715217,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.615744,71.921864,104.982505,134.772252,93.717745,98.263831,54.650974,14.369080,103.570645,3.632869,72.126555,39.175355,132.895470,103.819615,131.276272,102.714017,72.972144,101.368632,-0.061961,-2.198435,32.025740,-235.684455,101.418600,3.433772,22.051916,9.040509,22.392685,1154.351997,15.134772,438996.516231,0.956397,29.561950,25.027007,2.719362,0.074213,0.051018,106.664112,89.539507,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.144159,70.733900,87.650974,29.873418,23.623837,39.000000,95.400000,64.243482,0.000000,36.635036,37.386930,0.207831,22.839304,73.453772,54.725356,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.442317,71.920207,104.899011,134.782288,93.724023,98.264658,54.774771,14.374788,103.510652,3.640758,72.126395,39.091072,132.905481,103.773303,131.263828,102.721518,72.960408,101.297617,-0.061888,-2.196096,32.025740,-235.678584,101.271428,3.441759,22.086859,9.041825,0.864695,44.474653,15.082362,438946.902191,0.952405,29.416344,24.989080,2.710802,0.074120,0.051372,106.643268,89.536916,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.117561,70.699443,87.645938,29.873418,23.638372,39.000000,95.400000,64.295953,0.000000,36.635036,37.386930,0.208669,22.894261,72.309542,54.717076,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.759173,71.921864,104.992151,134.782845,93.737800,98.258551,54.667383,14.382922,103.557847,3.647108,72.101141,39.127308,132.871084,103.795669,131.251446,102.741713,72.927977,101.387372,-0.061709,-2.194290,32.025740,-235.666529,101.232410,3.447888,22.067116,8.983010,22.348655,1151.736418,15.132258,439001.235866,0.957115,29.579539,24.993453,2.718645,0.075213,0.052509,106.637919,89.505503,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.108870,70.689514,87.619335,29.873418,23.621465,39.000000,95.400000,64.372615,0.000000,36.635036,37.386930,0.206912,22.893972,72.810444,54.707457,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.706102,71.919655,104.939666,134.780615,93.746491,98.254718,54.696041,14.370792,103.586086,3.653535,72.114019,39.047929,132.904362,103.730865,131.273170,102.740014,72.921087,101.403809,-0.061675,-2.192423,32.025740,-235.679639,101.493244,3.454289,22.063203,8.986436,16.136985,831.182684,15.196117,439113.229234,0.959594,29.808507,24.959871,2.728738,0.075684,0.051691,106.664709,89.529164,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.116360,70.670465,87.604836,29.873418,23.688903,39.000000,95.400000,64.235049,0.000000,36.635036,37.386930,0.210051,22.840981,72.824004,54.704556,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.511884,71.919655,104.961496,134.780615,93.761358,98.253950,54.641237,14.363086,103.578053,3.660890,72.113677,39.113970,132.914523,103.754567,131.292266,102.788861,72.943067,101.362475,-0.061694,-2.191466,32.025740,-235.686038,101.440017,3.461609,22.097371,8.982631,30.671653,1581.417920,15.070302,438985.278819,0.952965,29.389403,25.049574,2.708834,0.074851,0.051400,106.687056,89.530043,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.107762,70.695041,87.598399,29.873418,23.653873,39.000000,95.400000,64.261016,0.000000,36.635036,37.386930,0.207218,22.850880,72.834275,54.712630,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.578805,71.923244,104.930433,134.796227,93.769375,98.256219,54.656322,14.375787,103.551856,3.668173,72.132697,39.082325,132.909496,103.716393,131.306217,102.716161,72.955585,101.378767,-0.061699,-2.191015,32.025740,-235.672357,101.476539,3.468858,22.033994,9.004520,45.426672,2341.534231,15.085269,439005.237763,0.953830,29.457486,25.066949,2.711192,0.073630,0.051462,106.687564,89.581667,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.117720,70.689237,87.615992,29.873418,23.661437,39.000000,95.400000,64.346614,0.000000,36.635036,37.386930,0.206999,22.853981,71.817078,54.711765,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.903116,71.920759,104.963830,134.800687,93.773212,98.251721,54.727681,14.376500,103.519555,3.676492,72.108790,39.078165,132.912397,103.759965,131.293236,102.704814,72.925749,101.318429,-0.061809,-2.190568,32.025740,-235.672134,101.575311,3.477290,22.040702,8.990745,11.977118,616.559898,15.172935,439061.325668,0.959964,29.715348,25.018602,2.725431,0.074622,0.051487,106.681132,89.605529,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.099673,70.682397,87.577306,29.873418,23.663600,39.000000,95.400000,64.315152,0.000000,36.635036,37.386930,0.209068,22.857894,73.222252,54.719731,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.792308,71.916893,105.053367,134.795669,93.754983,98.247879,54.685418,14.370935,103.557954,3.683557,72.081731,39.105412,132.901096,103.798241,131.283460,102.728096,72.927058,101.418153,-0.061597,-2.190570,32.025740,-235.679823,101.334633,3.484654,22.089420,8.958038,22.000636,1133.427365,15.139763,439018.363814,0.957937,29.629975,25.016478,2.719899,0.073965,0.051030,106.652154,89.570716,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.088792,70.679401,87.581845,29.873418,23.714342,39.000000,95.400000,64.169827,0.000000,36.635036,37.386930,0.207174,22.833715,73.139175,54.708991,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.754053,71.916893,104.988768,134.795669,93.742003,98.245559,54.658981,14.374360,103.505484,3.690390,72.104589,39.176899,132.927628,103.760115,131.308499,102.704303,72.967413,101.435943,-0.061541,-2.190589,32.025740,-235.675091,101.272469,3.491307,22.028152,8.992079,2.833493,146.046303,15.002889,438883.180367,0.948054,29.198026,25.007813,2.698083,0.074851,0.051930,106.640858,89.566502,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.110621,70.682972,87.593070,29.873418,23.726670,39.000000,95.400000,64.215196,0.000000,36.635036,37.386930,0.208891,22.847382,71.760644,54.714410,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.757700,71.909714,104.924431,134.782566,93.753464,98.250129,54.664688,14.370507,103.566842,3.700912,72.086595,39.149979,132.917553,103.705551,131.292202,102.742010,72.951381,101.334799,-0.061190,-2.190577,32.025740,-235.672083,101.114267,3.501096,22.054387,9.017322,19.945338,1027.932347,15.062999,438916.337095,0.951660,29.340587,25.070125,2.708098,0.074829,0.052394,106.638560,89.562536,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.112257,70.676730,87.584216,29.873418,23.707070,39.000000,95.400000,64.269376,0.000000,36.635036,37.386930,0.210321,22.841919,72.707042,54.712296,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.770787,71.907505,104.991386,134.766119,93.773557,98.259681,54.689740,14.363800,103.474004,3.708137,72.098652,39.108835,132.921913,103.750209,131.296184,102.744592,72.920926,101.297403,-0.061020,-2.190569,32.025740,-235.685815,101.475809,3.508132,22.087292,8.974860,12.101392,623.389466,15.069895,438852.096962,0.953110,29.391212,25.041116,2.709104,0.073860,0.052463,106.658586,89.602014,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.115691,70.691355,87.572563,29.873418,23.739189,39.000000,95.400000,64.222468,0.000000,36.635036,37.386930,0.209559,22.851673,72.142464,54.710604,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.488719,71.908057,104.942498,134.761658,93.791371,98.256235,54.769926,14.368937,103.494831,3.716847,72.116713,39.116409,132.922988,103.692039,131.321287,102.657973,72.937440,101.221246,-0.060765,-2.190554,32.025740,-235.679534,101.327414,3.516598,22.049158,8.970713,0.802470,41.277834,15.059548,438889.646849,0.952942,29.379205,24.992628,2.707189,0.075094,0.051270,106.647821,89.595096,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.120163,70.678826,87.561971,29.873418,23.736667,39.000000,95.400000,64.215808,0.000000,36.635036,37.386930,0.207043,22.849978,71.602712,54.718000,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.584642,71.913580,105.014063,134.769464,93.766938,98.253906,54.610382,14.376215,103.503907,3.724342,72.091619,39.194348,132.919508,103.828222,131.296098,102.825785,72.916746,101.341323,-0.060474,-2.189377,32.025740,-235.675523,101.126339,3.523742,22.045173,9.031818,23.429499,1208.697916,15.064910,438977.881713,0.952247,29.359672,24.999216,2.708002,0.074697,0.050736,106.634669,89.554514,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.097759,70.671777,87.544060,29.873418,23.755751,39.000000,95.400000,64.339125,0.000000,36.635036,37.386930,0.208271,22.853386,71.888723,54.712807,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.832874,71.913580,104.927131,134.769464,93.756427,98.259202,54.650297,14.368224,103.454239,3.732049,72.130459,39.108874,132.924298,103.760359,131.307874,102.707620,72.944652,101.382304,-0.060377,-2.189376,32.025740,-235.681554,101.525265,3.531628,22.035455,9.012652,16.002282,824.934357,15.180267,439076.990040,0.958324,29.734574,24.934077,2.726578,0.073972,0.050683,106.633277,89.594465,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.121983,70.681474,87.560932,29.873418,23.758639,39.000000,95.400000,64.295573,0.000000,36.635036,37.386930,0.206869,22.829442,73.319404,54.719042,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.932475,71.911371,104.927997,134.776712,93.772459,98.259981,54.666632,14.373646,103.625714,3.739963,72.096619,39.163840,132.921612,103.709999,131.292007,102.720540,72.914334,101.308882,-0.060280,-2.189373,32.025740,-235.673354,101.479946,3.538697,22.020381,8.978232,18.398087,948.157188,15.148512,439063.199855,0.958542,29.612556,25.031428,2.721654,0.075412,0.051853,106.538443,89.563505,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.104581,70.679009,87.543722,29.873418,23.735370,39.000000,95.400000,64.184485,0.000000,36.635036,37.386930,0.207305,22.884651,72.734556,54.703454,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.573118,71.909162,105.012686,134.774482,93.801115,98.256176,54.691115,14.373789,103.535149,3.747482,72.096460,39.207516,132.916564,103.768541,131.291211,102.736165,72.924096,101.366322,-0.060073,-2.189372,32.025740,-235.675989,101.416293,3.545529,22.140608,8.967522,45.283517,2332.670325,15.028730,438909.365577,0.951302,29.283629,25.029666,2.702018,0.074548,0.051986,106.537492,89.572676,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.112026,70.644573,87.539498,29.873418,23.747136,39.000000,95.400000,64.140151,0.000000,36.635036,37.386930,0.208581,22.888708,72.648647,54.710968,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.793985,71.910819,104.927718,134.779221,93.820286,98.251611,54.671047,14.379497,103.544943,3.754896,72.097282,39.132980,132.917574,103.747585,131.311987,102.749208,72.915413,101.418064,-0.060039,-2.188753,32.025740,-235.676488,101.392796,3.552808,22.081612,8.993233,38.933565,2006.304193,14.985744,438913.465389,0.948400,29.149896,25.013136,2.695128,0.074232,0.051121,106.498893,89.554830,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.114355,70.642754,87.551694,29.873418,23.759797,39.000000,95.400000,64.293569,0.000000,36.635036,37.386930,0.209782,22.888203,72.288411,54.711932,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.655623,71.913304,105.064801,134.785075,93.805103,98.258491,54.730504,14.376500,103.533447,3.765002,72.137994,39.074104,132.941784,103.819020,131.333924,102.815803,72.938175,101.287413,-0.060075,-2.188735,32.025740,-235.675074,101.464036,3.562556,22.082171,9.005458,19.472523,1002.357797,15.153495,439060.862149,0.957447,29.623447,25.040027,2.722432,0.074253,0.051588,106.496925,89.556880,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.116682,70.674517,87.559034,29.873418,23.791596,39.000000,95.400000,64.191754,0.000000,36.635036,37.386930,0.209738,22.883064,72.650577,54.713092,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.498250,71.913304,105.041368,134.785075,93.809902,98.263877,54.727253,14.368509,103.461225,3.773567,72.140848,39.049057,132.948144,103.775203,131.299220,102.764133,72.921202,101.390915,-0.060026,-2.190463,32.025740,-235.684536,101.270207,3.570834,22.120162,9.010416,45.415057,2337.901483,15.044492,438945.519193,0.951888,29.332292,25.081714,2.704742,0.074735,0.051852,106.451138,89.500883,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.115208,70.670142,87.538685,29.873418,23.820139,39.000000,95.400000,64.253028,0.000000,36.635036,37.386930,0.209827,22.894045,71.714774,54.702127,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.538247,71.920483,104.918883,134.798736,93.816773,98.268430,54.662744,14.368794,103.490439,3.779277,72.113357,39.070622,132.934653,103.756185,131.302751,102.731660,72.920421,101.251793,-0.059889,-2.190447,32.025740,-235.684904,101.048107,3.576506,22.097119,9.006395,41.831635,2155.973434,15.125549,439007.316253,0.954592,29.518059,24.975591,2.717969,0.075565,0.051407,106.465509,89.489165,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.123551,70.632457,87.524501,29.873418,23.853754,39.000000,95.400000,64.323555,0.000000,36.635036,37.386930,0.208492,22.843884,72.116542,54.718905,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.703950,71.920483,104.913123,134.795111,93.799922,98.266903,54.685223,14.358805,103.489929,3.785283,72.143908,39.048774,132.962280,103.732946,131.317650,102.765348,72.930067,101.410104,-0.059779,-2.190421,32.025740,-235.685255,101.222813,3.582298,22.064664,9.023380,16.317129,840.627830,15.191857,439144.064525,0.958902,29.727138,25.058610,2.728471,0.075610,0.052214,106.532496,89.521750,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.149459,70.684884,87.538459,29.873418,23.796550,39.000000,95.400000,64.305340,0.000000,36.635036,37.386930,0.211089,22.895739,72.401785,54.709935,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.968000,71.921311,104.944168,134.800687,93.776613,98.272561,54.673306,14.370935,103.464632,3.791275,72.129820,39.068539,132.961806,103.809692,131.311362,102.836151,72.933260,101.417011,-0.059653,-2.190458,32.025740,-235.677536,101.437423,3.587762,22.068072,9.031566,17.012920,876.664696,15.157624,439153.082362,0.959023,29.681116,24.970603,2.722461,0.074336,0.051347,106.576554,89.526910,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.129036,70.672767,87.542412,29.873418,23.825175,39.000000,95.400000,64.232918,0.000000,36.635036,37.386930,0.208492,22.886923,72.701211,54.710535,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.533206,71.921311,104.952977,134.800687,93.804059,98.282792,54.631377,14.368794,103.506129,3.796936,72.106187,39.124876,132.966318,103.782850,131.296120,102.765070,72.915689,101.374386,-0.059428,-2.190489,32.025740,-235.682127,101.230682,3.592890,22.041549,8.978917,18.696178,964.141282,15.084212,439045.599998,0.954196,29.461165,25.061985,2.710657,0.075708,0.052884,106.564816,89.511700,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.107740,70.642777,87.538550,29.873418,23.820244,39.000000,95.400000,64.114926,0.000000,36.635036,37.386930,0.209648,22.849149,71.459123,54.712020,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.593174,71.922692,104.844527,134.804032,93.835834,98.286628,54.662656,14.374788,103.516045,3.802334,72.141282,39.109753,132.984232,103.709995,131.324536,102.767967,72.911716,101.433433,-0.059173,-2.190493,32.025740,-235.676460,101.024569,3.598113,22.053719,8.982271,2.148570,110.735987,14.975177,438931.086411,0.947497,29.112986,25.063197,2.693086,0.073567,0.052076,106.603965,89.558097,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.135672,70.665717,87.539927,29.873418,23.810165,39.000000,95.400000,64.301205,0.000000,36.635036,37.386930,0.208227,22.899291,71.826132,54.709994,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.720317,71.923520,104.922474,134.797342,93.846077,98.279762,54.655270,14.367795,103.439428,3.806684,72.126007,39.210131,132.962387,103.888181,131.310394,102.652920,72.909993,101.292094,-0.059034,-2.190497,32.025740,-235.681329,101.754728,3.602934,22.069460,9.012472,10.016151,516.296038,15.166846,439230.816507,0.959850,29.688646,25.053578,2.723702,0.073700,0.051103,106.586391,89.575065,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.118043,70.660951,87.520752,29.873418,23.800224,39.000000,95.400000,64.269223,0.000000,36.635036,37.386930,0.209827,22.850483,72.344301,54.712020,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.608226,71.925177,104.939903,134.798736,93.873355,98.281261,54.672836,14.372505,103.480584,3.813089,72.134181,39.068809,132.966276,103.826966,131.326691,102.684195,72.920696,101.344959,-0.058977,-2.190475,32.025740,-235.677110,101.385640,3.609161,22.051177,9.033495,14.847075,765.066660,15.125715,439227.386115,0.957737,29.610335,25.095213,2.716660,0.074890,0.051458,106.592316,89.581509,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.133002,70.671754,87.532497,29.873418,23.871120,39.000000,95.400000,64.182472,0.000000,36.635036,37.386930,0.208227,22.838511,72.640481,54.723960,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.639534,71.925177,104.976862,134.804869,93.869891,98.284306,54.670609,14.373076,103.421337,3.816596,72.123586,39.063695,132.967199,103.761612,131.297777,102.657222,72.892261,101.320227,-0.058963,-2.189356,32.025740,-235.675232,101.427164,3.612606,22.025177,8.978124,0.631827,32.559238,15.080589,439133.904469,0.954416,29.442516,25.006761,2.709752,0.074304,0.051461,106.603943,89.556047,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.088354,70.631282,87.500469,29.873418,23.842553,39.000000,95.400000,64.258384,0.000000,36.635036,37.386930,0.208095,22.864925,71.871498,54.712738,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.581696,71.925177,105.004436,134.804869,93.896301,98.285923,54.745412,14.359376,103.463206,3.821501,72.098081,39.057142,132.957833,103.737933,131.313967,102.718655,72.889344,101.309956,-0.058845,-2.188197,32.025740,-235.692035,101.033467,3.616874,22.062500,8.976808,24.924675,1282.660677,15.132066,439181.204369,0.957111,29.592832,25.029797,2.718071,0.074055,0.051869,106.620633,89.597800,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.089507,70.627044,87.498414,29.873418,23.868889,39.000000,95.400000,64.242496,0.000000,36.635036,37.386930,0.210141,22.828071,72.670982,54.719190,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
