OSU 80 Ton Compressor Load Stand
38.779422,71.922692,104.972205,134.812117,93.900899,98.289729,54.635377,14.370221,103.483531,3.825836,72.120572,39.070100,132.974308,103.792129,131.344817,102.645730,72.892950,101.327821,-0.058835,-2.186464,32.025740,-235.674492,101.515026,3.620590,22.036176,9.030917,12.706502,655.212343,15.124434,439230.307241,0.956344,29.551277,25.042450,2.716825,0.075120,0.051162,106.625695,89.622833,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.096398,70.653003,87.500740,29.873418,23.837841,39.000000,95.400000,64.268252,0.000000,36.635036,37.386930,0.207655,22.824988,72.680485,54.711007,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.469559,71.920207,104.925536,134.814626,93.894585,98.296558,54.654506,14.361088,103.546147,3.829198,72.117421,39.081271,132.969283,103.731303,131.347531,102.667889,72.914173,101.327829,-0.058746,-2.184718,32.025740,-235.687873,101.356603,3.623784,22.061545,9.046802,34.191545,1762.474109,15.153896,439272.191500,0.956595,29.628067,25.038812,2.721613,0.074336,0.051638,106.664421,89.643652,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.122538,70.640151,87.497217,29.873418,23.881832,39.000000,95.400000,64.182694,0.000000,36.635036,37.386930,0.209202,22.890438,72.112962,54.713624,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.552274,71.918826,104.961028,134.803196,93.875155,98.308073,54.662415,14.370650,103.492784,3.831664,72.119842,39.181148,132.960819,103.822002,131.333236,102.633609,72.911233,101.243853,-0.058641,-2.184729,32.025740,-235.678148,101.399448,3.626259,22.083542,8.977493,47.035966,2424.215589,15.063582,439178.170817,0.953291,29.363433,25.046607,2.706905,0.074144,0.051730,106.750313,89.630629,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.095616,70.629002,87.480909,29.873418,23.878643,39.000000,95.400000,64.318283,0.000000,36.635036,37.386930,0.205915,22.854360,72.541299,54.718098,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.768653,71.918826,105.016832,134.803196,93.890756,98.305076,54.660439,14.372362,103.434842,3.832336,72.112740,39.064281,132.971668,103.838274,131.362321,102.707521,72.926415,101.433293,-0.058625,-2.184746,32.025740,-235.680029,101.170291,3.626858,22.014053,8.973562,16.154674,832.635784,15.192950,439326.499988,0.961285,29.772228,25.025389,2.727495,0.075757,0.052603,106.850450,89.649172,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.121362,70.646440,87.468192,29.873418,23.898853,39.000000,95.400000,64.274663,0.000000,36.635036,37.386930,0.209872,22.845615,72.623363,54.714381,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.638823,71.918274,104.897039,134.790093,93.922198,98.295163,54.738200,14.375930,103.487931,3.833944,72.112580,39.134935,132.943504,103.824992,131.346110,102.696257,72.888632,101.401111,-0.058494,-2.184741,32.025740,-235.678422,101.109411,3.628242,22.059976,9.043394,18.252776,939.438592,15.163452,439337.852864,0.959036,29.660812,24.974721,2.722564,0.074555,0.052168,106.821257,89.658748,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.101931,70.640289,87.425750,29.873418,23.914916,39.000000,95.400000,64.178983,0.000000,36.635036,37.386930,0.210006,22.853350,73.639242,54.722829,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.730309,71.917998,104.918106,134.790093,93.945001,98.292043,54.670535,14.373361,103.410345,3.835765,72.119545,39.058457,132.949174,103.701534,131.349854,102.739812,72.911348,101.407357,-0.058476,-2.185470,32.025740,-235.676744,101.119569,3.630094,22.045930,9.021830,24.394300,1257.086127,15.076850,439187.891541,0.953279,29.373818,25.080424,2.708808,0.075433,0.051193,106.817257,89.666431,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.119632,70.643467,87.431826,29.873418,23.902099,39.000000,95.400000,64.237990,0.000000,36.635036,37.386930,0.209872,22.840278,71.838344,54.716466,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.731730,71.918274,105.044674,134.790651,93.958658,98.292820,54.665841,14.372077,103.497970,3.836669,72.139478,39.193296,132.942622,103.730349,131.345226,102.682300,72.926852,101.415051,-0.058578,-2.186067,32.025740,-235.679008,101.544945,3.630815,22.034319,8.960706,13.629944,702.438075,15.114423,439278.064845,0.955272,29.545319,25.097683,2.714809,0.074173,0.051597,106.790802,89.660956,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.120070,70.635197,87.425930,29.873418,23.906533,39.000000,95.400000,64.190938,0.000000,36.635036,37.386930,0.211043,22.851673,71.971245,54.710703,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.681189,71.925177,104.881162,134.788421,93.954159,98.298410,54.739546,14.373789,103.474840,3.837342,72.115617,39.100632,132.920646,103.690184,131.343354,102.722475,72.869360,101.354079,-0.058460,-2.187938,32.025740,-235.676479,101.589242,3.631823,22.053106,9.001040,21.799367,1121.947880,15.077225,439175.123325,0.953991,29.423759,25.078951,2.708941,0.074530,0.050923,106.791974,89.642684,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.088194,70.625316,87.380368,29.873418,23.953521,39.000000,95.400000,64.187139,0.000000,36.635036,37.386930,0.209693,22.896569,71.840133,54.709788,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.574690,71.925177,104.922565,134.788421,93.947250,98.296921,54.651177,14.370935,103.504837,3.837700,72.129112,39.125555,132.932784,103.820979,131.350479,102.647585,72.928000,101.299641,-0.058463,-2.188677,32.025740,-235.681130,101.640882,3.632288,22.066052,9.026031,2.520201,129.916899,15.094974,439149.948006,0.954044,29.422152,25.068354,2.712109,0.075123,0.051886,106.804637,89.676683,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.141460,70.638745,87.419334,29.873418,23.913756,39.000000,95.400000,64.208430,0.000000,36.635036,37.386930,0.207919,22.884849,71.525462,54.714155,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.423577,71.923797,104.980865,134.778106,93.937312,98.290833,54.611629,14.369080,103.487456,3.838127,72.130916,39.162522,132.946790,103.713284,131.345140,102.739931,72.904182,101.333372,-0.058410,-2.188659,32.025740,-235.677758,101.062914,3.632507,22.069550,8.999941,8.258942,426.058563,15.094559,439314.360040,0.954169,29.496028,25.086951,2.711425,0.075077,0.051143,106.804792,89.692251,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.102552,70.635105,87.393470,29.873418,23.946294,39.000000,95.400000,64.255144,0.000000,36.635036,37.386930,0.208315,22.854846,71.984143,54.707624,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.957209,71.925729,104.893942,134.782009,93.958022,98.293888,54.646289,14.377357,103.398651,3.838852,72.120298,39.213033,132.945867,103.693588,131.333365,102.732073,72.918721,101.405476,-0.058232,-2.188641,32.025740,-235.677648,101.026811,3.633121,22.093621,8.985516,26.164806,1348.922011,15.146642,439254.288884,0.958539,29.637374,24.993571,2.719985,0.074594,0.052085,106.819179,89.670013,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.125211,70.653603,87.395571,29.873418,23.961639,39.000000,95.400000,64.319270,0.000000,36.635036,37.386930,0.207174,22.888239,72.848838,54.713584,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.827794,71.926006,104.899611,134.780336,93.990153,98.299990,54.762382,14.359947,103.362445,3.840163,72.121897,39.082891,132.949755,103.849088,131.334549,102.618669,72.882706,101.329462,-0.058318,-2.188625,32.025740,-235.692608,101.090491,3.634359,22.061202,8.997633,14.749937,758.818332,15.220347,439346.886175,0.963231,29.837066,25.038917,2.732199,0.074993,0.050822,106.850959,89.666318,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.097436,70.647406,87.400812,29.873418,23.949330,39.000000,95.400000,64.083919,0.000000,36.635036,37.386930,0.209738,22.841792,73.063982,54.717626,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.674267,71.926006,104.943002,134.780336,94.036109,98.304601,54.659251,14.369080,103.425186,3.841880,72.132765,39.147253,132.932311,103.668298,131.345356,102.644589,72.903975,101.358837,-0.058394,-2.188598,32.025740,-235.681515,101.389884,3.635973,22.080963,9.037750,20.800398,1072.106570,14.975864,439063.729185,0.948464,29.131632,25.070379,2.692543,0.074375,0.052251,106.821699,89.666093,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.105273,70.644044,87.381882,29.873418,23.954993,39.000000,95.400000,64.141451,0.000000,36.635036,37.386930,0.207568,22.850772,72.286454,54.717911,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.670201,71.926282,104.905145,134.782009,94.020277,98.304603,54.735519,14.370792,103.447165,3.843133,72.137720,39.132722,132.958886,103.725793,131.361137,102.643693,72.877124,101.415236,-0.058646,-2.188583,32.025740,-235.684213,101.551166,3.637374,22.094775,9.019720,25.323883,1303.439999,15.033737,439222.607981,0.949911,29.302771,25.057899,2.701663,0.075291,0.052114,106.840815,89.676254,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.123828,70.674196,87.413213,29.873418,23.985554,39.000000,95.400000,64.127655,0.000000,36.635036,37.386930,0.208492,22.876176,71.678796,54.720557,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.787655,71.922416,104.946147,134.791487,94.004096,98.300023,54.662280,14.371078,103.447123,3.843447,72.135551,39.043017,132.972935,103.623675,131.341890,102.571127,72.898922,101.442945,-0.058583,-2.188556,32.025740,-235.679354,101.170475,3.637588,22.099535,8.972462,18.365609,946.558779,15.107548,439283.036122,0.955817,29.506034,25.055373,2.713510,0.074079,0.050857,106.890825,89.691958,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.113179,70.650286,87.409847,29.873418,23.958748,39.000000,95.400000,64.200884,0.000000,36.635036,37.386930,0.207963,22.833462,72.783761,54.717420,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.520314,71.921864,104.870105,134.797899,93.980110,98.301608,54.664760,14.381352,103.371266,3.843355,72.131875,39.119079,132.945373,103.692676,131.338683,102.658002,72.905973,101.355602,-0.058489,-2.188576,32.025740,-235.668099,101.092155,3.637171,22.064736,9.011065,13.288515,684.855572,15.103719,439335.672242,0.954594,29.511703,25.118200,2.712816,0.074100,0.052486,106.909542,89.691169,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.115968,70.662610,87.398485,29.873418,23.984579,39.000000,95.400000,64.147367,0.000000,36.635036,37.386930,0.210727,22.855820,72.442663,54.711234,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.507018,71.924073,104.927989,134.803754,93.989342,98.309287,54.759261,14.376786,103.436978,3.843716,72.123974,39.107527,132.943139,103.762705,131.346131,102.637790,72.884382,101.328672,-0.058583,-2.188551,32.025740,-235.675279,101.331021,3.637344,22.066611,9.040870,34.494327,1774.680144,15.057751,439210.403264,0.952704,29.352263,25.114071,2.705658,0.075352,0.052778,106.935308,89.706490,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.104858,70.649434,87.402461,29.873418,23.937611,39.000000,95.400000,64.263778,0.000000,36.635036,37.386930,0.207655,22.873039,72.405995,54.709729,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.693930,71.924073,104.955172,134.803754,94.002422,98.312396,54.683500,14.370792,103.356947,3.844457,72.134295,39.082853,132.942861,103.704691,131.348178,102.573613,72.878640,101.304069,-0.058630,-2.188512,32.025740,-235.673431,101.394370,3.637790,22.056099,9.015681,47.429231,2443.541811,15.163458,439339.911616,0.959795,29.706344,25.051310,2.722462,0.074665,0.051219,106.937738,89.723161,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.104145,70.648721,87.392747,29.873418,23.987221,39.000000,95.400000,64.267265,0.000000,36.635036,37.386930,0.209827,22.892241,71.957939,54.787060,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.850943,71.929871,104.816821,134.811002,93.994268,98.309582,54.695051,14.369080,103.390374,3.844452,72.145529,38.998135,132.961744,103.768249,131.344238,102.549409,72.874230,101.373529,-0.058696,-2.190276,32.025740,-235.682332,101.324131,3.638016,22.046940,8.984164,43.492577,2240.253201,15.179049,439423.491439,0.958574,29.726239,25.055718,2.724906,0.075574,0.052330,106.971679,89.753710,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.125235,70.656530,87.405081,29.873418,24.015880,39.000000,95.400000,64.186610,0.000000,36.635036,37.386930,0.208669,22.869054,73.097350,54.795026,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.508160,71.930976,104.977511,134.810444,93.970439,98.305247,54.704018,14.385919,103.368969,3.843942,72.159982,39.114386,132.976586,103.722599,131.354462,102.574723,72.863962,101.316747,-0.058851,-2.192012,32.025740,-235.666962,101.168022,3.637944,22.112426,8.996966,22.177411,1142.145962,15.101662,439351.229783,0.954942,29.478036,25.045757,2.712445,0.074532,0.052226,106.973734,89.744451,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.119586,70.675761,87.430764,29.873418,23.969609,39.000000,95.400000,64.117586,0.000000,36.635036,37.386930,0.208315,22.880486,71.971932,54.753769,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.476574,71.929319,104.887087,134.820202,93.936895,98.305261,54.677286,14.347817,103.368784,3.844046,72.140323,39.137685,132.993300,103.682370,131.356874,102.565468,72.898761,101.415767,-0.058735,-2.191995,32.025740,-235.698367,100.673238,3.638332,22.064664,9.025129,43.396667,2236.039213,15.013266,439274.864768,0.950572,29.276042,25.094490,2.697922,0.074537,0.051957,106.907774,89.703561,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.113871,70.695341,87.435305,29.873418,23.981015,39.000000,95.400000,64.059014,0.000000,36.635036,37.386930,0.207305,22.890835,71.947728,54.704831,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.671501,71.930976,104.942637,134.818808,93.923531,98.293054,54.784646,14.373076,103.404503,3.843659,72.109201,39.173990,132.971990,103.729385,131.354894,102.595127,72.871588,101.263256,-0.058612,-2.190243,32.025740,-235.678826,101.444622,3.638087,22.037979,8.980919,38.364556,1972.882906,15.185284,439450.477656,0.959488,29.731623,25.068527,2.726111,0.074718,0.051322,106.831113,89.685019,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.112166,70.678296,87.416714,29.873418,23.993805,39.000000,95.400000,64.275478,0.000000,36.635036,37.386930,0.208802,22.848103,72.895666,54.712493,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.663986,71.930976,104.893692,134.818808,93.916076,98.285413,54.704140,14.356094,103.336855,3.843678,72.147675,39.150185,132.971195,103.709786,131.363785,102.577493,72.877216,101.333118,-0.058431,-2.189638,32.025740,-235.689437,101.112254,3.637735,22.093458,8.995235,11.235545,578.634003,15.186001,439402.496473,0.960802,29.772002,25.096901,2.725999,0.074279,0.051967,106.771685,89.616322,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.123759,70.689053,87.437292,29.873418,24.028811,39.000000,95.400000,64.188769,0.000000,36.635036,37.386930,0.208891,22.839394,73.254413,54.714086,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.444844,71.928215,104.949687,134.815741,93.910644,98.282367,54.707232,14.373504,103.400845,3.844604,72.142287,39.032448,132.951861,103.662907,131.368047,102.635485,72.882131,101.239035,-0.058562,-2.190236,32.025740,-235.677091,101.227559,3.638432,22.104078,9.045792,16.879570,869.253889,15.106942,439297.920036,0.953602,29.514673,25.026755,2.713694,0.074112,0.050990,106.757319,89.627633,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.116706,70.703979,87.419357,29.873418,24.029410,39.000000,95.400000,64.190677,0.000000,36.635036,37.386930,0.208758,22.853855,72.350547,54.712660,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.684990,71.934842,104.869866,134.823547,93.932868,98.279299,54.677615,14.371934,103.409572,3.845140,72.143840,39.097315,132.950723,103.674261,131.368069,102.626744,72.894443,101.307985,-0.058772,-2.191989,32.025740,-235.673923,101.470075,3.638642,22.083524,9.043700,21.241692,1094.484301,15.102014,439257.734947,0.955131,29.524640,25.065721,2.712956,0.074326,0.051732,106.758822,89.666476,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.116729,70.695710,87.431465,29.873418,24.044351,39.000000,95.400000,64.286590,0.000000,36.635036,37.386930,0.208448,22.839719,72.296220,54.704162,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.729029,71.934566,104.925046,134.821038,93.931683,98.276707,54.762031,14.371220,103.317006,3.844555,72.152174,39.027728,132.957189,103.753050,131.362537,102.644284,72.866443,101.310537,-0.058680,-2.193703,32.025740,-235.680354,101.385661,3.638366,22.108658,9.027743,5.524955,284.236059,15.205368,439343.325488,0.960902,29.813149,25.000747,2.729877,0.075902,0.051901,106.698859,89.689705,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.123668,70.686474,87.421819,29.873418,24.051063,39.000000,95.400000,64.183578,0.000000,36.635036,37.386930,0.207436,22.909551,72.837402,54.700189,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.535729,71.934566,104.906063,134.821038,93.906212,98.275645,54.631974,14.368366,103.433625,3.843518,72.139456,39.036569,132.957125,103.752486,131.345810,102.682990,72.883831,101.237489,-0.058798,-2.194260,32.025740,-235.685169,100.950436,3.637683,22.067008,8.992801,2.243170,115.676525,15.088660,439192.818846,0.954985,29.500654,25.032454,2.710867,0.074241,0.051964,106.676203,89.679994,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.144343,70.697599,87.427941,29.873418,24.053311,39.000000,95.400000,64.166855,0.000000,36.635036,37.386930,0.208536,22.891809,72.385786,54.714981,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.514591,71.934566,104.852973,134.826056,93.880431,98.266461,54.612472,14.374645,103.368155,3.842635,72.143497,39.087518,132.963205,103.684497,131.377865,102.621796,72.877147,101.286211,-0.058929,-2.194823,32.025740,-235.675949,101.222012,3.637003,22.055252,9.027004,23.295189,1201.723039,15.076973,439209.885178,0.952320,29.442020,25.062083,2.709209,0.073647,0.051515,106.718309,89.686010,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.136760,70.703289,87.399004,29.873418,24.021830,39.000000,95.400000,64.251159,0.000000,36.635036,37.386930,0.208404,22.841270,72.682471,54.705018,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.370623,71.931804,104.831529,134.831074,93.872085,98.256564,54.684186,14.373789,103.370894,3.842850,72.153932,39.144815,132.949949,103.723883,131.378144,102.585736,72.873587,101.369750,-0.058861,-2.195364,32.025740,-235.678276,100.815706,3.636693,22.102167,9.034739,5.260435,271.012854,15.158551,439271.870277,0.959733,29.698547,24.998059,2.722306,0.073943,0.050465,106.708518,89.723882,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.128761,70.717269,87.425185,29.873418,24.048636,39.000000,95.400000,64.266198,0.000000,36.635036,37.386930,0.208846,22.928302,72.690234,54.706739,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.795794,71.932357,104.899505,134.839716,93.845066,98.249717,54.623983,14.370364,103.324322,3.843290,72.142127,39.135055,132.997060,103.653388,131.373817,102.611484,72.862538,101.368774,-0.058945,-2.195360,32.025740,-235.678107,100.820602,3.636801,22.052890,9.013301,2.930287,151.132151,15.158624,439254.402196,0.960553,29.726659,25.035851,2.722422,0.074513,0.052517,106.718972,89.715073,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.143628,70.727565,87.420012,29.873418,24.038425,39.000000,95.400000,64.320316,0.000000,36.635036,37.386930,0.209202,22.894189,72.736847,54.721560,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.568137,71.933185,104.841538,134.845571,93.865494,98.245901,54.627970,14.366226,103.315771,3.843080,72.123358,38.999342,132.973947,103.676732,131.369642,102.674004,72.868464,101.299502,-0.058924,-2.195876,32.025740,-235.686819,101.297782,3.636557,22.056009,8.996677,23.907585,1232.964676,15.217079,439287.782439,0.963064,29.915677,25.092723,2.732078,0.075439,0.051731,106.693244,89.665733,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.134594,70.711904,87.394532,29.873418,24.048815,39.000000,95.400000,64.135765,0.000000,36.635036,37.386930,0.209157,22.877529,72.862537,54.709100,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.689600,71.933185,104.838850,134.845571,93.842742,98.245075,54.664941,14.375930,103.396897,3.841908,72.135026,39.046407,132.976739,103.716045,131.364303,102.639378,72.852087,101.429025,-0.058940,-2.196426,32.025740,-235.674338,101.203554,3.635799,22.064177,8.987896,19.756524,1018.196581,15.040138,439059.993071,0.952691,29.351438,25.103149,2.703889,0.074508,0.050764,106.712098,89.632635,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.110623,70.726092,87.412580,29.873418,24.052505,39.000000,95.400000,64.234028,0.000000,36.635036,37.386930,0.210953,22.851204,71.892913,54.718207,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.532407,71.928215,104.873377,134.848358,93.830216,98.243555,54.790529,14.372790,103.310077,3.841169,72.172632,39.044729,133.001680,103.684768,131.395497,102.579522,72.889091,101.341979,-0.059105,-2.196406,32.025740,-235.680581,101.643717,3.634962,22.057470,9.025237,14.039716,721.909607,15.130351,439148.736698,0.958642,29.654089,25.053018,2.718346,0.074417,0.051574,106.655403,89.656360,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.151074,70.753247,87.420509,29.873418,24.069876,39.000000,95.400000,64.180960,0.000000,36.635036,37.386930,0.207436,22.880468,72.339527,54.720144,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.517401,71.927662,104.945665,134.851983,93.825363,98.236018,54.685746,14.378070,103.389721,3.840387,72.115412,38.996405,132.973280,103.638846,131.348049,102.550740,72.851375,101.319345,-0.059192,-2.196395,32.025740,-235.671054,101.447006,3.634375,22.074166,9.030899,38.300939,1973.173526,15.076875,439114.496395,0.954748,29.492886,25.152030,2.709742,0.075243,0.051504,106.607966,89.643292,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.125996,70.737723,87.398056,29.873418,24.072916,39.000000,95.400000,64.251257,0.000000,36.635036,37.386930,0.208051,22.839629,71.470374,54.719220,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.520064,71.922416,104.819566,134.850589,93.848445,98.226114,54.789241,14.374217,103.372630,3.840102,72.096916,39.113893,132.967158,103.627796,131.363226,102.596921,72.872875,101.279579,-0.059126,-2.196949,32.025740,-235.674090,101.330900,3.633659,22.086751,8.978286,47.939181,2465.047683,15.149957,439113.489021,0.956717,29.696613,25.059500,2.721693,0.074966,0.052124,106.618710,89.645725,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.132288,70.739450,87.371219,29.873418,24.089415,39.000000,95.400000,64.261323,0.000000,36.635036,37.386930,0.209738,22.888726,73.034309,54.710811,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.529935,71.918826,104.862767,134.840274,93.829773,98.224578,54.781350,14.375359,103.407603,3.839876,72.091664,39.128029,132.954012,103.605872,131.348890,102.647771,72.834928,101.288393,-0.058984,-2.198638,32.025740,-235.676543,101.234799,3.633487,22.083596,9.026301,13.469435,692.702308,15.165900,439155.286289,0.958878,29.716018,25.082773,2.724630,0.074134,0.051749,106.609647,89.649871,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.107812,70.735721,87.383101,29.873418,24.068047,39.000000,95.400000,64.263607,0.000000,36.635036,37.386930,0.207611,22.883190,72.895182,54.706542,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
39.024771,71.918826,104.880572,134.840274,93.798004,98.219212,54.673990,14.368937,103.361466,3.838900,72.111370,39.079699,132.967202,103.710361,131.358621,102.569313,72.866328,101.279033,-0.059192,-2.199767,32.025740,-235.683454,101.251872,3.632744,22.063835,9.046748,39.296619,2024.903866,15.144739,439063.356115,0.956887,29.707229,25.035889,2.721168,0.075076,0.052069,106.592117,89.651471,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.141463,70.763128,87.403409,29.873418,24.087005,39.000000,95.400000,64.255794,0.000000,36.635036,37.386930,0.206825,22.847544,72.208041,54.714332,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.745386,71.917722,104.849315,134.843898,93.788760,98.222253,54.698822,14.370364,103.333965,3.838615,72.104589,39.037267,132.960477,103.647172,131.375519,102.512068,72.861574,101.324046,-0.059255,-2.200787,32.025740,-235.685621,101.047556,3.632196,22.075158,9.001077,46.353514,2387.452173,15.146128,439115.973714,0.956737,29.690512,25.079463,2.721592,0.074222,0.051179,106.659559,89.640723,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.128025,70.756747,87.382469,29.873418,24.073007,39.000000,95.400000,64.034607,0.000000,36.635036,37.386930,0.205399,22.889122,72.954219,54.712207,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.804106,71.919379,104.834671,134.846964,93.782370,98.228340,54.667063,14.379783,103.428207,3.839155,72.120184,39.173550,132.974870,103.658226,131.375604,102.683976,72.856589,101.373458,-0.059291,-2.201960,32.025740,-235.671792,101.433708,3.632563,22.044993,8.969686,26.405962,1360.837426,14.933275,438780.778140,0.945481,29.035702,25.042088,2.687538,0.075697,0.051101,106.647600,89.669090,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.120649,70.755595,87.366588,29.873418,24.091970,39.000000,95.400000,64.155632,0.000000,36.635036,37.386930,0.209113,22.878484,72.202411,54.708234,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.693877,71.921588,104.815572,134.854770,93.797100,98.226591,54.693376,14.373076,103.380641,3.839239,72.134546,39.036405,132.995021,103.669023,131.392699,102.637665,72.855739,101.310759,-0.059312,-2.201927,32.025740,-235.677192,101.240184,3.632214,22.068036,9.023128,12.099375,623.244156,15.050012,438944.917078,0.952421,29.403515,25.075573,2.706111,0.074098,0.051490,106.663891,89.684884,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.156376,70.774299,87.401534,29.873418,24.085867,39.000000,95.400000,64.125423,0.000000,36.635036,37.386930,0.209603,22.890402,73.272051,54.712699,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.523807,71.921588,104.905815,134.854770,93.791096,98.224263,54.740036,14.383493,103.309666,3.839014,72.126852,39.007188,133.000283,103.689255,131.390222,102.615324,72.878181,101.327217,-0.059349,-2.203046,32.025740,-235.667755,101.291881,3.631759,22.080909,9.044241,22.889390,1178.037518,15.023344,438954.078484,0.951484,29.327466,25.112086,2.701639,0.074513,0.051823,106.691454,89.695135,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.126757,70.774965,87.354073,29.873418,24.088711,39.000000,95.400000,64.172009,0.000000,36.635036,37.386930,0.208802,22.877943,71.843200,54.711411,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.600395,71.919655,104.830937,134.858673,93.798694,98.227303,54.721140,14.361231,103.399359,3.838625,72.117490,39.038368,132.967095,103.743878,131.359288,102.641629,72.871244,101.281775,-0.059315,-2.204808,32.025740,-235.691324,101.424619,3.631712,22.090069,9.008685,4.312837,222.043403,15.068244,439006.268898,0.953932,29.475619,25.072929,2.708841,0.075552,0.051636,106.688758,89.715907,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.131807,70.748918,87.359043,29.873418,24.118963,39.000000,95.400000,64.247226,0.000000,36.635036,37.386930,0.207787,22.827530,71.889306,54.714145,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.449953,71.923244,104.817699,134.850310,93.806446,98.220407,54.675284,14.372219,103.388774,3.837581,72.166238,39.089641,133.002152,103.643301,131.414182,102.574388,72.904572,101.233017,-0.059415,-2.207147,32.025740,-235.679845,100.926389,3.630928,22.075662,9.008776,14.162468,729.756344,15.155230,439042.912781,0.957627,29.701422,25.060991,2.723142,0.074777,0.051579,106.784482,89.710477,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.135401,70.761216,87.367831,29.873418,24.107194,39.000000,95.400000,64.210654,0.000000,36.635036,37.386930,0.207568,22.870298,72.581810,54.713614,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.787717,71.927386,104.861965,134.852819,93.773184,98.219637,54.719198,14.367082,103.301754,3.836266,72.157927,39.094250,132.989693,103.639473,131.396272,102.609995,72.859414,101.326150,-0.059365,-2.208904,32.025740,-235.678612,101.227338,3.629684,22.067927,9.022605,21.048995,1083.731365,15.111194,439026.670038,0.955937,29.597708,25.038922,2.715800,0.074522,0.053176,106.739041,89.677944,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.145266,70.755735,87.335210,29.873418,24.106770,39.000000,95.400000,64.283230,0.000000,36.635036,37.386930,0.209782,22.888581,72.724464,54.712591,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.944605,71.930424,104.792416,134.854770,93.756691,98.212842,54.664465,14.377785,103.375217,3.834997,72.132126,39.090333,132.971908,103.704977,131.405186,102.637648,72.811543,101.292941,-0.059449,-2.208916,32.025740,-235.675423,101.521937,3.628263,22.067170,9.031764,2.010486,103.615800,15.174232,439016.387512,0.960709,29.801375,24.974461,2.726081,0.075041,0.052143,106.712474,89.707233,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.112078,70.725473,87.345873,29.873418,24.140665,39.000000,95.400000,64.135702,0.000000,36.635036,37.386930,0.207655,22.891863,73.105023,54.712581,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.489573,71.930424,104.841909,134.854770,93.748904,98.204435,54.611083,14.390200,103.398419,3.833918,72.131601,39.165937,132.980650,103.703324,131.401547,102.605244,72.835410,101.300296,-0.059543,-2.210087,32.025740,-235.660231,101.278846,3.627081,22.064790,9.009966,7.926485,408.911990,15.033320,438928.243902,0.950944,29.357153,25.079077,2.703484,0.075097,0.051072,106.765276,89.681572,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.129340,70.719506,87.339254,29.873418,24.106574,39.000000,95.400000,64.068293,0.000000,36.635036,37.386930,0.209559,22.849311,71.661516,54.712965,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.583408,71.932633,104.798226,134.862297,93.744181,98.199839,54.776065,14.377071,103.372215,3.832628,72.139296,39.162392,133.011133,103.741560,131.395283,102.537191,72.851007,101.326672,-0.059546,-2.211269,32.025740,-235.675483,100.960610,3.625894,22.095658,8.991268,25.941594,1334.245707,14.954446,438908.516026,0.947708,29.152949,25.105751,2.690807,0.074519,0.051156,106.725780,89.694842,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.114336,70.729802,87.351746,29.873418,24.127287,39.000000,95.400000,64.264892,0.000000,36.635036,37.386930,0.208448,22.867161,72.015735,54.709208,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.621219,71.935946,104.939126,134.857837,93.728101,98.198258,54.649256,14.372219,103.384524,3.831630,72.155187,39.112382,132.990016,103.631523,131.424494,102.567706,72.839706,101.302231,-0.059721,-2.212418,32.025740,-235.675271,101.180264,3.625136,22.079557,9.044926,15.283208,787.880321,15.158279,439060.892659,0.960633,29.755803,25.086578,2.723904,0.074607,0.051950,106.755087,89.682135,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.121134,70.747375,87.345918,29.873418,24.115597,39.000000,95.400000,64.221956,0.000000,36.635036,37.386930,0.209962,22.890222,72.334277,54.707851,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.656347,71.934289,104.927403,134.863970,93.740462,98.190662,54.668448,14.363086,103.300210,3.829779,72.138588,39.094152,132.982842,103.663614,131.395993,102.528584,72.823420,101.314482,-0.059716,-2.214207,32.025740,-235.687508,101.299211,3.623497,22.102600,9.057313,15.925826,820.720368,15.110311,438966.762731,0.955193,29.633247,25.087815,2.716147,0.075076,0.051913,106.781586,89.688466,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.120075,70.724343,87.337627,29.873418,24.168117,39.000000,95.400000,64.206328,0.000000,36.635036,37.386930,0.208536,22.880287,72.489649,54.757900,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.523274,71.934289,104.836273,134.863970,93.725900,98.187582,54.683661,14.371648,103.330019,3.827036,72.131578,39.130329,132.978353,103.677738,131.388395,102.607390,72.836628,101.268522,-0.059664,-2.215972,32.025740,-235.679599,101.427695,3.620693,22.082839,9.010020,39.949460,2058.179843,15.114029,438965.033801,0.956393,29.586353,25.083518,2.717137,0.075397,0.050905,106.793897,89.690065,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.128120,70.740260,87.352650,29.873418,24.175551,39.000000,95.400000,64.190084,0.000000,36.635036,37.386930,0.206434,22.884795,71.984747,54.703445,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.771591,71.932080,104.812149,134.867594,93.742441,98.185061,54.701213,14.374931,103.294730,3.824424,72.128884,39.152941,132.986645,103.794384,131.397866,102.512234,72.847148,101.301677,-0.059658,-2.215965,32.025740,-235.675664,101.605720,3.618026,22.078169,8.982361,47.656198,2454.440057,15.095847,438940.584760,0.955044,29.538083,25.107625,2.714364,0.074412,0.051638,106.798449,89.719444,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.135357,70.720129,87.352424,29.873418,24.135102,39.000000,95.400000,64.249449,0.000000,36.635036,37.386930,0.205915,22.868820,72.389551,54.708952,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.858359,71.922968,104.838284,134.865922,93.769468,98.185613,54.813138,14.369365,103.294068,3.821625,72.106187,39.041304,132.980802,103.687887,131.387361,102.577075,72.830931,101.288766,-0.059593,-2.216583,32.025740,-235.676492,101.505686,3.614714,22.065908,9.054915,13.644053,701.275595,15.140206,438970.385572,0.958299,29.714833,25.065078,2.721375,0.074542,0.051021,106.810693,89.665823,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.105854,70.719254,87.316550,29.873418,24.147916,39.000000,95.400000,64.146475,0.000000,36.635036,37.386930,0.208492,22.826575,73.341532,54.712247,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.488715,71.920759,104.935224,134.870382,93.787605,98.181081,54.688107,14.369793,103.367062,3.819527,72.136168,39.013143,133.021981,103.730193,131.412741,102.558760,72.851582,101.240548,-0.059580,-2.218358,32.025740,-235.676881,101.022674,3.612500,22.078637,9.033892,37.625623,1938.299140,15.028005,438809.913225,0.951358,29.383184,25.075722,2.703323,0.075753,0.051659,106.826583,89.654850,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.139251,70.742677,87.358004,29.873418,24.161032,39.000000,95.400000,64.107018,0.000000,36.635036,37.386930,0.208095,22.878322,72.981464,54.713987,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.631116,71.923244,104.929083,134.865364,93.801243,98.184892,54.712207,14.384207,103.393406,3.816844,72.130071,39.113161,133.009845,103.739862,131.406391,102.591264,72.842554,101.295445,-0.059554,-2.220098,32.025740,-235.662467,101.544348,3.610304,22.085723,8.987662,48.258386,2484.955145,14.994054,438785.939640,0.947117,29.259340,25.083697,2.697960,0.075522,0.052062,106.792040,89.604222,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.111709,70.738785,87.314968,29.873418,24.193216,39.000000,95.400000,64.267240,0.000000,36.635036,37.386930,0.208227,22.845038,71.916671,54.720301,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.806653,71.923244,104.823309,134.865364,93.799688,98.191778,54.679851,14.370650,103.292737,3.813666,72.117901,39.043888,133.008556,103.692770,131.411300,102.636868,72.819560,101.270135,-0.059679,-2.220690,32.025740,-235.677985,101.235963,3.607590,22.106765,8.997867,20.376734,1049.874148,15.168122,438914.137860,0.959053,29.747282,25.032263,2.726389,0.073622,0.051285,106.769519,89.666431,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.112401,70.741964,87.348471,29.873418,24.202705,39.000000,95.400000,64.200386,0.000000,36.635036,37.386930,0.210186,22.842171,72.890431,54.717577,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.748933,71.920759,104.899760,134.866200,93.776479,98.191797,54.677324,14.397764,103.328350,3.811010,72.159001,39.100890,133.012745,103.738042,131.411235,102.641166,72.848917,101.304595,-0.059645,-2.221277,32.025740,-235.652994,101.737217,3.604995,22.092124,9.046838,13.739973,707.959852,15.105710,438878.208380,0.954870,29.560515,25.076338,2.716180,0.074729,0.052008,106.798958,89.668459,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.124778,70.750187,87.328546,29.873418,24.204136,39.000000,95.400000,64.120646,0.000000,36.635036,37.386930,0.208227,22.911534,72.544413,54.702687,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.523919,71.928491,104.848689,134.858116,93.751632,98.193363,54.632546,14.381638,103.359131,3.808755,72.129203,39.093374,133.010276,103.794057,131.431234,102.566531,72.853258,101.320301,-0.059464,-2.219543,32.025740,-235.668630,101.526279,3.602800,22.074707,9.044241,21.872287,1127.905588,15.015151,438860.758223,0.950849,29.327962,25.083175,2.701168,0.074261,0.050967,106.857235,89.723815,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.108022,70.742979,87.309637,29.873418,24.192328,39.000000,95.400000,64.142604,0.000000,36.635036,37.386930,0.207480,22.852593,71.437439,54.706906,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.623072,71.929871,104.886240,134.865922,93.771290,98.188083,54.634698,14.370507,103.396540,3.806459,72.154137,39.028801,133.011778,103.683630,131.431965,102.578054,72.849813,101.302151,-0.059428,-2.217800,32.025740,-235.679924,101.263884,3.600596,22.073950,8.988960,4.610363,237.736877,15.051138,438834.208330,0.952413,29.401856,25.075817,2.707165,0.074832,0.052455,106.917961,89.711514,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.104241,70.753295,87.318041,29.873418,24.185054,39.000000,95.400000,64.241282,0.000000,36.635036,37.386930,0.208051,22.880864,72.282332,54.715935,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
