OSU 80 Ton Compressor Load Stand
38.811211,71.933461,104.828841,134.875121,93.771792,98.178618,54.685015,14.368937,103.292659,3.803938,72.141944,39.087008,133.033625,103.643291,131.416273,102.482445,72.846643,101.326536,-0.059302,-2.217217,32.025740,-235.682801,101.404425,3.598161,22.072705,9.007477,13.832163,712.609771,15.142494,438958.789605,0.959222,29.708175,25.081499,2.721652,0.076024,0.051720,106.924060,89.701511,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.110258,70.736920,87.297031,29.873418,24.206861,39.000000,95.400000,64.194064,0.000000,36.635036,37.386930,0.208183,22.887139,72.982927,54.709827,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.464525,71.933461,104.802322,134.875121,93.784461,98.178635,54.719098,14.371791,103.353860,3.801895,72.137880,39.072644,133.006236,103.654979,131.396575,102.590257,72.826842,101.215285,-0.059276,-2.216085,32.025740,-235.683051,101.301879,3.595874,22.069893,9.048731,22.460110,1156.386336,15.103675,438891.719767,0.956485,29.577818,25.073360,2.715637,0.075578,0.051269,106.934048,89.689390,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.124432,70.742793,87.299516,29.873418,24.190119,39.000000,95.400000,64.122291,0.000000,36.635036,37.386930,0.208713,22.888058,72.596093,54.700160,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.464681,71.932633,104.870353,134.879582,93.804931,98.175615,54.659234,14.361374,103.340991,3.799030,72.150849,39.070998,133.006430,103.511893,131.409557,102.576091,72.857255,101.285019,-0.059336,-2.216137,32.025740,-235.689548,100.947033,3.592965,22.123371,9.039698,7.606444,392.056036,15.012481,438764.047344,0.950535,29.332152,25.092093,2.700994,0.073815,0.052040,106.945804,89.728140,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.141236,70.736783,87.299742,29.873418,24.225730,39.000000,95.400000,64.274031,0.000000,36.635036,37.386930,0.207787,22.894585,72.111953,54.707241,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.909521,71.932909,104.680769,134.882649,93.819265,98.177104,54.702502,14.346390,103.251153,3.795915,72.140415,38.990714,133.017473,103.617962,131.431859,102.575286,72.856267,101.270851,-0.059359,-2.216148,32.025740,-235.706819,101.115277,3.589907,22.066557,9.001888,-0.874459,-45.036272,15.159569,438976.432156,0.959164,29.792185,25.040867,2.724649,0.074800,0.052939,106.981048,89.773400,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.155158,70.750280,87.315036,29.873418,24.220277,39.000000,95.400000,64.274750,0.000000,36.635036,37.386930,0.208935,22.892079,72.633435,54.710604,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.882872,71.931804,104.805843,134.886830,93.783290,98.178914,54.756037,14.372362,103.353123,3.792918,72.126395,39.091083,133.016206,103.685485,131.411991,102.596044,72.828519,101.216672,-0.059297,-2.215611,32.025740,-235.681336,101.228865,3.587023,22.073282,9.014653,10.737846,552.478213,15.168804,438907.463623,0.960178,29.791148,25.054983,2.726406,0.073914,0.051142,106.925320,89.786331,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.145916,70.724462,87.295878,29.873418,24.187416,39.000000,95.400000,64.077953,0.000000,36.635036,37.386930,0.208581,22.895631,73.001723,54.717548,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.593929,71.931804,104.919747,134.886830,93.776102,98.174534,54.667764,14.371363,103.354413,3.789907,72.128130,39.103891,132.989611,103.665838,131.418276,102.646383,72.834400,101.223182,-0.059281,-2.215075,32.025740,-235.679885,101.326414,3.584010,22.081576,9.009713,25.441977,1311.141426,14.948069,438687.978987,0.947629,29.201721,25.046926,2.690364,0.075844,0.051358,106.848241,89.759253,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.143519,70.705482,87.283362,29.873418,24.200296,39.000000,95.400000,64.089902,0.000000,36.635036,37.386930,0.207743,22.853837,71.544050,54.714322,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.700332,71.931252,104.757846,134.881812,93.801107,98.165424,54.672883,14.369080,103.399526,3.786803,72.112946,39.019090,133.018998,103.606463,131.428351,102.630898,72.817470,101.203595,-0.059123,-2.215088,32.025740,-235.686252,101.384173,3.581180,22.079683,9.008397,17.083287,880.297445,14.978116,438758.398478,0.947417,29.235799,25.040076,2.695424,0.074990,0.051636,106.824395,89.763736,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.144763,70.720822,87.289078,29.873418,24.226757,39.000000,95.400000,64.213000,0.000000,36.635036,37.386930,0.207261,22.924967,71.809754,54.702097,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.435296,71.932909,104.911309,134.882649,93.819342,98.156178,54.668250,14.385348,103.311685,3.783673,72.144342,39.011967,132.999278,103.737568,131.425638,102.572360,72.827141,101.195868,-0.059181,-2.215118,32.025740,-235.666063,101.223414,3.578373,22.083307,9.026644,17.321512,892.648790,15.119368,438876.116711,0.956556,29.618445,25.038354,2.718556,0.074580,0.050325,106.841655,89.738752,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.143933,70.711287,87.268090,29.873418,24.198494,39.000000,95.400000,64.167957,0.000000,36.635036,37.386930,0.209425,22.870118,72.779185,54.704280,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.505526,71.936775,104.856095,134.885994,93.825270,98.154606,54.662106,14.364228,103.304130,3.779035,72.132788,39.097243,133.024906,103.636619,131.426910,102.555477,72.837018,101.205600,-0.059270,-2.213974,32.025740,-235.689634,101.562059,3.574304,22.073066,9.006702,25.380137,1308.089917,15.048000,438810.499453,0.953546,29.476730,25.042773,2.706898,0.074148,0.051175,106.862693,89.753711,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.158985,70.725085,87.270891,29.873418,24.209879,39.000000,95.400000,64.218594,0.000000,36.635036,37.386930,0.207524,22.891809,72.604030,54.713860,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.517594,71.935946,104.899569,134.889897,93.814810,98.146280,54.734104,14.372362,103.359661,3.776381,72.135917,39.035692,133.011544,103.677306,131.434056,102.507872,72.822799,101.181412,-0.059333,-2.212817,32.025740,-235.678233,101.326597,3.571407,22.078457,9.034559,16.580146,853.415105,15.184784,438889.629888,0.960620,29.830564,25.028167,2.729556,0.076103,0.052173,106.861743,89.765313,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.159169,70.731072,87.273580,29.873418,24.260775,39.000000,95.400000,64.259043,0.000000,36.635036,37.386930,0.208536,22.891430,72.507094,54.713083,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.799100,71.935946,104.811856,134.889897,93.840804,98.140972,54.673686,14.372933,103.311527,3.774172,72.126874,39.020669,133.015840,103.554207,131.463158,102.527023,72.817838,101.344734,-0.059155,-2.210516,32.025740,-235.678969,101.749423,3.568793,22.092485,9.049741,16.282667,839.029421,15.145850,438833.857591,0.958836,29.740927,25.024505,2.723144,0.075030,0.052558,106.842252,89.732061,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.144280,70.731533,87.278053,29.873418,24.259177,39.000000,95.400000,64.254680,0.000000,36.635036,37.386930,0.208315,22.883371,72.983695,54.710024,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.994043,71.939812,104.764776,134.886551,93.842787,98.135647,54.821472,14.367225,103.299609,3.771488,72.139204,39.056869,133.019707,103.655319,131.468970,102.543316,72.822386,101.248101,-0.059045,-2.207609,32.025740,-235.685820,100.986821,3.565879,22.080170,8.990024,43.791037,2250.424897,15.145652,438814.763577,0.957169,29.724044,25.023272,2.723420,0.074298,0.051398,106.864528,89.740171,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.154236,70.746458,87.280087,29.873418,24.221479,39.000000,95.400000,64.130699,0.000000,36.635036,37.386930,0.208625,22.892927,72.628382,54.711411,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.497005,71.934289,104.751613,134.884600,93.847904,98.131860,54.707108,14.375501,103.284351,3.768487,72.159138,39.073755,133.003963,103.621391,131.434595,102.563328,72.830449,101.176390,-0.058887,-2.204705,32.025740,-235.676563,101.422085,3.563213,22.075771,8.987355,43.981852,2264.955891,15.009560,438658.135477,0.950692,29.350654,25.132512,2.701399,0.074299,0.051853,106.828130,89.711176,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.142737,70.711334,87.264430,29.873418,24.225359,39.000000,95.400000,64.048489,0.000000,36.635036,37.386930,0.207392,22.879710,72.052118,54.708018,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.541527,71.939536,104.907616,134.887388,93.850643,98.132642,54.818480,14.368509,103.346655,3.765444,72.144502,39.097626,133.025530,103.659876,131.440709,102.542319,72.825234,101.186048,-0.058929,-2.202966,32.025740,-235.687803,101.533709,3.560614,22.081198,9.050660,18.358714,943.507270,14.917819,438529.949695,0.942982,29.097165,25.066281,2.686687,0.074254,0.052245,106.812373,89.745398,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.154261,70.730314,87.249948,29.873418,24.234376,39.000000,95.400000,64.262128,0.000000,36.635036,37.386930,0.207480,22.894856,71.505494,54.706464,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.592223,71.939536,104.814400,134.887388,93.846314,98.133419,54.689939,14.372362,103.350835,3.762598,72.153840,39.041215,133.037237,103.600421,131.463289,102.568826,72.844553,101.282132,-0.058992,-2.201218,32.025740,-235.679049,101.546209,3.558014,22.078782,9.032233,14.476552,745.740438,15.130891,438744.626522,0.958048,29.749780,25.012416,2.721033,0.073833,0.051222,106.844086,89.737580,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.164748,70.748670,87.271795,29.873418,24.275563,39.000000,95.400000,64.241915,0.000000,36.635036,37.386930,0.208139,22.896118,72.957787,54.706897,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.636454,71.940364,104.765916,134.892963,93.844277,98.139668,54.653674,14.370364,103.282809,3.759113,72.131738,39.076902,133.020954,103.601531,131.453172,102.648155,72.817355,101.302008,-0.058977,-2.199476,32.025740,-235.682354,101.379094,3.554398,22.086517,8.995685,21.522741,1109.451225,15.134232,438741.892605,0.954932,29.695808,25.023799,2.721937,0.075542,0.051386,106.797234,89.697523,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.126119,70.739089,87.255619,29.873418,24.236209,39.000000,95.400000,64.221496,0.000000,36.635036,37.386930,0.208492,22.926824,72.943106,54.707437,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.586436,71.938708,104.816833,134.892685,93.830722,98.143756,54.646334,14.374074,103.357287,3.754185,72.115914,39.061120,133.005080,103.609659,131.434164,102.656591,72.784069,101.242707,-0.058659,-2.196571,32.025740,-235.672273,101.627706,3.549466,22.088753,9.031043,13.191023,680.060343,15.098803,438685.506867,0.955831,29.628441,25.065842,2.715946,0.074929,0.051105,106.798228,89.668932,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.138127,70.727458,87.228981,29.873418,24.240676,39.000000,95.400000,64.198999,0.000000,36.635036,37.386930,0.207787,22.853674,72.541959,54.708588,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.532256,71.936775,104.832264,134.893521,93.852225,98.138109,54.776776,14.374360,103.319492,3.751279,72.106758,39.094055,132.999387,103.627448,131.425747,102.585492,72.800908,101.332286,-0.058672,-2.193077,32.025740,-235.674764,101.307221,3.546521,22.076871,9.028970,18.819394,967.919340,15.073574,438741.219365,0.955349,29.570552,25.105726,2.711582,0.074395,0.052409,106.790559,89.662331,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.125381,70.730889,87.219514,29.873418,24.255582,39.000000,95.400000,64.223813,0.000000,36.635036,37.386930,0.205528,22.888004,72.298077,54.709670,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.713937,71.939536,104.681995,134.899654,93.836193,98.141478,54.694061,14.373218,103.251995,3.748031,72.148840,39.087716,133.022975,103.639066,131.447060,102.580928,72.796934,101.236628,-0.058520,-2.191299,32.025740,-235.676069,101.696519,3.543969,22.117475,9.027509,17.163250,884.075503,15.103118,438842.964362,0.956847,29.635301,25.101152,2.716417,0.074553,0.051210,106.852373,89.704259,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.131191,70.750376,87.229840,29.873418,24.261078,39.000000,95.400000,64.249756,0.000000,36.635036,37.386930,0.208713,22.920928,72.685600,54.709385,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.362742,71.939536,104.738315,134.899654,93.847188,98.141858,54.642289,14.368366,103.251719,3.745501,72.139889,39.146377,133.025145,103.520522,131.444198,102.572164,72.827623,101.263444,-0.058347,-2.188376,32.025740,-235.685005,101.281975,3.541427,22.172684,9.010452,-0.329556,-16.991453,15.128120,438813.387706,0.955954,29.705375,25.141498,2.720637,0.074263,0.051746,106.838141,89.684073,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.146796,70.754776,87.235217,29.873418,24.217294,39.000000,95.400000,64.172709,0.000000,36.635036,37.386930,0.210186,22.935244,73.606160,54.699904,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.560916,71.939260,104.811993,134.908575,93.848255,98.142672,54.666048,14.371791,103.271978,3.742305,72.132560,39.117964,133.021341,103.516095,131.441548,102.518221,72.819423,101.239445,-0.058287,-2.186050,32.025740,-235.681417,101.050288,3.538557,22.127338,9.020838,5.898733,303.998211,15.027756,438745.264437,0.952603,29.466985,25.084406,2.703987,0.073770,0.051073,106.803201,89.716989,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.143129,70.720018,87.213324,29.873418,24.241432,39.000000,95.400000,64.329224,0.000000,36.635036,37.386930,0.207436,22.922298,72.001884,54.794229,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.728359,71.937051,104.798893,134.903278,93.843330,98.146530,54.702234,14.369936,103.212266,3.739279,72.155781,39.163703,133.045723,103.597668,131.473343,102.604537,72.847332,101.229264,-0.058321,-2.184894,32.025740,-235.685232,101.516046,3.535605,22.089564,9.065283,26.420129,1360.692116,15.189563,438871.445079,0.962907,29.933925,25.070841,2.730209,0.074632,0.051721,106.832042,89.739901,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.169290,70.757355,87.239962,29.873418,24.262944,39.000000,95.400000,64.239320,0.000000,36.635036,37.386930,0.207087,22.939048,72.267237,54.711470,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.623935,71.935118,104.717182,134.906345,93.846213,98.151861,54.733532,14.366083,103.260713,3.737221,72.139068,39.111119,133.031009,103.573858,131.447749,102.541360,72.830931,101.202884,-0.058360,-2.183145,32.025740,-235.682715,101.148186,3.533992,22.117691,9.056917,15.250315,784.974122,15.113416,438787.719904,0.957174,29.669759,25.063717,2.718089,0.074382,0.052124,106.839335,89.720976,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.165118,70.754845,87.214476,29.873418,24.280506,39.000000,95.400000,64.165579,0.000000,36.635036,37.386930,0.206956,22.892728,72.858151,54.700022,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.707537,71.936775,104.848376,134.901885,93.822103,98.148092,54.672401,14.370507,103.278375,3.735271,72.123632,39.000537,133.021020,103.574192,131.447813,102.628088,72.801344,101.339859,-0.058452,-2.180249,32.025740,-235.682538,101.366511,3.532301,22.100256,9.010380,5.225462,269.269135,15.039196,438665.523420,0.952122,29.445393,25.029305,2.705999,0.074753,0.053185,106.856218,89.708585,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.149008,70.727551,87.191068,29.873418,24.268571,39.000000,95.400000,64.214488,0.000000,36.635036,37.386930,0.207611,22.878088,72.622747,54.713702,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.628390,71.936775,104.798512,134.901885,93.773004,98.140495,54.769958,14.372505,103.311590,3.734200,72.128975,39.169196,133.016509,103.617740,131.459566,102.557397,72.811681,101.250116,-0.058405,-2.176767,32.025740,-235.676946,101.322172,3.531594,22.104565,8.996857,24.709857,1271.035881,15.073664,438769.988431,0.954395,29.581919,25.028858,2.711199,0.074787,0.051787,106.864970,89.683036,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.146656,70.740955,87.196356,29.873418,24.283494,39.000000,95.400000,64.171807,0.000000,36.635036,37.386930,0.207174,22.878070,72.835188,54.748842,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.735062,71.938431,104.821111,134.903278,93.752065,98.133624,54.678112,14.377499,103.298933,3.732094,72.149753,39.057235,133.039859,103.630587,131.479090,102.661972,72.832172,101.300002,-0.058334,-2.173249,32.025740,-235.668031,101.388024,3.529916,22.085201,9.056646,19.955877,1028.222967,15.055656,438767.497866,0.953208,29.472703,25.145895,2.708733,0.075720,0.051660,106.857235,89.723409,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.175444,70.767650,87.207156,29.873418,24.303001,39.000000,95.400000,64.205291,0.000000,36.635036,37.386930,0.205442,22.893143,72.518446,54.707172,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.512081,71.940088,104.724587,134.899375,93.730427,98.131300,54.659503,14.372505,103.303418,3.729546,72.144502,39.137845,133.022182,103.637698,131.438516,102.568643,72.794636,101.270848,-0.058363,-2.169744,32.025740,-235.676946,101.145634,3.527441,22.066016,9.022118,16.543452,852.688556,15.081600,438754.304418,0.953535,29.577663,25.078273,2.712992,0.074663,0.051824,106.905454,89.741748,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.164359,70.758646,87.186504,29.873418,24.282939,39.000000,95.400000,64.159848,0.000000,36.635036,37.386930,0.207743,22.835374,72.796828,54.713407,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.371010,71.947544,104.844259,134.911642,93.734796,98.125996,54.669580,14.378356,103.297828,3.727251,72.164161,39.100650,133.030535,103.612795,131.461998,102.587206,72.829300,101.244703,-0.058303,-2.166762,32.025740,-235.669952,101.476497,3.524393,22.070993,8.982451,41.583088,2142.895539,15.037707,438634.418239,0.952242,29.437896,25.089630,2.706104,0.074428,0.051199,106.920900,89.745736,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.162536,70.753507,87.198638,29.873418,24.264266,39.000000,95.400000,64.257670,0.000000,36.635036,37.386930,0.207130,22.893143,73.196847,54.708195,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.772915,71.947544,104.864696,134.911642,93.743118,98.116093,54.809160,14.376500,103.347292,3.725052,72.166239,39.079952,133.027658,103.657561,131.465313,102.538087,72.816092,101.291820,-0.058200,-2.164931,32.025740,-235.673277,101.306915,3.521885,22.100238,8.993143,48.078169,2471.296010,15.120458,438808.840159,0.958486,29.735519,25.108553,2.719266,0.074118,0.051813,106.933253,89.712505,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.159448,70.762444,87.183205,29.873418,24.294583,39.000000,95.400000,64.317906,0.000000,36.635036,37.386930,0.205743,22.919846,72.784430,54.705146,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.675062,71.951133,104.876894,134.903278,93.765841,98.112272,54.634085,14.357949,103.299649,3.721992,72.171627,39.043857,133.044520,103.599258,131.462451,102.457930,72.821926,101.237519,-0.058240,-2.161987,32.025740,-235.685621,101.513359,3.519044,22.066521,9.025273,23.986345,1236.888045,15.199081,438803.740386,0.962066,29.930902,25.057196,2.732382,0.074603,0.051667,106.934888,89.728771,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.153479,70.753992,87.170236,29.873418,24.317125,39.000000,95.400000,64.144125,0.000000,36.635036,37.386930,0.208536,22.856343,73.379354,54.733539,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.629286,71.955828,104.806865,134.897703,93.773269,98.106937,54.749775,14.373646,103.326787,3.719009,72.160188,39.056956,133.018852,103.726848,131.447190,102.593090,72.804629,101.165556,-0.058473,-2.160234,32.025740,-235.679235,101.372261,3.516208,22.076330,9.045792,10.386456,534.459781,15.025138,438577.357849,0.948818,29.396896,25.100488,2.704586,0.074719,0.051647,106.944500,89.743032,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.154148,70.753832,87.185352,29.873418,24.321652,39.000000,95.400000,64.188585,0.000000,36.635036,37.386930,0.209827,22.872102,73.028674,54.702923,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.523862,71.959141,104.787687,134.893800,93.744524,98.103455,54.690387,14.368794,103.318339,3.715436,72.174892,39.102297,133.053672,103.594400,131.470072,102.472361,72.804537,101.150910,-0.058300,-2.159118,32.025740,-235.683434,101.480315,3.512602,22.112481,8.988077,45.751171,2356.791775,15.068927,438603.659761,0.954423,29.530109,25.059983,2.711745,0.074060,0.050950,106.922138,89.785520,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.160394,70.739345,87.177127,29.873418,24.319504,39.000000,95.400000,64.166385,0.000000,36.635036,37.386930,0.208625,22.893738,72.260460,54.788682,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.634818,71.954999,104.773722,134.894079,93.758707,98.101504,54.792590,14.373646,103.355225,3.712268,72.170348,39.016022,133.049440,103.578967,131.455370,102.631227,72.814851,101.282600,-0.058544,-2.159107,32.025740,-235.671557,101.693357,3.509232,22.104421,9.001635,42.332308,2176.607446,15.078034,438640.326125,0.953580,29.595528,25.031312,2.713145,0.074236,0.051823,106.938424,89.785903,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.151705,70.750147,87.188493,29.873418,24.288066,39.000000,95.400000,64.253532,0.000000,36.635036,37.386930,0.207787,22.842315,71.859325,54.709935,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.395861,71.954999,104.779799,134.894079,93.755136,98.098493,54.721286,14.371363,103.347712,3.710405,72.152471,39.088622,133.063961,103.607274,131.456748,102.647198,72.797278,101.259585,-0.058693,-2.159139,32.025740,-235.681682,101.405057,3.507310,22.066683,9.056899,18.520910,953.533656,15.120779,438683.055896,0.957401,29.738903,25.022046,2.720072,0.075109,0.052749,106.939816,89.761776,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.153596,70.739599,87.161040,29.873418,24.290927,39.000000,95.400000,64.205933,0.000000,36.635036,37.386930,0.207087,22.856667,72.478343,54.719888,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.453481,71.949200,104.851225,134.891570,93.759645,98.102291,54.676990,14.391485,103.376332,3.708366,72.186468,39.017778,133.075368,103.663712,131.486002,102.648577,72.828588,101.299948,-0.058567,-2.159688,32.025740,-235.660580,101.080424,3.505439,22.092395,9.020026,13.029215,671.341747,15.069907,438594.504981,0.952633,29.587357,25.095842,2.711899,0.075181,0.052345,106.993400,89.810323,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.177866,70.757634,87.188990,29.873418,24.288748,39.000000,95.400000,64.314277,0.000000,36.635036,37.386930,0.208802,22.845056,72.525766,54.712020,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.743363,71.946163,104.774557,134.885436,93.751100,98.098540,54.628650,14.377071,103.276768,3.706290,72.133953,39.039264,133.051847,103.688886,131.474830,102.480964,72.812141,101.282597,-0.058394,-2.161439,32.025740,-235.673850,101.636577,3.503780,22.043983,8.979296,21.876363,1128.196208,15.174848,438736.058344,0.960236,29.905214,25.098722,2.728935,0.073819,0.052116,106.954908,89.803519,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.151799,70.743193,87.161017,29.873418,24.313115,39.000000,95.400000,64.288939,0.000000,36.635036,37.386930,0.207611,22.853692,73.277796,54.706611,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.827181,71.943954,104.789211,134.882091,93.777153,98.090642,54.702156,14.379497,103.328388,3.704393,72.156695,39.131031,133.072382,103.700146,131.496183,102.552493,72.815173,101.278493,-0.058250,-2.162594,32.025740,-235.666197,101.408622,3.502304,22.030803,9.015086,7.121488,366.772106,15.160340,438658.886732,0.959488,29.822631,25.093179,2.726703,0.075633,0.052103,106.969359,89.843392,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.175492,70.753603,87.181082,29.873418,24.309517,39.000000,95.400000,64.163549,0.000000,36.635036,37.386930,0.209380,22.897578,72.606281,54.712935,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.509888,71.943954,104.837797,134.882091,93.772187,98.096551,54.628160,14.372647,103.303724,3.702577,72.127331,39.083571,133.018315,103.571098,131.464864,102.582639,72.793488,101.192471,-0.058106,-2.162570,32.025740,-235.679744,101.543068,3.500707,22.104367,9.028086,-0.895812,-46.198752,15.022086,438519.986117,0.952561,29.434635,25.098551,2.704323,0.073877,0.051785,107.015318,89.825371,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.141542,70.735430,87.162192,29.873418,24.306243,39.000000,95.400000,64.128452,0.000000,36.635036,37.386930,0.209917,22.886544,72.356749,54.700494,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.628091,71.941745,104.829644,134.880139,93.761231,98.107231,54.674318,14.374788,103.413243,3.701301,72.161398,39.136555,133.068043,103.663374,131.503846,102.590973,72.800885,101.293536,-0.058043,-2.164924,32.025740,-235.676133,101.603783,3.499005,22.079232,8.997092,18.082014,931.737165,14.986643,438433.373801,0.948989,29.321529,25.092898,2.698862,0.074876,0.050642,107.093621,89.828975,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.185771,70.754340,87.173941,29.873418,24.321385,39.000000,95.400000,64.102659,0.000000,36.635036,37.386930,0.206521,22.894567,71.576222,54.711135,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.613889,71.943678,104.903709,134.874843,93.728780,98.108063,54.632224,14.367225,103.418754,3.699226,72.149502,39.113235,133.041042,103.691472,131.477176,102.609975,72.790984,101.289564,-0.058119,-2.166652,32.025740,-235.688924,101.525245,3.496638,22.077970,8.990493,20.987361,1082.278266,15.132708,438660.259582,0.958764,29.742303,25.059649,2.722360,0.074705,0.051443,107.134603,89.812373,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.153896,70.731607,87.165016,29.873418,24.351074,39.000000,95.400000,64.209854,0.000000,36.635036,37.386930,0.211406,22.883695,72.089105,54.788712,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.460871,71.944506,104.918367,134.867594,93.729644,98.102803,54.635441,14.372933,103.407302,3.698470,72.183523,39.041461,133.031098,103.677550,131.482710,102.591073,72.781795,101.260502,-0.058206,-2.168405,32.025740,-235.678315,101.828555,3.495722,22.105322,9.010921,2.167226,111.753156,15.081500,438632.595508,0.954899,29.583031,25.116789,2.713819,0.074543,0.051709,107.111450,89.819581,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.146130,70.738772,87.118966,29.873418,24.366838,39.000000,95.400000,64.213142,0.000000,36.635036,37.386930,0.209603,22.873760,73.026470,54.702481,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.510268,71.953895,104.849855,134.875958,93.741867,98.108128,54.610744,14.366511,103.315729,3.696139,72.169116,39.047059,133.022936,103.651334,131.496228,102.562812,72.812371,101.240858,-0.058316,-2.169952,32.025740,-235.688494,101.569727,3.493885,22.088915,9.031890,5.574476,287.578187,15.098595,438663.707201,0.956025,29.603815,25.124154,2.716735,0.074170,0.051381,107.067683,89.820370,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.150648,70.730434,87.129518,29.873418,24.372294,39.000000,95.400000,64.282891,0.000000,36.635036,37.386930,0.208359,22.850591,71.419745,54.713142,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.634230,71.953895,104.741401,134.875958,93.717073,98.118021,54.668770,14.376500,103.376221,3.693827,72.198044,39.058835,133.021947,103.611594,131.487488,102.599693,72.798059,101.332141,-0.058352,-2.171471,32.025740,-235.674421,101.479863,3.492033,22.158116,9.037859,23.598354,1216.108723,15.166630,438736.640236,0.960014,29.808094,25.114790,2.727925,0.074345,0.051876,107.057497,89.782006,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.156225,70.742640,87.144726,29.873418,24.360071,39.000000,95.400000,64.260103,0.000000,36.635036,37.386930,0.209738,22.891142,72.358698,54.720429,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.712479,71.962731,104.866767,134.887667,93.723579,98.120320,54.671935,14.377785,103.312457,3.691743,72.178568,39.105115,133.022139,103.635616,131.486906,102.596088,72.787975,101.407700,-0.058303,-2.172634,32.025740,-235.667256,101.403647,3.490186,22.136894,8.981099,19.708293,1015.581002,15.136391,438690.776907,0.959196,29.751738,25.071670,2.722647,0.073841,0.052274,107.120177,89.757518,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.161410,70.729580,87.146601,29.873418,24.335802,39.000000,95.400000,64.207647,0.000000,36.635036,37.386930,0.207392,22.883911,72.645560,54.714784,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.343052,71.964388,104.935649,134.892127,93.708777,98.114984,54.641391,14.371791,103.387692,3.689260,72.160234,39.076705,133.021197,103.639111,131.478212,102.586998,72.779866,101.279765,-0.058274,-2.173797,32.025740,-235.678803,101.633744,3.487479,22.074184,9.018043,13.573119,699.822496,15.068120,438698.969156,0.954965,29.587034,25.144253,2.711104,0.074772,0.052326,107.125103,89.775518,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.138825,70.710742,87.121135,29.873418,24.365060,39.000000,95.400000,64.175249,0.000000,36.635036,37.386930,0.208625,22.891556,71.842729,54.706434,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.443916,71.962731,104.920877,134.897145,93.694514,98.111887,54.683971,14.374788,103.423703,3.688205,72.171330,39.135743,133.046737,103.683985,131.487920,102.652089,72.780693,101.185797,-0.058263,-2.173792,32.025740,-235.673520,101.339139,3.486079,22.119621,9.065319,21.340058,1099.424839,15.052972,438699.616971,0.952874,29.492111,25.202544,2.708862,0.075057,0.051111,107.178787,89.825393,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.170378,70.755540,87.126830,29.873418,24.370087,39.000000,95.400000,64.104246,0.000000,36.635036,37.386930,0.208404,22.889194,72.582082,54.698163,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.696270,71.959693,104.989345,134.902442,93.688350,98.117298,54.705206,14.385919,103.403127,3.686921,72.187610,39.153371,133.033999,103.703459,131.483292,102.653442,72.798725,101.277079,-0.058203,-2.173802,32.025740,-235.664022,101.667451,3.484695,22.146143,9.009677,21.173406,1090.415622,15.223592,438880.760098,0.963248,29.985053,25.129017,2.736758,0.075073,0.051373,107.150796,89.841454,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.145509,70.741053,87.098606,29.873418,24.367847,39.000000,95.400000,64.295201,0.000000,36.635036,37.386930,0.207218,22.885624,72.971158,54.706021,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.787366,71.959693,104.886922,134.902442,93.701068,98.113147,54.794461,14.371648,103.360909,3.687128,72.184984,39.145923,133.050603,103.644203,131.510004,102.638356,72.808488,101.264768,-0.058279,-2.173767,32.025740,-235.681070,101.737860,3.484860,22.082045,8.997741,15.128808,777.853935,15.176678,438810.120937,0.959747,29.848902,25.068182,2.729193,0.074654,0.051710,107.182454,89.879410,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.150049,70.772952,87.099262,29.873418,24.423236,39.000000,95.400000,64.179415,0.000000,36.635036,37.386930,0.209113,22.888293,72.823474,54.707467,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.638698,71.959969,104.843478,134.908575,93.708626,98.103985,54.783647,14.372362,103.373553,3.685287,72.164937,39.146637,133.069098,103.753537,131.499091,102.578116,72.787079,101.402930,-0.058510,-2.174348,32.025740,-235.681663,101.518635,3.483290,22.094180,9.060360,40.279638,2071.403047,15.077183,438669.328815,0.952688,29.510553,25.108444,2.713164,0.074419,0.051552,107.173794,89.911125,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.159937,70.752984,87.082675,29.873418,24.384194,39.000000,95.400000,64.136125,0.000000,36.635036,37.386930,0.206999,22.906936,72.760171,54.712079,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.621678,71.960522,104.948414,134.906624,93.689751,98.099749,54.673132,14.398620,103.453582,3.683838,72.184778,39.137970,133.071074,103.659887,131.517344,102.665491,72.806628,101.283087,-0.058457,-2.176099,32.025740,-235.654588,101.523519,3.482108,22.107630,9.044007,47.502017,2447.755800,15.022148,438586.555251,0.948691,29.389924,25.090820,2.704152,0.076116,0.051650,107.152431,89.884478,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.182800,70.771685,87.093771,29.873418,24.392270,39.000000,95.400000,64.199356,0.000000,36.635036,37.386930,0.207480,22.937624,71.837479,54.712640,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.631485,71.961350,104.978395,134.903557,93.701870,98.107022,54.666234,14.376215,103.397509,3.682553,72.160942,39.088276,133.025644,103.662511,131.476082,102.558989,72.752459,101.348179,-0.058520,-2.177271,32.025740,-235.675033,101.732637,3.479914,22.095262,9.002483,12.082093,622.662916,15.078907,438662.190946,0.952721,29.587180,25.200396,2.713432,0.075767,0.051680,107.110279,89.865422,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.139448,70.743288,87.038044,29.873418,24.446619,39.000000,95.400000,64.206804,0.000000,36.635036,37.386930,0.208315,22.870659,72.845182,54.709090,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.838033,71.958313,104.954322,134.897145,93.686201,98.110465,54.702952,14.393054,103.459130,3.680931,72.196400,39.161156,133.033463,103.697508,131.490116,102.583162,72.769114,101.324209,-0.058667,-2.179009,32.025740,-235.657540,101.901050,3.478435,22.081378,9.024246,32.661577,1682.117710,15.100878,438616.005478,0.955060,29.610320,25.104375,2.717345,0.073878,0.051164,107.108401,89.872833,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.164847,70.756232,87.021479,29.873418,24.450002,39.000000,95.400000,64.202934,0.000000,36.635036,37.386930,0.210186,22.931097,72.782349,54.765187,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.495630,71.958313,104.873460,134.897145,93.698115,98.109685,54.773744,14.371791,103.489350,3.680327,72.194162,39.178553,133.049853,103.667575,131.511577,102.591724,72.788365,101.333145,-0.058657,-2.179580,32.025740,-235.677333,101.763618,3.477805,22.125174,9.054447,47.925622,2465.047683,15.102201,438744.011481,0.954992,29.598131,25.200088,2.717431,0.073953,0.050734,107.146003,89.873869,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.167084,70.775464,87.058722,29.873418,24.448483,39.000000,95.400000,64.114522,0.000000,36.635036,37.386930,0.208315,22.916835,72.496832,54.708795,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.612659,71.963559,104.946417,134.900769,93.712690,98.105859,54.681976,14.375216,103.495390,3.678719,72.187336,39.154364,133.070238,103.690630,131.480474,102.669956,72.765370,101.246135,-0.058664,-2.179570,32.025740,-235.672111,101.807996,3.476235,22.091547,9.034469,34.499230,1777.441033,15.009474,438618.894465,0.948913,29.321544,25.168136,2.702359,0.073902,0.051655,107.073781,89.895921,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.156183,70.738038,87.001117,29.873418,24.454874,39.000000,95.400000,64.263355,0.000000,36.635036,37.386930,0.207787,22.855514,71.410429,54.714902,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.860581,71.968253,104.884879,134.902442,93.745726,98.097453,54.678330,14.383636,103.500377,3.678238,72.175258,39.094235,133.050240,103.726532,131.485618,102.554023,72.770585,101.366701,-0.058751,-2.179562,32.025740,-235.664835,101.876295,3.475539,22.091619,9.026535,11.943756,615.397419,15.146528,438756.058401,0.956758,29.775632,25.154588,2.724295,0.075002,0.052786,107.014766,89.909143,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.154223,70.763442,87.023332,29.873418,24.463668,39.000000,95.400000,64.206039,0.000000,36.635036,37.386930,0.206956,22.842838,72.709621,54.716407,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.818133,71.968253,104.872496,134.899375,93.756359,98.098798,54.698732,14.373646,103.378760,3.676466,72.192587,39.092042,133.067511,103.817965,131.487427,102.577771,72.777270,101.336143,-0.058717,-2.180112,32.025740,-235.679235,101.906769,3.473804,22.085597,9.009623,18.950572,976.056697,15.105730,438726.611698,0.955212,29.625329,25.122041,2.717928,0.074422,0.051589,107.035911,89.914076,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.138735,70.751282,87.022180,29.873418,24.447527,39.000000,95.400000,64.094188,0.000000,36.635036,37.386930,0.205442,22.896407,72.698170,54.703012,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.638371,71.968253,104.880317,134.899375,93.798757,98.107724,54.686957,14.368224,103.477447,3.674806,72.169778,39.217707,133.078680,103.758232,131.501332,102.624012,72.779957,101.295950,-0.058866,-2.180677,32.025740,-235.683188,101.571929,3.472400,22.107919,9.039427,20.684012,1065.567622,14.988066,438559.895381,0.948644,29.301689,25.193779,2.699004,0.075226,0.052733,107.060767,89.887114,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.172293,70.787303,87.008959,29.873418,24.452831,39.000000,95.400000,64.110742,0.000000,36.635036,37.386930,0.208404,22.885444,72.421582,54.710339,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.670464,71.966873,104.880962,134.900491,93.819210,98.107702,54.673945,14.375359,103.417082,3.673646,72.165440,39.230527,133.084674,103.765367,131.506951,102.578505,72.779314,101.375074,-0.058845,-2.181268,32.025740,-235.678503,101.512332,3.470702,22.097119,9.071016,5.916505,304.870071,15.004779,438574.866626,0.949420,29.357790,25.167597,2.701637,0.073501,0.051742,107.094748,89.814716,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.158397,70.773831,86.990021,29.873418,24.463068,39.000000,95.400000,64.186294,0.000000,36.635036,37.386930,0.208183,22.929853,73.036570,54.792774,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
