OSU 80 Ton Compressor Load Stand
38.632619,71.964940,104.862501,134.904394,93.835971,98.115327,54.640467,14.355095,103.349748,3.672671,72.150575,39.050749,133.071999,103.761789,131.480689,102.615283,72.759397,101.437899,-0.058720,-2.183029,32.025740,-235.697460,101.901107,3.469520,22.072705,9.039427,-1.132747,-58.404787,15.085269,438701.729996,0.954470,29.595897,25.139257,2.714408,0.074516,0.050938,107.054117,89.792346,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.122392,70.744901,86.995648,29.873418,24.460126,39.000000,95.400000,64.170659,0.000000,36.635036,37.386930,0.206912,22.890817,72.384863,54.700927,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.454381,71.959417,104.916139,134.903278,93.848593,98.123215,54.677311,14.375787,103.464254,3.671893,72.171148,39.170691,133.085253,103.708050,131.523804,102.639398,72.787952,101.296657,-0.059113,-2.183152,32.025740,-235.674808,101.935341,3.469149,22.073805,9.004917,19.851239,1022.846499,15.071328,438685.543000,0.953840,29.551945,25.190392,2.712172,0.074871,0.051766,107.055332,89.793991,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.154454,70.776939,87.036756,29.873418,24.476797,39.000000,95.400000,64.164465,0.000000,36.635036,37.386930,0.209202,22.893864,72.394625,54.706159,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.482635,71.960798,104.951996,134.906624,93.839785,98.124595,54.680578,14.376500,103.453527,3.670081,72.163408,39.175466,133.066846,103.696658,131.505746,102.652661,72.783886,101.322346,-0.059244,-2.183756,32.025740,-235.671807,101.560300,3.467833,22.062771,9.049903,17.954350,925.052907,15.086450,438773.203320,0.955501,29.600218,25.250379,2.714351,0.074569,0.051725,107.048638,89.766079,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.146319,70.763006,87.018519,29.873418,24.474924,39.000000,95.400000,64.266195,0.000000,36.635036,37.386930,0.205915,22.858687,72.912319,54.711784,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.860831,71.960798,104.970379,134.906624,93.819996,98.131702,54.651950,14.374788,103.456881,3.668672,72.172289,39.134768,133.074965,103.658957,131.515432,102.570763,72.777522,101.298270,-0.059338,-2.184342,32.025740,-235.675316,101.663988,3.466644,22.063510,9.016240,2.957157,152.439940,15.172828,438839.160266,0.959686,29.831649,25.131715,2.728327,0.075303,0.052135,107.034166,89.785385,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.149224,70.782905,87.006564,29.873418,24.508114,39.000000,95.400000,64.252052,0.000000,36.635036,37.386930,0.207130,22.895577,72.527178,54.791269,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.987013,71.966044,104.961294,134.905787,93.835097,98.145627,54.800494,14.371506,103.434149,3.665794,72.168157,39.248928,133.083578,103.704914,131.526000,102.572370,72.776259,101.428682,-0.059352,-2.184312,32.025740,-235.680559,102.058161,3.463713,22.036446,8.987067,3.801841,195.451684,15.166126,438840.363257,0.958888,29.795411,25.152177,2.727256,0.073928,0.050798,107.028178,89.786579,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.154732,70.779289,86.996778,29.873418,24.482278,39.000000,95.400000,64.085346,0.000000,36.635036,37.386930,0.206738,22.795941,73.652228,54.723921,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.612433,71.968529,104.867266,134.912200,93.826076,98.154618,54.619065,14.367367,103.412360,3.663666,72.190144,39.160972,133.091847,103.721060,131.534286,102.660478,72.759512,101.336067,-0.059548,-2.183104,32.025740,-235.682247,101.982232,3.461811,22.074094,8.973364,20.934414,1079.807997,15.005113,438689.873103,0.949410,29.293904,25.143174,2.701187,0.074927,0.051952,107.082464,89.784754,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.148254,70.769500,86.987625,29.873418,24.526738,39.000000,95.400000,64.027759,0.000000,36.635036,37.386930,0.206999,22.855477,72.442899,54.711794,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.783776,71.966597,104.929510,134.917218,93.808724,98.166055,54.673159,14.396337,103.357812,3.661691,72.180212,39.159728,133.081968,103.806466,131.511213,102.687491,72.777224,101.332061,-0.059378,-2.182530,32.025740,-235.655728,101.668079,3.459779,22.095352,9.014870,25.639063,1321.167812,14.951815,438698.779243,0.943681,29.132660,25.227640,2.692212,0.075656,0.052773,107.055752,89.755085,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.132260,70.765539,86.986337,29.873418,24.535596,39.000000,95.400000,64.186239,0.000000,36.635036,37.386930,0.208315,22.894081,72.322471,54.798340,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.608670,71.966597,104.889271,134.917218,93.796633,98.175617,54.670872,14.373932,103.399475,3.658060,72.185304,39.098338,133.062099,103.694253,131.509513,102.624668,72.747612,101.346223,-0.059281,-2.181910,32.025740,-235.675356,101.779954,3.456350,22.053161,9.044223,16.154937,832.490474,15.102061,438962.461224,0.956805,29.630600,25.185306,2.715894,0.074340,0.051664,107.039601,89.788494,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.107206,70.753356,86.971444,29.873418,24.523554,39.000000,95.400000,64.107990,0.000000,36.635036,37.386930,0.207480,22.852016,72.957040,54.710594,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.623634,71.971843,104.955366,134.906624,93.748666,98.175624,54.657295,14.372790,103.284254,3.655276,72.168454,39.104668,133.038407,103.685586,131.489646,102.618800,72.748439,101.199470,-0.059559,-2.180739,32.025740,-235.683032,101.886171,3.453519,22.085723,9.002357,-1.099266,-56.661067,15.038257,438891.684498,0.951419,29.401578,25.165038,2.705500,0.074172,0.050832,107.053520,89.805525,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.084687,70.721734,86.963714,29.873418,24.547004,39.000000,95.400000,64.205375,0.000000,36.635036,37.386930,0.205099,22.847039,72.189877,54.804851,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.452601,71.973776,104.964787,134.914709,93.743350,98.173358,54.673793,14.375359,103.468402,3.651714,72.184025,39.036089,133.062486,103.714492,131.532759,102.545583,72.776098,101.269784,-0.059630,-2.178981,32.025740,-235.675726,102.147346,3.449985,22.074076,9.002086,12.819776,660.588811,15.110027,439077.690203,0.956199,29.633662,25.203688,2.716728,0.075170,0.051425,107.106369,89.834674,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.096834,70.706508,86.986450,29.873418,24.557789,39.000000,95.400000,64.177744,0.000000,36.635036,37.386930,0.207218,22.837718,72.826443,54.707378,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.813865,71.974880,105.009489,134.911921,93.774979,98.172585,54.684678,14.374788,103.385785,3.649527,72.196720,39.115113,133.082914,103.756290,131.528821,102.603522,72.769850,101.332550,-0.059858,-2.179565,32.025740,-235.673193,101.953269,3.447464,22.057470,9.055907,25.686773,1323.347461,15.113112,439073.988471,0.956049,29.619044,25.109169,2.717387,0.073824,0.050919,107.120243,89.848415,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.102573,70.735461,86.993320,29.873418,24.570180,39.000000,95.400000,64.252506,0.000000,36.635036,37.386930,0.208536,22.871939,73.686876,54.712945,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.796923,71.976537,104.873522,134.919169,93.799244,98.168026,54.708958,14.366083,103.377244,3.646182,72.176376,39.138733,133.040362,103.711269,131.514464,102.618775,72.762613,101.324335,-0.059826,-2.180136,32.025740,-235.683858,101.825295,3.444626,22.042072,9.032413,11.704951,602.755454,15.189024,439103.977822,0.960319,29.848378,25.126413,2.729719,0.074885,0.050765,107.077493,89.816585,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.122050,70.715123,86.984168,29.873418,24.576753,39.000000,95.400000,64.094288,0.000000,36.635036,37.386930,0.206521,22.836762,73.299898,54.719220,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.603218,71.976537,104.847554,134.919169,93.802385,98.166504,54.689007,14.370079,103.444326,3.643628,72.171353,39.219075,133.074408,103.681403,131.518360,102.760324,72.777821,101.356735,-0.059968,-2.178388,32.025740,-235.677085,101.589936,3.442263,22.037528,8.985679,25.178250,1297.046361,15.037993,438929.588490,0.950506,29.370062,25.172726,2.705463,0.074404,0.051509,107.034055,89.837580,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.113361,70.705196,86.984484,29.873418,24.558120,39.000000,95.400000,64.101678,0.000000,36.635036,37.386930,0.208051,22.856181,72.112121,54.727176,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.607952,71.969634,105.021309,134.919727,93.824757,98.169566,54.799177,14.398049,103.444185,3.641846,72.196035,39.195227,133.069403,103.818648,131.517994,102.692626,72.766266,101.307655,-0.060031,-2.176642,32.025740,-235.652219,101.934108,3.440600,22.042829,8.990673,47.834818,2459.235285,15.025167,438932.702513,0.950491,29.394125,25.174718,2.703140,0.074583,0.052508,107.031691,89.898827,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.133298,70.702731,86.990609,29.873418,24.559972,39.000000,95.400000,64.184064,0.000000,36.635036,37.386930,0.208802,22.797834,72.753696,54.716810,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.923629,71.977642,104.868790,134.921957,93.831120,98.177233,54.690226,14.368366,103.398649,3.638067,72.221606,39.056224,133.080874,103.791419,131.530263,102.641756,72.782898,101.317967,-0.060125,-2.174886,32.025740,-235.684679,102.151285,3.437283,22.069622,9.023506,32.425492,1670.347605,15.105274,438997.484143,0.955961,29.650843,25.180185,2.716031,0.074388,0.050924,107.004735,89.912296,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.151415,70.701764,87.018767,29.873418,24.607369,39.000000,95.400000,64.172902,0.000000,36.635036,37.386930,0.208625,22.854161,72.603780,54.715964,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.599025,71.977918,104.876422,134.915266,93.855540,98.180247,54.733992,14.364656,103.410956,3.636563,72.196172,39.146727,133.074602,103.738797,131.513130,102.610991,72.773433,101.286179,-0.059968,-2.173373,32.025740,-235.686592,101.523655,3.435724,22.042667,9.026590,11.738538,604.208553,15.128661,439020.327396,0.953927,29.637654,25.160421,2.720199,0.073556,0.050972,107.017108,89.888015,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.125601,70.698356,87.010270,29.873418,24.579517,39.000000,95.400000,64.030620,0.000000,36.635036,37.386930,0.207480,22.850429,72.454564,54.711411,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.643844,71.980955,105.008758,134.902721,93.849424,98.177223,54.666725,14.367795,103.456916,3.632977,72.182267,39.171958,133.064936,103.720179,131.512356,102.624236,72.747038,101.304663,-0.060159,-2.173042,32.025740,-235.683779,101.837286,3.432616,22.046057,8.991034,48.562261,2502.682958,14.970955,438873.888116,0.947574,29.227837,25.150369,2.694219,0.074609,0.052098,106.972232,89.883622,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.105271,70.662285,87.001389,29.873418,24.585570,39.000000,95.400000,64.166539,0.000000,36.635036,37.386930,0.206608,22.859769,71.760192,54.710152,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.804938,71.980955,104.981836,134.902721,93.836211,98.174147,54.668107,14.373361,103.372591,3.631907,72.178134,39.127656,133.071188,103.691883,131.524045,102.621978,72.754045,101.365567,-0.060335,-2.173060,32.025740,-235.678377,101.668924,3.431352,22.067387,8.993738,33.960381,1750.122763,15.113512,439070.632393,0.955424,29.657791,25.139544,2.717074,0.074478,0.052170,107.021130,89.863733,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.116959,70.682257,87.011536,29.873418,24.633196,39.000000,95.400000,64.145982,0.000000,36.635036,37.386930,0.206651,22.848969,72.843242,54.715964,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.733242,71.983164,104.868183,134.910527,93.849445,98.178692,54.684990,14.352811,103.321805,3.628788,72.202176,39.042943,133.071122,103.695216,131.527466,102.593932,72.763349,101.328694,-0.060503,-2.173056,32.025740,-235.695333,101.904208,3.428716,22.055144,9.038219,12.055212,621.064507,15.112716,439086.052169,0.955383,29.601336,25.177739,2.717348,0.075667,0.051199,107.029680,89.892317,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.145100,70.698356,87.041027,29.873418,24.598831,39.000000,95.400000,64.072435,0.000000,36.635036,37.386930,0.208051,22.877601,73.146872,54.710712,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.502603,71.986202,104.927393,134.914151,93.848929,98.180252,54.783936,14.370650,103.374946,3.625973,72.195738,39.096030,133.060469,103.671668,131.533063,102.665227,72.752322,101.200268,-0.060534,-2.173031,32.025740,-235.676678,101.437954,3.426401,22.073373,9.043664,21.599470,1110.759014,15.038265,438977.906605,0.951059,29.387941,25.209598,2.705373,0.074744,0.051120,107.066401,89.881505,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.129520,70.682786,87.017163,29.873418,24.607633,39.000000,95.400000,64.104174,0.000000,36.635036,37.386930,0.208581,22.875329,72.771226,54.701409,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.467847,71.982888,104.912849,134.916102,93.841579,98.177170,54.762033,14.351384,103.399319,3.622917,72.193957,39.162045,133.054669,103.674159,131.523377,102.628034,72.754251,101.212182,-0.060500,-2.173038,32.025740,-235.695126,101.700627,3.423550,22.067982,8.976303,9.408672,484.037230,15.053899,439020.068973,0.952710,29.485039,25.176764,2.707447,0.075585,0.052080,107.069848,89.865152,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.144870,70.673665,87.007264,29.873418,24.615622,39.000000,95.400000,64.205265,0.000000,36.635036,37.386930,0.207261,22.893341,72.356845,54.701655,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.992100,71.982888,104.958062,134.916102,93.813268,98.172893,54.623943,14.374503,103.366705,3.619555,72.199254,39.176392,133.069919,103.724760,131.523936,102.578464,72.757927,101.267132,-0.060477,-2.173066,32.025740,-235.672825,102.039131,3.420305,22.030064,8.987860,0.481965,24.857811,15.163392,439168.174867,0.957145,29.794242,25.105796,2.725203,0.074997,0.050859,107.078951,89.904030,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.132608,70.675921,87.022677,29.873418,24.637893,39.000000,95.400000,64.216636,0.000000,36.635036,37.386930,0.208271,22.860382,72.698023,54.718688,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.984152,71.987030,104.837828,134.920842,93.815336,98.176690,54.791720,14.381923,103.375433,3.618871,72.161901,39.114776,133.055272,103.680160,131.513520,102.722297,72.736884,101.338706,-0.060466,-2.173051,32.025740,-235.669488,101.979004,3.419291,22.024240,9.047036,23.727730,1220.032091,15.175877,439164.439224,0.958421,29.837190,25.111476,2.727287,0.074036,0.051230,107.016556,89.880964,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.111082,70.672238,86.988145,29.873418,24.630038,39.000000,95.400000,63.983799,0.000000,36.635036,37.386930,0.208802,22.853512,73.221012,54.723429,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.676471,71.985650,104.887017,134.923351,93.831861,98.175913,54.756309,14.370792,103.410555,3.617067,72.187107,39.159199,133.059266,103.643510,131.523722,102.616313,72.728751,101.414583,-0.060571,-2.173046,32.025740,-235.678659,101.684793,3.417256,22.044362,9.006738,14.844324,763.758871,14.953765,438870.848841,0.946900,29.142800,25.142892,2.691778,0.075466,0.051064,107.092649,89.895696,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.120762,70.685228,87.001705,29.873418,24.613536,39.000000,95.400000,63.984415,0.000000,36.635036,37.386930,0.208713,22.836906,71.799489,54.713584,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.824467,71.985926,104.816305,134.918890,93.816108,98.154532,54.619496,14.373218,103.374409,3.614802,72.185578,39.175432,133.051384,103.766335,131.522022,102.593640,72.765255,101.250340,-0.060618,-2.175384,32.025740,-235.677050,101.708429,3.415820,22.036320,8.969794,10.147636,523.416225,14.940615,438936.767557,0.944253,29.157417,25.209619,2.689242,0.074691,0.051561,107.072080,89.922973,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.104835,70.694603,87.005886,29.873418,24.632644,39.000000,95.400000,64.140893,0.000000,36.635036,37.386930,0.207305,22.856505,71.553969,54.724599,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.553618,71.987030,104.965429,134.922515,93.812564,98.149262,54.740772,14.372362,103.383033,3.611768,72.210441,39.129256,133.091614,103.673707,131.550324,102.563285,72.786551,101.265481,-0.060629,-2.175398,32.025740,-235.679376,101.900264,3.413284,22.042793,9.019359,25.919232,1333.955087,15.080798,439104.122065,0.952951,29.562757,25.266156,2.711908,0.074455,0.052515,107.091765,89.916283,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.110250,70.691308,87.022361,29.873418,24.634088,39.000000,95.400000,64.045025,0.000000,36.635036,37.386930,0.208935,22.851024,72.256023,54.716063,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.564549,71.987030,105.010649,134.922515,93.806942,98.148598,54.780735,14.370507,103.402261,3.609261,72.188660,39.191401,133.053467,103.698680,131.512098,102.593048,72.739411,101.336595,-0.060828,-2.175402,32.025740,-235.684172,101.732639,3.410937,22.053215,9.049831,13.124574,674.974495,15.003017,438864.745227,0.951211,29.367088,25.124841,2.699749,0.074674,0.051268,107.004271,89.843302,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.093379,70.683155,87.014225,29.873418,24.675909,39.000000,95.400000,64.163333,0.000000,36.635036,37.386930,0.205657,22.848572,72.371730,54.708047,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.374986,71.987306,104.955333,134.926975,93.799624,98.146329,54.669123,14.358234,103.409927,3.607069,72.181240,39.168407,133.069556,103.692951,131.520860,102.562684,72.743936,101.262454,-0.060975,-2.175406,32.025740,-235.695627,102.047663,3.408599,22.065493,9.001906,21.979982,1132.700816,15.141756,438942.376377,0.956235,29.727230,25.113213,2.722583,0.074510,0.050543,106.967658,89.835170,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.090314,70.707041,87.003626,29.873418,24.689238,39.000000,95.400000,64.160765,0.000000,36.635036,37.386930,0.208625,22.847941,72.471072,54.716849,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.981755,71.987306,104.909338,134.934781,93.763403,98.148591,54.663744,14.369936,103.323730,3.603679,72.179048,39.171825,133.042211,103.776794,131.523679,102.538694,72.725604,101.321006,-0.061043,-2.176575,32.025740,-235.684742,102.080902,3.405208,22.059760,8.988726,47.756070,2461.269624,15.143521,439020.574454,0.955240,29.712702,25.205744,2.722984,0.075022,0.052030,106.955195,89.885312,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.078397,70.702181,86.988439,29.873418,24.691698,39.000000,95.400000,64.241762,0.000000,36.635036,37.386930,0.206174,22.896118,73.634879,54.713201,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.977208,71.984545,104.873067,134.940636,93.771247,98.148741,54.680793,14.381495,103.344769,3.601624,72.163271,39.169902,133.048977,103.777393,131.505662,102.639076,72.724202,101.304651,-0.061140,-2.178337,32.025740,-235.670243,101.245667,3.403361,22.045966,8.998120,36.303497,1870.439396,15.217970,439098.904296,0.962258,29.965360,25.153894,2.734993,0.073993,0.051482,106.978507,89.834471,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.075284,70.695339,86.985026,29.873418,24.665548,39.000000,95.400000,63.974630,0.000000,36.635036,37.386930,0.208669,22.853152,72.944206,54.719465,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.684430,71.984545,104.987495,134.940636,93.758870,98.142827,54.685904,14.373218,103.449917,3.598632,72.200190,39.253727,133.052738,103.755375,131.538489,102.604234,72.761763,101.277764,-0.061185,-2.181254,32.025740,-235.675253,101.748729,3.400297,22.057578,9.040040,12.924157,665.819969,14.947769,438833.199943,0.946256,29.160852,25.209604,2.691242,0.073486,0.051633,107.017418,89.878194,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.097161,70.708079,86.991467,29.873418,24.671174,39.000000,95.400000,63.977781,0.000000,36.635036,37.386930,0.209246,22.852358,72.500572,54.715571,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.724836,71.982336,104.873007,134.944260,93.746624,98.148121,54.644608,14.365798,103.500844,3.596454,72.182290,39.141534,133.048570,103.708857,131.521140,102.560795,72.745820,101.346414,-0.061237,-2.183569,32.025740,-235.686104,101.686487,3.398688,22.054675,8.986129,16.609405,856.321304,14.944332,438834.745844,0.946075,29.164083,25.200566,2.690625,0.074576,0.051558,107.026742,89.892565,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.104721,70.702781,86.990835,29.873418,24.710197,39.000000,95.400000,64.099897,0.000000,36.635036,37.386930,0.207831,22.841865,71.617378,54.712935,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.661388,71.982612,104.978733,134.941472,93.746730,98.147345,54.667616,14.371078,103.342360,3.593619,72.203478,39.183525,133.073745,103.727878,131.534743,102.676085,72.747291,101.301089,-0.061421,-2.183530,32.025740,-235.679680,101.803205,3.396351,22.035996,8.984921,22.078064,1137.786664,15.086893,438889.257690,0.953643,29.551101,25.145843,2.713947,0.074239,0.051835,107.075482,89.899683,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.109330,70.717337,86.996349,29.873418,24.692533,39.000000,95.400000,64.077914,0.000000,36.635036,37.386930,0.206348,22.838601,72.101060,54.801212,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.679879,71.980127,104.869393,134.936733,93.714000,98.145528,54.677249,14.361659,103.399951,3.590639,72.201286,39.074207,133.088717,103.715352,131.543934,102.578496,72.754596,101.321544,-0.061190,-2.184682,32.025740,-235.687792,102.052067,3.393617,22.023230,9.006197,22.307566,1149.411459,15.053459,438919.060011,0.953338,29.495345,25.205600,2.708159,0.074039,0.051704,107.103585,89.895493,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.101333,70.735879,86.988484,29.873418,24.676211,39.000000,95.400000,64.103976,0.000000,36.635036,37.386930,0.206002,22.808382,72.431297,54.721127,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.548439,71.987859,104.900110,134.944817,93.730704,98.148699,54.794904,14.371363,103.497747,3.589847,72.202519,39.094307,133.081928,103.728327,131.513886,102.663333,72.729371,101.286683,-0.061106,-2.184694,32.025740,-235.678905,101.391188,3.392012,22.035545,9.036056,14.529773,747.048227,15.096266,438944.874450,0.954613,29.579721,25.175206,2.715338,0.074762,0.051354,107.010524,89.884951,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.094463,70.717821,86.969771,29.873418,24.707873,39.000000,95.400000,64.093628,0.000000,36.635036,37.386930,0.207524,22.803604,73.159396,54.720272,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.825251,71.987859,104.959596,134.944817,93.761363,98.144661,54.690277,14.392198,103.453698,3.588370,72.182769,39.131549,133.088330,103.717100,131.519913,102.703073,72.702469,101.276176,-0.060807,-2.185876,32.025740,-235.655946,101.910636,3.390532,22.005524,8.989735,21.246611,1094.484301,15.071914,438911.382930,0.953931,29.552716,25.180954,2.711213,0.074970,0.052139,107.001354,89.879658,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.074364,70.709346,86.942085,29.873418,24.719088,39.000000,95.400000,64.152264,0.000000,36.635036,37.386930,0.206608,22.755878,73.164037,54.728149,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
39.041457,71.986754,104.899985,134.959314,93.741089,98.136261,54.639413,14.367795,103.372909,3.588810,72.186628,39.157014,133.086869,103.755841,131.536659,102.583491,72.719585,101.274300,-0.060791,-2.187643,32.025740,-235.681982,102.004850,3.390519,22.031362,8.980143,4.202122,216.666935,15.134513,439047.987946,0.955425,29.734942,25.183929,2.721254,0.074654,0.050910,107.009463,89.907386,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.091052,70.715242,86.942650,29.873418,24.743810,39.000000,95.400000,64.029608,0.000000,36.635036,37.386930,0.207305,22.829117,72.929067,54.715335,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.597161,71.987582,104.978422,134.963217,93.754626,98.129752,54.792252,14.372505,103.504773,3.587129,72.164458,39.305806,133.093764,103.618722,131.524197,102.682402,72.724156,101.327329,-0.060818,-2.189409,32.025740,-235.678580,102.082328,3.389125,22.079214,9.001058,1.879534,96.640922,15.022058,438937.763651,0.949868,29.367986,25.204123,2.703385,0.074991,0.052027,107.011474,89.937816,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.087249,70.704393,86.942266,29.873418,24.734489,39.000000,95.400000,63.935097,0.000000,36.635036,37.386930,0.208095,22.854576,72.708081,54.721000,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.648173,71.983717,105.002367,134.954575,93.788941,98.124410,54.754802,14.370650,103.482978,3.587264,72.161330,39.161168,133.095311,103.640586,131.533882,102.548045,72.706535,101.235528,-0.060936,-2.189999,32.025740,-235.686316,101.796740,3.389256,22.065025,9.005296,16.128904,829.874895,14.918826,438757.575084,0.944998,29.081661,25.185810,2.686887,0.075278,0.050738,106.989754,89.935136,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.086419,70.716831,86.917608,29.873418,24.767136,39.000000,95.400000,64.123433,0.000000,36.635036,37.386930,0.210727,22.884254,71.965609,54.775415,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.788285,71.983717,104.994509,134.954575,93.817165,98.119376,54.686239,14.380068,103.446471,3.586884,72.192519,39.130139,133.108757,103.710041,131.533022,102.611410,72.723444,101.413901,-0.061096,-2.190595,32.025740,-235.676080,101.995423,3.389000,22.071461,9.019882,25.975209,1338.169075,15.121721,438948.495852,0.953988,29.669930,25.215085,2.719848,0.074368,0.051262,107.037038,89.904278,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.093796,70.703472,86.948888,29.873418,24.782404,39.000000,95.400000,64.094570,0.000000,36.635036,37.386930,0.207787,22.851745,72.667449,54.713309,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.816269,71.981508,104.869567,134.949557,93.822227,98.112574,54.655642,14.373504,103.467200,3.585973,72.204551,39.141443,133.080384,103.724742,131.536746,102.690409,72.738859,101.337959,-0.061048,-2.190573,32.025740,-235.675457,101.642146,3.387949,22.066900,8.989032,14.351893,739.782730,15.101859,438924.555830,0.953224,29.598354,25.174102,2.716878,0.074819,0.051169,107.044307,89.861413,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.084507,70.712848,86.937204,29.873418,24.747955,39.000000,95.400000,64.030582,0.000000,36.635036,37.386930,0.207218,22.853422,71.665621,54.713761,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.583701,71.988963,104.970651,134.953181,93.849334,98.115043,54.637794,14.372077,103.409878,3.585678,72.206263,39.099569,133.102936,103.739674,131.538812,102.661764,72.731898,101.360692,-0.061180,-2.190558,32.025740,-235.680642,101.667151,3.387812,22.055000,9.026103,5.594146,288.450047,15.039082,438801.512718,0.950659,29.412731,25.271029,2.706861,0.074624,0.051762,107.092892,89.865129,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.100826,70.719204,86.942967,29.873418,24.748870,39.000000,95.400000,64.010883,0.000000,36.635036,37.386930,0.205142,22.839268,72.377418,54.712827,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.648806,71.990896,105.028570,134.954575,93.845785,98.115042,54.780803,14.375216,103.418574,3.584650,72.196446,39.170283,133.092647,103.710587,131.544386,102.656918,72.730290,101.438269,-0.061022,-2.189391,32.025740,-235.671458,102.019939,3.387029,22.074671,9.034234,19.707982,1013.546663,15.007782,438725.033508,0.950381,29.373510,25.207166,2.701691,0.074619,0.050664,107.045213,89.798271,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.118412,70.714804,86.937723,29.873418,24.789296,39.000000,95.400000,64.117146,0.000000,36.635036,37.386930,0.208315,22.898083,72.425249,54.792479,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.793096,71.992277,104.955226,134.954296,93.833435,98.110583,54.696335,14.373076,103.500931,3.584127,72.200304,39.173990,133.092132,103.805780,131.539608,102.667653,72.730865,101.389115,-0.061062,-2.188221,32.025740,-235.676049,101.912398,3.386344,22.079521,8.979674,24.005212,1236.452115,15.124149,438877.265686,0.956904,29.689190,25.228632,2.720596,0.075203,0.051008,107.073604,89.798023,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.095040,70.695181,86.917133,29.873418,24.789200,39.000000,95.400000,64.089284,0.000000,36.635036,37.386930,0.207130,22.831966,73.725301,54.722760,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.573766,71.992277,104.923124,134.954296,93.825606,98.110552,54.681501,14.371363,103.400012,3.582373,72.202587,39.066531,133.112151,103.720148,131.567029,102.732435,72.755078,101.369120,-0.061017,-2.188218,32.025740,-235.677271,101.926349,3.384408,22.068234,9.005205,14.141515,728.593864,15.104213,438850.654417,0.952680,29.604694,25.279722,2.717511,0.074166,0.050913,107.156143,89.820956,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.107395,70.744425,86.966991,29.873418,24.805590,39.000000,95.400000,64.026716,0.000000,36.635036,37.386930,0.209024,22.841053,72.506490,54.764912,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.460026,71.992001,105.005493,134.958757,93.842378,98.108866,54.664437,14.365940,103.515042,3.582686,72.185327,39.153372,133.079566,103.743843,131.564596,102.638678,72.734403,101.390305,-0.061004,-2.188214,32.025740,-235.684164,102.051779,3.384604,22.065421,9.029745,17.337221,893.520650,15.030290,438756.641997,0.950290,29.414928,25.247799,2.705513,0.073532,0.050908,107.106037,89.849339,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.098566,70.729383,86.951939,29.873418,24.810296,39.000000,95.400000,64.121007,0.000000,36.635036,37.386930,0.208846,22.860129,72.564448,54.715522,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.952256,71.989239,104.972994,134.964611,93.855978,98.105751,54.694924,14.368224,103.454075,3.583036,72.202336,39.093767,133.097761,103.715863,131.557258,102.673557,72.737044,101.368592,-0.060933,-2.188218,32.025740,-235.681554,102.020778,3.384609,22.097335,9.025995,32.907859,1695.050295,15.121071,438824.215816,0.956368,29.705702,25.210830,2.720064,0.074083,0.050479,107.112555,89.836521,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.115186,70.736871,86.950064,29.873418,24.837236,39.000000,95.400000,64.168591,0.000000,36.635036,37.386930,0.210141,22.891196,72.341306,54.805854,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.843245,71.985926,105.069371,134.969908,93.838206,98.106516,54.685401,14.391627,103.477642,3.582494,72.210921,39.079647,133.090607,103.829566,131.550478,102.695820,72.732450,101.442437,-0.061043,-2.188180,32.025740,-235.661908,101.912839,3.384002,22.062951,9.005476,46.855483,2413.898583,15.182441,438912.705221,0.959695,29.856715,25.245020,2.730250,0.074632,0.051801,107.101773,89.843369,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.105851,70.745369,86.932118,29.873418,24.848880,39.000000,95.400000,63.950818,0.000000,36.635036,37.386930,0.208183,22.878845,72.696686,54.792449,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.566194,71.987582,105.046757,134.978550,93.866971,98.103491,54.673296,14.373504,103.464422,3.582101,72.178020,39.155575,133.102870,103.758768,131.575551,102.640700,72.730359,101.527318,-0.060954,-2.188159,32.025740,-235.680521,102.156259,3.383170,22.059056,9.010579,16.259992,837.866941,14.963305,438638.687246,0.946080,29.201674,25.228528,2.694914,0.074161,0.051919,107.138734,89.898894,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.098266,70.765151,86.954064,29.873418,24.869645,39.000000,95.400000,64.006413,0.000000,36.635036,37.386930,0.207568,22.885877,71.205996,54.712512,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.791416,71.987582,105.046951,134.978550,93.886936,98.107317,54.822782,14.360946,103.492723,3.580292,72.212177,39.097210,133.124865,103.726416,131.578995,102.719736,72.740330,101.403920,-0.060671,-2.188154,32.025740,-235.691773,101.829947,3.381688,22.105629,9.009875,14.571097,748.791946,15.024273,438702.575540,0.949105,29.342268,25.280219,2.704959,0.075421,0.051393,107.181725,89.912319,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.113986,70.754327,86.960211,29.873418,24.883281,39.000000,95.400000,64.116035,0.000000,36.635036,37.386930,0.207305,22.879494,72.168598,54.712296,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.701381,71.987306,105.058716,134.988587,93.887818,98.114912,54.680816,14.372219,103.471146,3.580296,72.180897,39.199773,133.091444,103.792982,131.553254,102.659137,72.691901,101.450290,-0.060513,-2.188173,32.025740,-235.676742,101.562872,3.381486,22.041098,9.018512,40.748355,2099.447866,15.141014,438837.715542,0.956634,29.711069,25.336416,2.723804,0.074518,0.051496,107.154641,89.863214,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.083930,70.745437,86.917450,29.873418,24.900262,39.000000,95.400000,64.015967,0.000000,36.635036,37.386930,0.209559,22.838457,72.944988,54.721590,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.468356,71.988963,104.973754,134.988029,93.885990,98.119516,54.670805,14.371934,103.432289,3.579470,72.210327,39.173335,133.116534,103.747383,131.556699,102.690306,72.721514,101.436782,-0.060409,-2.188197,32.025740,-235.680784,101.884498,3.380210,22.087094,9.012598,46.360789,2389.050583,15.043666,438719.914360,0.948101,29.412455,25.247777,2.707995,0.075898,0.050843,107.192262,89.868733,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.081811,70.761562,86.936006,29.873418,24.907429,39.000000,95.400000,64.052545,0.000000,36.635036,37.386930,0.207174,22.868387,72.567815,54.717961,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.489285,71.991448,104.987362,134.984963,93.890740,98.111956,54.743248,14.370364,103.543982,3.580444,72.205852,39.196944,133.110239,103.849854,131.548455,102.655978,72.718252,101.358489,-0.060595,-2.188186,32.025740,-235.678107,101.523000,3.381230,22.106242,8.986760,19.844119,1021.248089,15.085626,438888.412428,0.953017,29.531393,25.325776,2.714599,0.074227,0.051915,107.199066,89.876887,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.094972,70.762689,86.947849,29.873418,24.876638,39.000000,95.400000,64.156100,0.000000,36.635036,37.386930,0.207174,22.832200,71.987579,54.721865,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.950715,71.991448,105.020339,134.984963,93.899625,98.113248,54.681346,14.365084,103.562564,3.580532,72.188546,39.098262,133.097287,103.823635,131.556396,102.770161,72.718206,101.470906,-0.060655,-2.188187,32.025740,-235.686327,101.832617,3.381668,22.060679,9.022713,13.447667,692.847618,15.175708,438976.137718,0.959457,29.842586,25.287549,2.728834,0.074379,0.051046,107.201806,89.909684,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.078582,70.739679,86.945363,29.873418,24.905876,39.000000,95.400000,64.144602,0.000000,36.635036,37.386930,0.207568,22.850140,73.251072,54.715286,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.872112,71.986202,104.980478,134.981617,93.865808,98.118588,54.694898,14.372790,103.549676,3.580826,72.192724,39.202618,133.083949,103.822507,131.562402,102.721150,72.717448,101.388013,-0.060721,-2.188190,32.025740,-235.678785,102.079187,3.381928,22.094035,9.048478,22.314766,1149.411459,15.167340,438939.712850,0.957558,29.817211,25.240874,2.727704,0.075622,0.051830,107.205451,89.862719,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.068418,70.739887,86.938514,29.873418,24.907246,39.000000,95.400000,63.939765,0.000000,36.635036,37.386930,0.208625,22.894694,73.210680,54.712542,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.755851,71.987582,104.980362,134.977993,93.825384,98.120694,54.642229,14.371363,103.564266,3.581241,72.174938,39.193232,133.088394,103.853633,131.550585,102.783285,72.686318,101.409930,-0.060760,-2.187012,32.025740,-235.681355,101.818012,3.382419,22.069712,8.977168,6.172360,318.238585,14.971977,438711.134800,0.946432,29.205915,25.312614,2.696237,0.073602,0.051254,107.184663,89.898286,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.072359,70.721437,86.922128,29.873418,24.914804,39.000000,95.400000,63.973824,0.000000,36.635036,37.386930,0.209246,22.824627,72.130616,54.714233,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.819958,71.984545,104.996665,134.991932,93.836435,98.132876,54.670540,14.373504,103.532902,3.580351,72.183363,39.215027,133.115306,103.719180,131.567479,102.679326,72.709683,101.358038,-0.060707,-2.184597,32.025740,-235.677581,101.485024,3.380969,22.075392,8.975600,11.316058,583.138611,15.000722,438769.011848,0.948299,29.304406,25.260513,2.700663,0.074043,0.051286,107.217070,89.880649,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.082569,70.727079,86.921518,29.873418,24.968111,39.000000,95.400000,63.988508,0.000000,36.635036,37.386930,0.208891,22.853747,71.902874,54.711057,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.845803,71.986478,104.955616,134.995835,93.848392,98.135025,54.761856,14.384349,103.597028,3.581452,72.209505,39.295559,133.137646,103.728881,131.583279,102.740858,72.722341,101.473031,-0.060760,-2.184580,32.025740,-235.661998,101.913067,3.381547,22.069442,9.041591,22.621711,1163.797144,15.051503,438896.683821,0.952303,29.459519,25.305622,2.708762,0.074253,0.050018,107.251111,89.924685,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.085798,70.759741,86.955940,29.873418,24.968795,39.000000,95.400000,63.983093,0.000000,36.635036,37.386930,0.208713,22.843289,71.931928,54.712119,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
