OSU 80 Ton Compressor Load Stand
38.733488,71.986478,104.961559,134.995835,93.839109,98.142969,54.681957,14.376786,103.553345,3.581227,72.192199,39.242350,133.111829,103.794440,131.562832,102.670874,72.714025,101.405068,-0.060587,-2.184583,32.025740,-235.674135,101.873361,3.381418,22.056947,9.032089,9.366710,482.584131,15.027761,438871.491519,0.950229,29.371669,25.249155,2.704708,0.075636,0.051918,107.270947,89.913287,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.077592,70.719204,86.945317,29.873418,24.942415,39.000000,95.400000,63.964122,0.000000,36.635036,37.386930,0.207218,22.891899,71.940759,54.711775,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.632015,71.987582,104.995996,135.000017,93.843100,98.148931,54.650620,14.372933,103.519093,3.582676,72.211286,39.151268,133.106501,103.821832,131.564080,102.690979,72.719998,101.419498,-0.060634,-2.184551,32.025740,-235.680929,101.856292,3.382891,22.082208,8.996190,-1.304903,-67.268693,15.011065,438848.522223,0.947990,29.339440,25.309834,2.701852,0.075625,0.051820,107.287028,89.884681,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.054449,70.736708,86.943057,29.873418,24.976972,39.000000,95.400000,64.008394,0.000000,36.635036,37.386930,0.208536,22.877583,71.921910,54.710260,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.855202,71.993657,105.161806,135.006708,93.846150,98.150684,54.670713,14.369651,103.550623,3.583042,72.218501,39.147499,133.124352,103.801537,131.591653,102.800804,72.730980,101.404952,-0.060618,-2.183384,32.025740,-235.679800,102.129074,3.383183,22.144124,8.976790,15.173596,781.922613,15.061903,438955.505873,0.952417,29.488027,25.274814,2.709840,0.073946,0.050423,107.344103,89.897070,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.069456,70.740510,86.929451,29.873418,24.977277,39.000000,95.400000,64.049027,0.000000,36.635036,37.386930,0.209157,22.934216,72.686428,54.707978,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.828342,71.995314,105.079423,135.000017,93.834360,98.159867,54.670747,14.364799,103.507527,3.583624,72.192176,39.133550,133.106200,103.874715,131.566103,102.817465,72.729302,101.398958,-0.060689,-2.181628,32.025740,-235.684162,101.973790,3.383822,22.153878,9.001545,25.936833,1336.570666,15.111971,439024.907091,0.955719,29.623661,25.278044,2.717849,0.075064,0.052270,107.394968,89.851636,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.054955,70.724777,86.918038,29.873418,25.004489,39.000000,95.400000,63.947857,0.000000,36.635036,37.386930,0.208492,22.888942,72.466870,54.708450,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.661458,71.995314,105.092255,135.000017,93.847815,98.170579,54.854099,14.365369,103.546178,3.585005,72.216218,39.263097,133.115028,103.738038,131.587734,102.837267,72.727855,101.282322,-0.060697,-2.179874,32.025740,-235.685715,101.573480,3.385005,22.142375,9.042925,15.199030,780.614824,15.039547,438906.052201,0.949490,29.334200,25.257785,2.706505,0.075043,0.052311,107.395962,89.881843,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.066089,70.732171,86.912138,29.873418,25.029448,39.000000,95.400000,63.958082,0.000000,36.635036,37.386930,0.207831,22.886941,71.905384,54.800642,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.718642,71.998628,105.047127,135.002805,93.873857,98.175893,54.772784,14.370792,103.563532,3.585155,72.202747,39.283464,133.122739,103.837522,131.593136,102.721271,72.730015,101.457678,-0.060907,-2.178692,32.025740,-235.677679,101.988757,3.384928,22.154221,8.979765,25.004940,1286.148116,15.040641,438965.782082,0.950290,29.371354,25.255639,2.706256,0.074424,0.053131,107.401616,89.892475,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.070630,70.725929,86.920772,29.873418,25.044256,39.000000,95.400000,64.027314,0.000000,36.635036,37.386930,0.208448,22.894531,72.140120,54.708785,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.995244,71.995590,105.034966,135.014235,93.863556,98.181169,54.726437,14.368794,103.531462,3.586890,72.220236,39.181404,133.142115,103.967210,131.580009,102.724163,72.713290,101.405565,-0.060849,-2.178686,32.025740,-235.683107,102.075844,3.386205,22.069352,8.992332,48.208838,2481.758326,15.116767,439100.392599,0.951620,29.592329,25.182660,2.718269,0.073989,0.050774,107.386730,89.906080,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.056986,70.714368,86.929949,29.873418,25.041026,39.000000,95.400000,63.995738,0.000000,36.635036,37.386930,0.207875,22.889194,72.735909,54.714784,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.906930,71.993933,105.068376,135.009496,93.911862,98.182496,54.651623,14.372077,103.550270,3.586445,72.204414,39.227732,133.141470,103.927633,131.582074,102.688656,72.716805,101.458310,-0.060891,-2.178691,32.025740,-235.676068,102.155485,3.385818,22.088933,9.047793,14.531243,749.082566,15.086242,439097.763769,0.951577,29.519841,25.292373,2.713089,0.073769,0.051035,107.358305,89.911553,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.056294,70.708702,86.906963,29.873418,25.053883,39.000000,95.400000,63.987442,0.000000,36.635036,37.386930,0.205228,22.827116,72.374185,54.717066,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.571272,71.993381,105.126283,135.015072,93.900487,98.181760,54.694480,14.370221,103.549396,3.586506,72.204665,39.160415,133.117929,103.840059,131.598388,102.698209,72.713336,101.457597,-0.060915,-2.178687,32.025740,-235.680700,101.914113,3.386409,22.120396,9.042691,43.689596,2250.424897,14.965275,439005.977284,0.945152,29.151361,25.275866,2.693533,0.074253,0.051528,107.319188,89.876122,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.069617,70.706260,86.913721,29.873418,25.053247,39.000000,95.400000,63.898113,0.000000,36.635036,37.386930,0.205872,22.883803,71.991765,54.712797,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.828584,71.993381,105.095982,135.015072,93.870173,98.183833,54.675039,14.365655,103.558722,3.585677,72.207108,39.240153,133.134812,103.821261,131.584701,102.770568,72.717034,101.420056,-0.061180,-2.178685,32.025740,-235.684940,101.327885,3.385391,22.071407,8.980125,42.295070,2179.368335,15.008404,439049.115880,0.948770,29.266166,25.305986,2.700505,0.074568,0.050987,107.272648,89.906102,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.064085,70.728510,86.905154,29.873418,25.102285,39.000000,95.400000,64.038904,0.000000,36.635036,37.386930,0.209603,22.847021,73.130551,54.713417,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.764901,71.992553,105.015195,135.008659,93.905323,98.190029,54.808730,14.372790,103.541178,3.584864,72.202998,39.172242,133.128368,103.880089,131.587154,102.811114,72.715794,101.320432,-0.061193,-2.176909,32.025740,-235.677151,101.723175,3.385566,22.070686,8.994568,14.991401,770.588438,15.162435,439223.037506,0.956904,29.710120,25.308999,2.725507,0.075147,0.052211,107.222946,89.880154,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.053020,70.722429,86.894170,29.873418,25.100769,39.000000,95.400000,63.924071,0.000000,36.635036,37.386930,0.210321,22.876898,73.649724,54.712974,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.649093,71.991724,105.030070,135.010611,93.896992,98.200812,54.676281,14.371078,103.598303,3.586550,72.196765,39.172154,133.140547,103.809834,131.567978,102.840205,72.713244,101.488490,-0.061185,-2.175146,32.025740,-235.678210,102.093464,3.386835,22.098886,9.009587,15.897087,819.121959,15.046493,439093.650213,0.950436,29.369103,25.281362,2.706665,0.075372,0.052723,107.216518,89.921847,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.059452,70.746683,86.904680,29.873418,25.087634,39.000000,95.400000,63.947958,0.000000,36.635036,37.386930,0.207349,22.854702,71.785534,54.719485,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.630621,71.993381,105.085883,135.015908,93.876188,98.206179,54.657500,14.353097,103.611375,3.586316,72.201446,39.227433,133.179935,103.816228,131.599701,102.720851,72.716299,101.424638,-0.061106,-2.175126,32.025740,-235.694394,102.070752,3.386790,22.058029,9.012634,15.666096,807.497163,15.063331,439153.519747,0.949854,29.452511,25.219047,2.709028,0.074329,0.051341,107.193212,89.945924,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.080565,70.744977,86.924773,29.873418,25.133048,39.000000,95.400000,63.996172,0.000000,36.635036,37.386930,0.209917,22.854558,71.620697,54.711765,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.970685,71.993381,105.078830,135.015908,93.846129,98.210010,54.610871,14.402758,103.633252,3.587266,72.197131,39.320790,133.153734,103.921345,131.593590,102.846787,72.703687,101.513967,-0.060944,-2.173943,32.025740,-235.645386,102.184861,3.387630,22.101680,8.995343,-0.887078,-45.762822,15.117592,439266.270267,0.955330,29.605141,25.328785,2.717530,0.074370,0.052343,107.170746,89.868688,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.053689,70.715635,86.888361,29.873418,25.141107,39.000000,95.400000,63.994669,0.000000,36.635036,37.386930,0.208581,22.826196,72.909040,54.710270,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.835592,71.995038,105.196650,135.006987,93.863312,98.213869,54.644381,14.373646,103.619994,3.586259,72.215738,39.237262,133.161940,103.866550,131.599488,102.790457,72.726546,101.493997,-0.061075,-2.172199,32.025740,-235.675478,102.233576,3.386875,22.116501,8.993432,23.537094,1213.493144,15.134586,439296.225186,0.956206,29.631310,25.285021,2.720274,0.075082,0.051230,107.185171,89.826632,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.071209,70.737287,86.903934,29.873418,25.167651,39.000000,95.400000,63.840629,0.000000,36.635036,37.386930,0.206999,22.889357,72.098048,54.708991,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.801267,71.993933,105.092494,135.004478,93.847509,98.222742,54.609770,14.369936,103.558590,3.585537,72.198090,39.255805,133.174030,103.803622,131.587971,102.842160,72.693899,101.469718,-0.061038,-2.171056,32.025740,-235.684579,101.931448,3.386099,22.067855,9.039517,-0.701160,-36.172366,14.986618,439163.680465,0.948069,29.181517,25.354580,2.696356,0.074491,0.051038,107.174457,89.832737,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.053896,70.701331,86.893379,29.873418,25.157672,39.000000,95.400000,63.894673,0.000000,36.635036,37.386930,0.207087,22.828234,71.850514,54.713722,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.855426,71.995314,105.069542,134.996114,93.833391,98.228276,54.772801,14.373932,103.589716,3.584722,72.181057,39.300898,133.163679,103.855221,131.579148,102.795795,72.682136,101.416253,-0.061216,-2.170411,32.025740,-235.677153,101.570132,3.384741,22.054296,9.016384,23.442680,1205.791717,15.062580,439209.574535,0.951079,29.361495,25.318993,2.708769,0.074045,0.051620,107.202513,89.811877,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.049011,70.724641,86.888723,29.873418,25.181973,39.000000,95.400000,63.900532,0.000000,36.635036,37.386930,0.209917,22.826791,72.766311,54.720960,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.809733,71.996143,105.080191,134.998344,93.840273,98.234240,54.688640,14.365369,103.672352,3.584131,72.210510,39.244416,133.162669,103.844695,131.604092,102.940270,72.721285,101.478537,-0.061402,-2.170437,32.025740,-235.686859,102.034403,3.384162,22.080567,8.980900,13.914882,716.823759,15.063903,439324.707138,0.952673,29.405774,25.336163,2.708481,0.075202,0.051890,107.173352,89.836476,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.040458,70.725631,86.883298,29.873418,25.173058,39.000000,95.400000,63.870538,0.000000,36.635036,37.386930,0.209559,22.868694,72.742051,54.708637,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.643469,71.996143,105.057719,134.998344,93.861781,98.232686,54.641779,14.357092,103.556043,3.584314,72.223318,39.166454,133.195529,103.920665,131.626561,102.885218,72.731692,101.496052,-0.061321,-2.170428,32.025740,-235.695789,102.163017,3.384713,22.066882,9.005043,30.359124,1565.288516,15.037996,439344.780866,0.948468,29.335561,25.313836,2.704115,0.074061,0.051585,107.242209,89.856412,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.059544,70.748433,86.911845,29.873418,25.201289,39.000000,95.400000,63.888126,0.000000,36.635036,37.386930,0.208713,22.872624,71.637913,54.711696,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.474797,71.999456,105.261887,134.998902,93.839684,98.237385,54.655238,14.378498,103.707055,3.582714,72.207793,39.222783,133.183996,103.928657,131.602220,102.850722,72.697874,101.616708,-0.061324,-2.169261,32.025740,-235.674710,102.150322,3.383449,22.078349,9.065102,48.148938,2481.903636,15.060304,439325.201867,0.951191,29.396787,25.314401,2.707573,0.074440,0.051157,107.256213,89.873126,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.057538,70.761768,86.905019,29.873418,25.238926,39.000000,95.400000,63.957659,0.000000,36.635036,37.386930,0.207480,22.895090,71.866744,54.711125,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.816761,71.998628,105.069606,135.002805,93.830170,98.238934,54.768005,14.373504,103.588798,3.581999,72.198158,39.210317,133.173558,103.888491,131.579363,102.811828,72.689833,101.540214,-0.061353,-2.168168,32.025740,-235.679868,102.213038,3.382879,22.053990,9.026445,26.968839,1387.283836,15.129080,439384.226779,0.956403,29.617022,25.315157,2.718641,0.075135,0.051557,107.223830,89.849023,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.028079,70.746014,86.904431,29.873418,25.282275,39.000000,95.400000,64.024675,0.000000,36.635036,37.386930,0.207919,22.885787,72.487354,54.716790,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.852010,71.994762,105.039483,135.007544,93.838157,98.238950,54.688971,14.376786,103.604828,3.579975,72.224254,39.208888,133.175749,103.941176,131.615263,102.838253,72.679287,101.460244,-0.061392,-2.166424,32.025740,-235.676096,102.369527,3.380838,22.088735,8.987283,10.744439,553.495383,15.233262,439558.860975,0.960734,29.844504,25.425844,2.735866,0.074456,0.051004,107.236752,89.854497,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.045783,70.750437,86.920501,29.873418,25.277390,39.000000,95.400000,63.874642,0.000000,36.635036,37.386930,0.206782,22.882108,73.420406,54.707654,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.714387,71.994762,105.036652,135.007544,93.816284,98.244743,54.679486,14.369365,103.705603,3.578698,72.221012,39.208290,133.188293,103.935882,131.623184,102.811764,72.697529,101.416910,-0.061395,-2.164690,32.025740,-235.683516,102.199110,3.379581,22.140175,8.992656,23.179940,1194.312232,15.056622,439403.741533,0.949679,29.389979,25.385159,2.706810,0.075067,0.051818,107.237990,89.862246,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.039330,70.774253,86.946990,29.873418,25.239556,39.000000,95.400000,63.856081,0.000000,36.635036,37.386930,0.208404,22.883821,72.415882,54.701900,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
