OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Friday, December 4, 2020
12:37:45 AM
38
38
Test Comments:
38
Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,Tecon,Pecon,Poil2,Moil2,Power,P_reactive,Shaft Power,Torque,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Toil,Tbox,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Encoder Speed,VFD Power,eta_is_2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,kVAR,kW,in-lb,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,RPM,kW,,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
38.449448,77.361262,103.739303,139.667629,90.521713,94.711886,54.775748,14.366796,102.175221,3.889543,77.672667,38.502529,137.587148,102.572449,136.135266,101.473424,71.863675,100.400943,-0.061484,-2.053987,32.025740,-235.682491,102.466243,3.678976,21.871937,8.918299,24.718119,1271.326501,14.530020,431467.904658,0.929543,34.828106,25.494050,2.675268,0.074570,0.051059,109.946723,93.172094,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.974937,70.957392,86.059109,29.873418,17.264763,39.000000,95.400000,63.327005,0.000000,34.635036,37.700709,0.209603,22.662534,69.336267,54.735132,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.741934,77.365131,103.763156,139.676836,90.565902,94.749878,54.647896,14.388060,102.239959,3.893473,77.670444,38.496827,137.591766,102.700533,136.134109,101.510170,71.866803,100.493216,-0.061484,-2.053975,32.025740,-235.661718,102.547549,3.682573,21.870891,8.984020,17.033199,878.117796,14.717255,431844.561301,0.941473,35.413031,25.543773,2.704962,0.074171,0.050724,109.885098,93.174339,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.979501,70.944129,86.110646,29.873418,17.265846,39.000000,95.400000,63.275962,0.000000,34.635036,37.700709,0.206782,22.653212,70.514194,54.734601,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.408827,77.365131,103.801181,139.676836,90.646136,94.778752,54.707551,14.368224,102.235486,3.896974,77.697892,38.503306,137.601729,102.580092,136.138693,101.531730,71.883039,100.484970,-0.061347,-2.053968,32.025740,-235.677634,102.348564,3.686097,21.903346,8.988816,16.766801,863.441491,14.679859,431919.774631,0.936638,35.240064,25.482331,2.698070,0.074584,0.051645,109.925624,93.207954,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.986510,70.953616,86.150234,29.873418,17.238969,39.000000,95.400000,63.151239,0.000000,34.635036,37.700709,0.205786,22.672433,70.036354,54.733195,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
37.892311,77.370383,103.793875,139.677953,90.714260,94.813764,54.694315,14.378784,102.389871,3.901171,77.689566,38.511592,137.581591,102.640546,136.130083,101.634862,71.875426,100.569804,-0.061444,-2.053979,32.025740,-235.672137,102.670595,3.690787,21.913425,8.920607,39.170176,2017.638368,14.565108,431952.661361,0.931607,34.855495,25.538478,2.678316,0.074526,0.051754,109.953616,93.181946,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.984712,70.936070,86.189980,29.873418,17.204868,39.000000,95.400000,63.298956,0.000000,34.635036,37.700709,0.207174,22.727498,70.437137,54.725435,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
39.023921,77.376739,103.882789,139.689113,90.760788,94.844275,54.678455,14.370792,102.377957,3.905700,77.676546,38.533002,137.561881,102.694880,136.125758,101.555160,71.872161,100.564262,-0.061416,-2.053999,32.025740,-235.678822,102.729498,3.695100,21.847434,8.944659,43.039427,2217.584850,14.716575,432215.727963,0.939541,35.298059,25.516946,2.702535,0.073387,0.050918,109.969518,93.169065,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.990432,70.909454,86.195318,29.873418,17.194261,39.000000,95.400000,63.537347,0.000000,34.635036,37.700709,0.208891,22.691942,71.513958,54.747219,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.905273,77.377016,103.980525,139.699436,90.821313,94.902133,54.649390,14.363657,102.464798,3.912194,77.695918,38.573948,137.551276,102.704758,136.127857,101.634077,71.874001,100.632870,-0.061515,-2.053995,32.025740,-235.688244,102.521188,3.700812,21.860668,8.992440,27.741951,1430.150269,14.943728,432646.220721,0.953873,35.995416,25.579021,2.739180,0.073751,0.051784,109.974847,93.174900,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.984391,70.940309,86.274894,29.873418,17.197746,39.000000,95.400000,63.243109,0.000000,34.635036,37.700709,0.208980,22.643782,72.131335,54.729261,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.221613,77.385860,103.888738,139.701947,90.847457,94.935172,54.653989,14.369365,102.434060,3.918089,77.695510,38.582743,137.577336,102.775573,136.147798,101.671566,71.866964,100.668288,-0.061534,-2.054002,32.025740,-235.682536,102.424922,3.706619,21.882124,8.942063,47.533306,2450.226069,14.478241,432253.716347,0.924809,34.494735,25.578730,2.662028,0.074790,0.052128,109.932826,93.179747,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.980955,70.912422,86.284258,29.873418,17.182724,39.000000,95.400000,63.094480,0.000000,34.635036,37.700709,0.209559,22.681971,69.310099,54.731897,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.621863,77.385860,104.016825,139.701947,90.887582,94.964843,54.703452,14.370650,102.525071,3.923947,77.708054,38.591499,137.593199,102.754773,136.133231,101.704632,71.854430,100.681652,-0.061479,-2.053995,32.025740,-235.677821,102.286706,3.712302,21.898442,8.932849,32.678805,1682.989570,14.551109,432572.426330,0.928898,34.651437,25.620912,2.672659,0.074040,0.051425,109.853425,93.179635,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.969013,70.914171,86.335848,29.873418,17.143952,39.000000,95.400000,63.392990,0.000000,34.635036,37.700709,0.207568,22.722756,69.629328,54.731464,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.507376,77.387518,103.974726,139.696088,90.912659,94.997580,54.729145,14.366939,102.512862,3.929183,77.725701,38.604358,137.611223,102.779036,136.161316,101.671096,71.895916,100.575427,-0.061329,-2.053956,32.025740,-235.680388,102.603276,3.717800,21.909206,8.980630,11.068489,569.770097,14.834744,433076.078687,0.947009,35.568815,25.650665,2.718063,0.074882,0.052800,109.829724,93.218097,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.985544,70.926125,86.373798,29.873418,17.141710,39.000000,95.400000,63.224535,0.000000,34.635036,37.700709,0.207699,22.687200,70.790388,54.738181,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.557172,77.396362,103.994620,139.699157,90.953657,95.030607,54.690331,14.370507,102.508748,3.935427,77.697098,38.611986,137.577723,102.832497,136.140860,101.725024,71.873127,100.657350,-0.061017,-2.053967,32.025740,-235.685968,102.114431,3.723991,21.904464,8.987049,14.806692,762.741701,14.686216,433040.143307,0.935930,35.035412,25.671769,2.693211,0.075916,0.051157,109.778158,93.254426,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.972243,70.888797,86.377033,29.873418,17.131946,39.000000,95.400000,63.277726,0.000000,34.635036,37.700709,0.207524,22.708584,70.753904,54.733903,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
37.939367,77.397468,104.005035,139.712549,90.954660,95.065641,54.663034,14.373218,102.471908,3.943121,77.701544,38.684383,137.611481,102.882484,136.189333,101.674279,71.897917,100.734989,-0.061062,-2.053958,32.025740,-235.677866,102.643655,3.731313,21.916688,8.942928,21.092237,1087.073494,14.734132,433172.208375,0.938803,35.189208,25.562140,2.700125,0.075028,0.051574,109.751945,93.335561,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.982502,70.924744,86.433977,29.873418,17.115529,39.000000,95.400000,63.258789,0.000000,34.635036,37.700709,0.209648,22.729427,70.939787,54.731956,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.358092,77.397468,104.059066,139.712549,90.982094,95.106807,54.667600,14.372077,102.582557,3.951572,77.719668,38.733760,137.613339,102.889522,136.168833,101.779399,71.876140,100.750171,-0.060875,-2.053961,32.025740,-235.680315,102.337244,3.739279,21.919736,8.946625,0.127075,6.548758,14.721284,433350.838192,0.938513,35.131837,25.637488,2.697154,0.073283,0.051240,109.781044,93.294927,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.993220,70.923015,86.479725,29.873418,17.091713,39.000000,95.400000,63.530247,0.000000,34.635036,37.700709,0.207568,22.713758,70.937826,54.728326,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
39.029173,77.400508,104.075884,139.724826,91.016999,95.149882,54.648351,14.369651,102.635210,3.959719,77.716062,38.623800,137.634505,103.036449,136.170763,101.826030,71.880348,100.839487,-0.060820,-2.054582,32.025740,-235.681434,102.623609,3.747401,21.911387,8.989663,6.156140,317.366726,14.994508,433768.958541,0.955743,35.959150,25.662478,2.741349,0.073838,0.051576,109.774370,93.266319,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.989902,70.899391,86.496074,29.873418,17.085589,39.000000,95.400000,63.362276,0.000000,34.635036,37.700709,0.208492,22.770879,71.522267,54.728110,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.746033,77.405206,104.094037,139.736265,91.109206,95.203139,54.694246,14.367938,102.636112,3.970908,77.705899,38.577092,137.617146,102.981244,136.161081,101.927971,71.844381,100.853119,-0.060634,-2.055769,32.025740,-235.684290,102.801371,3.758052,21.906014,8.966440,20.768578,1069.781610,14.827700,433791.750183,0.944892,35.398061,25.693987,2.712832,0.073714,0.052107,109.812874,93.228397,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.959565,70.873231,86.521762,29.873418,17.087767,39.000000,95.400000,63.075557,0.000000,34.635036,37.700709,0.209603,22.756418,71.435533,54.719928,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.761064,77.409352,104.086823,139.739334,91.174753,95.245262,54.613052,14.369936,102.610489,3.980397,77.733618,38.633344,137.626275,103.031664,136.167529,101.836746,71.881176,100.925963,-0.060681,-2.058235,32.025740,-235.680332,102.964733,3.766845,21.904175,8.937375,-1.247669,-64.362494,14.551201,433662.826806,0.928217,34.511588,25.747002,2.666618,0.074592,0.051889,109.825914,93.230776,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.974804,70.884309,86.561196,29.873418,17.050925,39.000000,95.400000,63.204303,0.000000,34.635036,37.700709,0.207218,22.687723,69.792594,54.730982,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.541369,77.418196,104.209378,139.750494,91.229968,95.276008,54.750101,14.375359,102.669193,3.989894,77.733845,38.687174,137.643889,103.060643,136.161659,101.924310,71.870230,100.867885,-0.060710,-2.059412,32.025740,-235.677033,102.678265,3.776373,21.937676,8.962365,15.102441,777.127385,14.682172,434111.059653,0.935251,34.890143,25.791701,2.686573,0.073791,0.051641,109.836443,93.247964,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.983839,70.882142,86.583807,29.873418,17.082550,39.000000,95.400000,63.193934,0.000000,34.635036,37.700709,0.207963,22.771744,70.047390,54.724137,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.870147,77.418196,104.195501,139.750494,91.275799,95.317176,54.663207,14.368366,102.667921,4.000402,77.725520,38.552668,137.607632,103.044326,136.166200,101.887003,71.853097,100.907416,-0.060676,-2.059404,32.025740,-235.678634,102.456392,3.786360,21.939912,9.020982,25.304524,1304.166548,14.681188,434236.713380,0.936675,34.874389,25.801544,2.685345,0.073713,0.051895,109.819636,93.166619,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.967564,70.877906,86.632079,29.873418,17.054825,39.000000,95.400000,63.296768,0.000000,34.635036,37.700709,0.206045,22.772538,70.849159,54.712896,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.638322,77.426764,104.202785,139.752448,91.333117,95.352963,54.639319,14.369651,102.727062,4.009868,77.732121,38.689587,137.635659,103.062132,136.182715,102.011662,71.875933,100.972854,-0.060807,-2.059405,32.025740,-235.681924,102.557693,3.795831,21.953669,8.989321,12.107144,624.261325,14.797620,434512.426023,0.940371,35.174679,25.775307,2.703832,0.074652,0.052165,109.867280,93.150125,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.972889,70.862085,86.678133,29.873418,17.043719,39.000000,95.400000,63.150467,0.000000,34.635036,37.700709,0.207392,22.719546,71.155140,54.731493,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
39.001552,77.427869,104.313812,139.752448,91.357053,95.388790,54.764720,14.365512,102.683535,4.018536,77.727766,38.660271,137.627815,103.145348,136.158661,101.918374,71.864895,100.934598,-0.060812,-2.059407,32.025740,-235.684266,102.604949,3.804236,21.944095,8.958597,22.933607,1179.781237,14.662027,434572.542061,0.933720,34.738996,25.817750,2.680605,0.074967,0.052076,109.845209,93.166014,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.967334,70.879334,86.680710,29.873418,17.024426,39.000000,95.400000,63.246372,0.000000,34.635036,37.700709,0.208271,22.740984,71.159392,54.731533,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.473880,77.428975,104.287794,139.753843,91.392665,95.423753,54.655424,14.365655,102.756080,4.028091,77.732915,38.651967,137.641306,103.158250,136.172565,101.991531,71.874255,100.982571,-0.060870,-2.059424,32.025740,-235.684613,102.737740,3.812974,21.942093,8.994351,44.997434,2319.447120,14.767558,434818.381660,0.940518,35.054472,25.836796,2.696877,0.074171,0.051389,109.874394,93.158182,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.976489,70.879774,86.721652,29.873418,17.036142,39.000000,95.400000,63.081418,0.000000,34.635036,37.700709,0.207480,22.721259,71.205878,54.724393,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.589995,77.428975,104.243935,139.753843,91.434199,95.461791,54.684302,14.371363,102.777152,4.038331,77.752785,38.718914,137.645773,103.121590,136.181667,102.059171,71.879084,100.910413,-0.060707,-2.059407,32.025740,-235.677271,102.653221,3.822716,21.974891,9.000139,47.396081,2441.798092,14.634653,434827.451914,0.929336,34.575329,25.823353,2.674607,0.074166,0.051553,109.859989,93.148757,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.972176,70.897021,86.776449,29.873418,17.026420,39.000000,95.400000,63.311078,0.000000,34.635036,37.700709,0.209291,22.768391,70.267297,54.741495,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.680498,77.434779,104.318431,139.764724,91.469935,95.496926,54.703549,14.376786,102.846479,4.047474,77.770477,38.826023,137.654132,103.063705,136.170765,101.989950,71.881705,101.087892,-0.060555,-2.061147,32.025740,-235.673319,102.832735,3.831739,21.948855,8.970533,26.480016,1363.743625,14.861341,435226.941201,0.945260,35.275243,25.844692,2.710613,0.075314,0.052716,109.840298,93.165857,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.970402,70.891103,86.819308,29.873418,17.005576,39.000000,95.400000,63.263309,0.000000,34.635036,37.700709,0.206956,22.768805,71.627842,54.718462,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.309369,77.439753,104.276617,139.767793,91.501528,95.547224,54.797011,14.370935,102.889332,4.057781,77.753171,38.806527,137.631769,103.188886,136.193082,102.043912,71.870782,101.103588,-0.060466,-2.064645,32.025740,-235.682763,102.271981,3.842231,21.969824,8.952737,36.417397,1872.328425,14.811112,435334.612028,0.942087,35.120841,25.793682,2.701320,0.074448,0.052047,109.804063,93.212555,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.965789,70.886496,86.828101,29.873418,17.005125,39.000000,95.400000,63.223767,0.000000,34.635036,37.700709,0.208315,22.770194,70.768018,54.726507,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.823247,77.447492,104.390419,139.774210,91.515216,95.588400,54.797859,14.371506,102.765200,4.065269,77.776874,38.734488,137.653256,103.191747,136.202659,102.031608,71.889018,100.990217,-0.060424,-2.068761,32.025740,-235.677782,103.122772,3.849595,21.976171,8.989483,48.387635,2487.716034,14.788669,435455.628006,0.939749,35.006547,25.904599,2.696926,0.075509,0.051748,109.763642,93.226311,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.971532,70.900937,86.856197,29.873418,16.977761,39.000000,95.400000,63.387042,0.000000,34.635036,37.700709,0.208536,22.769599,71.458106,54.722809,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.775519,77.452743,104.331632,139.786208,91.558555,95.634359,54.701632,14.372219,102.767548,4.072858,77.755847,38.718633,137.625720,103.193442,136.188950,102.010971,71.874323,101.071898,-0.060555,-2.073991,32.025740,-235.679192,102.501198,3.856945,21.982626,9.005278,30.970767,1595.077054,14.950333,435891.081757,0.948411,35.505391,25.925557,2.721961,0.074472,0.051618,109.744411,93.178850,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.948478,70.889099,86.892204,29.873418,17.021780,39.000000,95.400000,63.164324,0.000000,34.635036,37.700709,0.208183,22.812114,71.767801,54.718108,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.291318,77.452743,104.336655,139.786208,91.582164,95.672191,54.811088,14.366654,102.891261,4.080851,77.772065,38.638184,137.664028,103.199818,136.228103,102.029689,71.899873,101.092778,-0.060492,-2.079206,32.025740,-235.681490,103.077783,3.864388,21.985745,8.985913,10.740161,552.042284,14.752662,435806.018631,0.935352,34.830270,25.834819,2.688864,0.075558,0.052462,109.747870,93.203377,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.981904,70.908810,86.938470,29.873418,16.978205,39.000000,95.400000,63.179715,0.000000,34.635036,37.700709,0.207087,22.764063,70.743867,54.724009,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.531926,77.451638,104.321379,139.784255,91.593863,95.698507,54.674453,14.366654,102.880148,4.087973,77.751900,38.622103,137.645454,103.310729,136.218360,102.103845,71.864113,101.205414,-0.060503,-2.083905,32.025740,-235.689985,102.374242,3.871464,21.985492,8.944118,21.028963,1083.586055,14.772001,436072.037730,0.938698,34.898650,25.901755,2.690657,0.074524,0.052071,109.736216,93.219780,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.952744,70.907454,86.954177,29.873418,16.983261,39.000000,95.400000,63.394245,0.000000,34.635036,37.700709,0.207087,22.779083,70.956815,54.727343,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.148273,77.457442,104.369168,139.788998,91.598322,95.725061,54.638649,14.369793,102.891132,4.094658,77.767619,38.968960,137.659819,103.254487,136.205379,102.162397,71.885845,101.078124,-0.060445,-2.086272,32.025740,-235.678351,102.620488,3.877883,21.965028,8.983425,12.194359,628.765934,14.986722,436434.094642,0.949916,35.542498,25.889555,2.724812,0.075374,0.053451,109.713019,93.190900,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.961181,70.914638,86.982044,29.873418,16.957182,39.000000,95.400000,63.290850,0.000000,34.635036,37.700709,0.209068,22.769599,72.369353,54.730264,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.700655,77.463799,104.435095,139.805460,91.619811,95.775349,54.705880,14.358091,102.918165,4.103363,77.782113,38.778415,137.664544,103.365147,136.229777,102.159659,71.899712,101.119475,-0.060555,-2.089748,32.025740,-235.690216,102.350343,3.886125,21.988918,9.021703,14.020847,722.054917,14.884875,436501.071523,0.946170,35.220675,25.997291,2.707401,0.074067,0.051226,109.674357,93.155556,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.978726,70.910195,87.065231,29.873418,16.968693,39.000000,95.400000,63.119806,0.000000,34.635036,37.700709,0.207305,22.784762,71.877543,54.719957,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.563076,77.467668,104.491507,139.816341,91.640123,95.804505,54.679397,14.366083,102.949855,4.109360,77.786854,38.763665,137.652616,103.371666,136.225150,102.223226,71.890858,101.211373,-0.060744,-2.093248,32.025740,-235.682061,102.809142,3.891749,22.000728,8.945777,14.234039,733.389092,15.062032,436775.735589,0.957285,35.738601,25.894216,2.735882,0.073830,0.050886,109.688875,93.171153,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.980801,70.930505,87.091105,29.873418,16.964820,39.000000,95.400000,63.220572,0.000000,34.635036,37.700709,0.209202,22.788801,72.043533,54.798291,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.664945,77.467668,104.408717,139.816341,91.666161,95.838054,54.697161,14.372790,102.921586,4.115748,77.772338,38.818453,137.665741,103.387698,136.214398,102.199130,71.890629,101.093037,-0.060645,-2.095578,32.025740,-235.679765,102.845381,3.897346,21.942905,8.962329,20.713262,1066.875412,14.841012,436720.331060,0.941986,35.008848,25.906782,2.698536,0.073652,0.051917,109.658517,93.157599,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.983751,70.921432,87.106742,29.873418,16.978041,39.000000,95.400000,63.280072,0.000000,34.635036,37.700709,0.208891,22.812962,71.590249,54.720291,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.390196,77.468773,104.456669,139.819968,91.698231,95.860950,54.615111,14.373076,102.932659,4.121747,77.751356,38.897846,137.660099,103.298175,136.213371,102.177576,71.838724,101.251013,-0.060584,-2.096165,32.025740,-235.672128,102.600439,3.903293,21.958916,9.021667,-1.033628,-53.318939,14.912995,436942.111202,0.946347,35.195296,25.974353,2.709626,0.074544,0.051525,109.709120,93.119066,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.968953,70.888827,87.126107,29.873418,16.949397,39.000000,95.400000,63.235967,0.000000,34.635036,37.700709,0.208051,22.765380,71.285159,54.713358,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.374090,77.468497,104.506662,139.828339,91.696005,95.883846,54.649505,14.373076,102.924487,4.127051,77.808355,38.804932,137.698726,103.297357,136.227400,102.361905,71.901482,101.226690,-0.060603,-2.097919,32.025740,-235.677846,102.715629,3.908539,21.959024,8.990961,11.635857,599.849255,14.862467,437044.299016,0.943696,35.060059,25.898966,2.700346,0.073930,0.052003,109.694294,93.124564,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.976997,70.916344,87.172722,29.873418,16.947256,39.000000,95.400000,63.353462,0.000000,34.635036,37.700709,0.207174,22.759610,71.149466,54.719200,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.938196,77.477065,104.408229,139.826385,91.691432,95.914123,54.666971,14.368794,103.040986,4.131820,77.818652,38.761016,137.709266,103.353766,136.234105,102.215181,71.877566,101.206901,-0.060576,-2.099686,32.025740,-235.681964,102.920680,3.913217,21.963297,8.944173,24.378612,1256.359577,14.991368,437378.030528,0.952603,35.426541,26.051802,2.720920,0.074002,0.051712,109.734432,93.127078,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.990439,70.917750,87.200469,29.873418,16.952302,39.000000,95.400000,63.368606,0.000000,34.635036,37.700709,0.208802,22.797708,72.056288,54.718600,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.579189,77.477065,104.558767,139.826385,91.703615,95.948514,54.680732,14.368794,103.004539,4.136636,77.795178,38.790579,137.696653,103.374214,136.241901,102.171666,71.886466,101.320680,-0.060613,-2.101445,32.025740,-235.682944,102.681653,3.917838,21.994904,8.963736,11.628404,599.122705,15.009260,437377.716139,0.952659,35.447746,25.973512,2.723365,0.073703,0.052051,109.676736,93.122433,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.995095,70.902091,87.216940,29.873418,16.916012,39.000000,95.400000,63.127444,0.000000,34.635036,37.700709,0.206651,22.810690,72.447653,54.712375,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.222924,77.486462,104.499739,139.826385,91.721580,95.973750,54.825485,14.381495,103.079020,4.141177,77.791821,38.976439,137.671173,103.376609,136.239888,102.338544,71.861537,101.372069,-0.060603,-2.103196,32.025740,-235.667629,102.754233,3.921895,22.005470,9.009389,31.518786,1619.634435,14.757484,437295.554486,0.937869,34.708043,25.984788,2.681383,0.074266,0.051760,109.631044,93.121535,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.985459,70.885419,87.247757,29.873418,16.951962,39.000000,95.400000,63.280400,0.000000,34.635036,37.700709,0.206564,22.805678,70.676914,54.723734,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.618295,77.495030,104.679268,139.824432,91.751088,96.010399,54.684852,14.367082,103.000049,4.147029,77.822712,38.749882,137.691800,103.376919,136.245905,102.280289,71.882511,101.278321,-0.060555,-2.105516,32.025740,-235.682859,102.642740,3.927359,21.973646,8.984525,25.932242,1335.989426,14.938435,437611.891222,0.947343,35.183284,26.048533,2.710238,0.074777,0.051882,109.686826,93.148869,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.994425,70.901837,87.280969,29.873418,16.933770,39.000000,95.400000,63.448362,0.000000,34.635036,37.700709,0.206391,22.783536,72.288144,54.720832,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.612730,77.498899,104.521172,139.827502,91.793302,96.037122,54.663944,14.353525,103.023592,4.150588,77.832329,38.722355,137.679166,103.388717,136.250981,102.300632,71.883569,101.288107,-0.060508,-2.107241,32.025740,-235.697396,103.152107,3.931038,22.004605,8.976375,12.794911,659.426331,15.088668,437957.406974,0.954563,35.667663,26.106252,2.733955,0.075894,0.051269,109.703305,93.164443,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.962958,70.891128,87.310474,29.873418,16.987723,39.000000,95.400000,63.266667,0.000000,34.635036,37.700709,0.207174,22.805659,73.045828,54.719416,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.635117,77.503598,104.653291,139.835035,91.802594,96.070664,54.638119,14.371363,102.985371,4.153578,77.801642,38.875666,137.668970,103.435510,136.219947,102.322056,71.860319,101.330105,-0.060325,-2.108968,32.025740,-235.680538,102.718322,3.933860,21.983906,8.994351,30.238729,1559.185498,14.949247,437904.031185,0.946892,35.149317,26.025451,2.710613,0.073844,0.051090,109.685791,93.149026,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.963996,70.877658,87.318539,29.873418,16.972088,39.000000,95.400000,63.269365,0.000000,34.635036,37.700709,0.208846,22.811646,72.431705,54.716967,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.711303,77.503598,104.598198,139.835035,91.838686,96.098119,54.695298,14.367510,103.055065,4.156860,77.807607,38.929479,137.660548,103.449488,136.236182,102.400344,71.862641,101.401016,-0.060346,-2.109568,32.025740,-235.683901,102.670905,3.936525,21.988035,9.018620,49.194175,2533.924596,14.933173,438032.128669,0.947673,35.160576,26.030640,2.706910,0.073528,0.050952,109.759391,93.184819,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.956158,70.870657,87.360264,29.873418,16.973126,39.000000,95.400000,63.259872,0.000000,34.635036,37.700709,0.208404,22.815811,72.080388,54.720085,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.621522,77.513271,104.547546,139.848707,91.854950,96.127887,54.704735,14.369080,103.145708,4.159909,77.828790,38.838459,137.672157,103.399037,136.239717,102.272835,71.894883,101.366999,-0.060346,-2.110178,32.025740,-235.682985,102.810507,3.939450,22.022761,9.003853,28.909959,1488.855486,14.947870,438222.297492,0.947873,35.135560,26.080696,2.708761,0.073938,0.050850,109.758950,93.169425,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.992330,70.876946,87.401694,29.873418,16.957688,39.000000,95.400000,63.225090,0.000000,34.635036,37.700709,0.208891,22.757861,71.573511,54.721196,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.374806,77.513824,104.701712,139.848986,91.859269,96.155684,54.758511,14.369365,103.159559,4.162908,77.821873,38.774257,137.663156,103.486514,136.245349,102.335378,71.903184,101.318149,-0.060582,-2.110776,32.025740,-235.678452,102.648287,3.942100,21.976351,8.973274,10.803291,555.820342,14.911574,438307.050028,0.945152,35.034537,26.123613,2.702007,0.073737,0.051245,109.837875,93.183585,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.985528,70.864348,87.440343,29.873418,16.933651,39.000000,95.400000,63.266375,0.000000,34.635036,37.700709,0.206695,22.787323,71.551406,54.729576,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.220146,77.514929,104.620633,139.850102,91.913410,96.184668,54.660136,14.367653,103.106036,4.165361,77.815046,38.838169,137.670425,103.458137,136.253788,102.441557,71.888812,101.493227,-0.060652,-2.110812,32.025740,-235.684085,102.622590,3.944362,22.002116,8.997200,20.600567,1061.789564,14.947815,438440.659915,0.947662,35.163274,26.069672,2.706976,0.073985,0.052981,109.798337,93.199855,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.965979,70.863058,87.475828,29.873418,16.974338,39.000000,95.400000,63.378525,0.000000,34.635036,37.700709,0.206434,22.827098,71.558043,54.722799,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.481898,77.514929,104.594509,139.850102,91.956626,96.204697,54.639160,14.368509,103.059659,4.167596,77.811349,38.799553,137.666555,103.421696,136.246056,102.348701,71.864366,101.383732,-0.060781,-2.111994,32.025740,-235.677185,102.729989,3.946599,22.007778,8.995289,11.811200,609.003781,15.081152,438673.307302,0.953540,35.492118,26.030200,2.728397,0.074714,0.052244,109.797918,93.205487,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.957657,70.850185,87.453444,29.873418,16.954325,39.000000,95.400000,63.451283,0.000000,34.635036,37.700709,0.208404,22.810996,72.963420,54.712227,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
39.077099,77.520180,104.671247,139.854566,91.978586,96.227868,54.691260,14.362373,103.087191,4.170303,77.817927,38.842960,137.654799,103.472650,136.227338,102.369130,71.878486,101.459216,-0.060954,-2.114342,32.025740,-235.688059,102.794011,3.948934,21.987205,8.995884,11.997356,618.012998,15.141623,438910.280581,0.959694,35.699846,26.156237,2.737316,0.075395,0.051862,109.891927,93.135651,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.960748,70.852858,87.520166,29.873418,16.955793,39.000000,95.400000,63.199085,0.000000,34.635036,37.700709,0.208359,22.797221,73.348396,54.714666,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
39.115383,77.520733,104.748130,139.869633,91.979803,96.246544,54.670582,14.368937,103.285631,4.171820,77.821760,38.876814,137.697680,103.551683,136.269530,102.436648,71.911762,101.511162,-0.060907,-2.116091,32.025740,-235.684271,102.955576,3.950266,21.990829,8.981910,22.567088,1162.925284,15.027030,438915.799283,0.953258,35.350525,26.110863,2.718018,0.074610,0.051713,109.945997,93.138232,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.984998,70.852626,87.564230,29.873418,16.977776,39.000000,95.400000,63.074677,0.000000,34.635036,37.700709,0.207130,22.851619,72.105406,54.715659,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.856161,77.523497,104.696599,139.880514,91.980359,96.265888,54.688029,14.386347,103.187491,4.172958,77.798036,38.936295,137.668097,103.515437,136.234878,102.449006,71.864527,101.503759,-0.060844,-2.117126,32.025740,-235.666534,102.745216,3.951333,22.046219,8.998426,10.400128,535.767570,14.786179,438714.738367,0.937024,34.568185,26.144882,2.678583,0.073608,0.050531,109.928114,93.132936,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.969693,70.836093,87.561746,29.873418,16.990760,39.000000,95.400000,63.052415,0.000000,34.635036,37.700709,0.208359,22.846859,70.964757,54.717115,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.773837,77.527643,104.658177,139.887211,91.991475,96.278826,54.617097,14.364513,103.219264,4.174014,77.835118,38.897243,137.702682,103.610240,136.263748,102.384472,71.878946,101.505921,-0.060658,-2.118865,32.025740,-235.685265,102.677698,3.952268,22.036086,9.015681,-0.613926,-31.667757,14.783863,438723.184436,0.936575,34.518395,26.144717,2.677927,0.073920,0.051019,109.979583,93.204769,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.979189,70.850968,87.601517,29.873418,16.993110,39.000000,95.400000,63.154612,0.000000,34.635036,37.700709,0.205399,22.843451,71.374728,54.711007,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.780410,77.527643,104.663127,139.887211,92.011865,96.282677,54.634903,14.369365,103.206302,4.174920,77.818289,38.885526,137.705269,103.547040,136.268267,102.407251,71.893756,101.413482,-0.060676,-2.120610,32.025740,-235.683026,103.367164,3.952832,22.031939,9.031818,13.044548,672.649536,14.890282,439024.980880,0.943182,34.862772,26.187234,2.694466,0.074353,0.051994,109.986234,93.197812,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.959156,70.828055,87.622972,29.873418,16.960555,39.000000,95.400000,63.178946,0.000000,34.635036,37.700709,0.208007,22.850159,71.464386,54.707526,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.704707,77.529301,104.677183,139.893907,92.054685,96.286181,54.662666,14.374931,103.177709,4.176239,77.823779,38.918706,137.705998,103.554569,136.258589,102.467252,71.886489,101.608896,-0.060713,-2.122364,32.025740,-235.672070,103.000075,3.953878,22.015910,8.978701,25.019514,1289.490244,14.922288,439102.918566,0.946697,34.975775,26.174194,2.699196,0.074191,0.050693,110.017330,93.181835,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.939194,70.806040,87.632909,29.873418,16.998765,39.000000,95.400000,63.171453,0.000000,34.635036,37.700709,0.205313,22.812655,72.650219,54.716839,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
39.006408,77.533723,104.798374,139.894744,92.108163,96.295165,54.692379,14.361516,103.183090,4.178374,77.837205,38.809616,137.698450,103.624092,136.288806,102.503546,71.889755,101.499333,-0.060587,-2.124119,32.025740,-235.688915,102.795112,3.955703,22.027485,8.998336,13.989177,720.601817,14.920659,439090.283192,0.946254,34.967077,26.100449,2.698866,0.074513,0.051633,110.061682,93.189869,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.975454,70.826511,87.676357,29.873418,16.966821,39.000000,95.400000,63.198907,0.000000,34.635036,37.700709,0.209246,22.849834,71.731604,54.717675,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
39.051218,77.539527,104.870824,139.901440,92.124483,96.305824,54.710879,14.366368,103.314115,4.180347,77.824277,38.941657,137.694007,103.557621,136.271247,102.439295,71.857605,101.468436,-0.060660,-2.125858,32.025740,-235.682756,103.060529,3.957982,22.042541,9.066491,16.341716,841.499690,14.955825,439160.426825,0.947797,35.068979,26.232254,2.704508,0.074190,0.051209,110.089957,93.219086,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.948670,70.822139,87.691939,29.873418,16.992127,39.000000,95.400000,63.059708,0.000000,34.635036,37.700709,0.208271,22.846030,72.843925,54.715866,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
39.027221,77.544502,104.757398,139.907858,92.107880,96.323292,54.678591,14.354666,103.291300,4.181876,77.849679,38.844350,137.732996,103.664682,136.281398,102.490014,71.896194,101.489872,-0.060928,-2.127616,32.025740,-235.697235,103.252286,3.959518,22.080296,9.012508,21.343599,1099.715459,14.845392,439052.857252,0.939515,34.674784,26.159186,2.686696,0.074303,0.051390,110.062695,93.273298,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.964161,70.826422,87.755436,29.873418,17.014228,39.000000,95.400000,63.042945,0.000000,34.635036,37.700709,0.206348,22.851907,70.946910,54.711971,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.469495,77.544502,104.704773,139.907858,92.095500,96.340778,54.683766,14.369508,103.240766,4.183095,77.868299,39.018056,137.744196,103.638136,136.310354,102.508115,71.912590,101.487410,-0.061012,-2.127628,32.025740,-235.679943,103.243469,3.960574,22.037492,8.975798,21.878690,1127.179038,14.838681,439144.634027,0.938156,34.621586,26.171640,2.685469,0.074372,0.051803,110.074036,93.309490,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.994498,70.850510,87.792264,29.873418,17.010417,39.000000,95.400000,63.039899,0.000000,34.635036,37.700709,0.207261,22.848211,71.246922,54.715079,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.890655,77.546713,104.900909,139.913438,92.131031,96.352961,54.713528,14.369080,103.342487,4.184414,77.860588,38.908470,137.744154,103.645397,136.303758,102.497582,71.870001,101.534158,-0.060980,-2.128201,32.025740,-235.678901,103.237820,3.961443,22.033093,9.029925,12.829093,660.588811,14.835403,439172.900322,0.939512,34.658153,26.146715,2.684214,0.074409,0.052512,110.162468,93.299438,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.971630,70.840101,87.789464,29.873418,17.050100,39.000000,95.400000,63.279976,0.000000,34.635036,37.700709,0.208183,22.845723,71.895202,54.709149,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.959947,77.551688,104.866798,139.919297,92.157382,96.369656,54.698823,14.374931,103.274791,4.185949,77.852310,38.970361,137.734256,103.680529,136.321597,102.528206,71.900517,101.578044,-0.060891,-2.127593,32.025740,-235.677134,103.122934,3.962789,22.016234,9.044476,33.649375,1733.121500,15.070686,439495.027141,0.954224,35.396608,26.128751,2.721761,0.074372,0.051245,110.174644,93.275901,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.980874,70.839801,87.842185,29.873418,17.055542,39.000000,95.400000,63.087383,0.000000,34.635036,37.700709,0.207568,22.847129,72.713482,54.711735,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.747001,77.555558,104.800912,139.926831,92.148522,96.378013,54.723975,14.366939,103.350316,4.187256,77.849362,38.898694,137.699927,103.721777,136.287202,102.567315,71.884696,101.564502,-0.060831,-2.126405,32.025740,-235.680715,103.040052,3.964214,22.045101,8.997344,48.954648,2520.265461,14.919116,439425.061000,0.942748,34.840430,26.201132,2.697329,0.075119,0.051721,110.198336,93.281466,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.973728,70.814837,87.851441,29.873418,17.037653,39.000000,95.400000,63.047812,0.000000,34.635036,37.700709,0.209113,22.837591,71.663479,54.720577,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
