OSU 80 Ton Compressor Load Stand
38.656042,77.555558,104.774798,139.926831,92.159314,96.385143,54.718815,14.362658,103.318250,4.188019,77.869819,38.978556,137.729127,103.681834,136.322626,102.602311,71.880602,101.561690,-0.060844,-2.126437,32.025740,-235.690714,103.195340,3.965175,22.065097,8.973346,30.517639,1571.246224,14.887295,439419.792584,0.941375,34.753981,26.198575,2.691657,0.074258,0.051750,110.235237,93.186997,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.977417,70.821010,87.873432,29.873418,17.033323,39.000000,95.400000,63.135548,0.000000,34.635036,37.700709,0.205528,22.853566,71.722646,54.719367,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
39.036910,77.558321,104.802025,139.927110,92.181674,96.395322,54.684815,14.371363,103.239843,4.189037,77.887690,39.022023,137.738319,103.650297,136.302152,102.504592,71.898724,101.638630,-0.060846,-2.126995,32.025740,-235.678251,103.354804,3.966017,22.080531,9.029817,11.082088,570.932576,14.970854,439594.047213,0.946586,35.039212,26.205771,2.704749,0.074417,0.051792,110.291422,93.211142,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.996044,70.830913,87.924544,29.873418,17.048764,39.000000,95.400000,63.173046,0.000000,34.635036,37.700709,0.210546,22.834129,71.592190,54.708598,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.365949,77.564402,104.923687,139.934922,92.208498,96.409787,54.725368,14.370221,103.279070,4.189794,77.867415,38.852921,137.755399,103.772499,136.323505,102.575649,71.905071,101.735759,-0.061096,-2.128759,32.025740,-235.687724,102.933202,3.966722,22.078854,9.073559,14.946019,769.425958,15.007370,439678.512692,0.949137,35.159757,26.208073,2.710438,0.075039,0.051550,110.359316,93.224606,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.004920,70.831904,87.927118,29.873418,17.040212,39.000000,95.400000,63.008778,0.000000,34.635036,37.700709,0.208935,22.893864,73.018649,54.750858,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.761004,77.566889,104.987194,139.940503,92.240113,96.418947,54.687348,14.369508,103.398974,4.190964,77.875193,38.915558,137.770746,103.784054,136.334257,102.611280,71.886466,101.557766,-0.060954,-2.132284,32.025740,-235.681903,103.276754,3.968001,22.107035,9.018097,48.033371,2474.492829,14.849219,439511.374153,0.939887,34.659215,26.238954,2.684691,0.075199,0.051897,110.355375,93.239977,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.011513,70.836004,87.947052,29.873418,17.111837,39.000000,95.400000,63.029356,0.000000,34.635036,37.700709,0.206956,22.864312,70.527145,54.810260,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.503075,77.567719,104.883846,139.954454,92.286922,96.431947,54.744346,14.370507,103.432660,4.191865,77.862947,38.922404,137.760656,103.781945,136.312967,102.648297,71.872807,101.691317,-0.060805,-2.132338,32.025740,-235.677964,103.315442,3.968960,22.140951,8.983876,42.489864,2186.633832,15.159041,439902.405872,0.956988,35.554512,26.294426,2.734813,0.073958,0.051442,110.416396,93.255325,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.000216,70.835081,87.960461,29.873418,17.098736,39.000000,95.400000,63.118898,0.000000,34.635036,37.700709,0.207043,22.886147,72.553799,54.771904,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.869721,77.567442,104.942929,139.955291,92.305303,96.456490,54.654609,14.379497,103.312862,4.191805,77.873810,39.044126,137.773909,103.717322,136.329330,102.700314,71.859813,101.681045,-0.061022,-2.134694,32.025740,-235.668484,103.075779,3.969150,22.082478,9.049380,0.899445,46.363682,14.998368,439785.539152,0.947280,35.032006,26.199709,2.708578,0.074090,0.051829,110.434469,93.263650,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.041065,70.818271,88.012720,29.873418,17.090739,39.000000,95.400000,63.013765,0.000000,34.635036,37.700709,0.207743,22.890655,72.471363,54.710840,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.748525,77.570206,104.998115,139.962545,92.335331,96.471741,54.657352,14.365512,103.380269,4.191585,77.881000,39.002852,137.754266,103.804269,136.326996,102.637435,71.884489,101.687791,-0.060891,-2.136447,32.025740,-235.686553,103.251058,3.969006,22.063059,8.999562,21.605944,1113.665213,15.097100,439997.405248,0.953229,35.375130,26.298408,2.724038,0.075657,0.052607,110.471559,93.259858,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.023615,70.815760,88.010937,29.873418,17.094063,39.000000,95.400000,63.054920,0.000000,34.635036,37.700709,0.207436,22.875239,72.917718,54.711794,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.705002,77.570206,105.003524,139.962545,92.383229,96.486540,54.705057,14.365512,103.243635,4.191743,77.897782,38.998628,137.777521,103.750777,136.321384,102.665794,71.902748,101.760433,-0.060734,-2.138202,32.025740,-235.683612,103.182368,3.969261,22.096055,8.994099,20.343803,1047.694499,14.951062,439953.828479,0.945371,34.888805,26.304864,2.699863,0.074269,0.051103,110.326184,93.227591,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.045375,70.808067,88.066240,29.873418,17.152066,39.000000,95.400000,63.100714,0.000000,34.635036,37.700709,0.207261,22.888257,71.969019,54.710506,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.506215,77.577668,104.892027,139.959755,92.417212,96.496492,54.643115,14.381638,103.410450,4.192579,77.887372,39.001922,137.757450,103.786696,136.325175,102.657310,71.899230,101.684165,-0.060784,-2.139969,32.025740,-235.669447,103.048224,3.969938,22.064754,9.016745,15.977632,823.771877,15.013600,440041.491925,0.948654,35.051843,26.284483,2.709732,0.074545,0.051413,110.384236,93.214464,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.024560,70.805926,88.051817,29.873418,17.106493,39.000000,95.400000,63.116386,0.000000,34.635036,37.700709,0.205657,22.842135,72.376965,54.706936,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.902177,77.582643,104.865032,139.964777,92.444411,96.514998,54.740719,14.351955,103.429308,4.193237,77.870341,38.947873,137.734322,103.846494,136.312026,102.516150,71.861677,101.685824,-0.060844,-2.142313,32.025740,-235.698639,103.243701,3.970749,22.085074,9.051688,26.074495,1341.947134,15.035651,440098.298646,0.949116,35.109493,26.312446,2.712919,0.074544,0.052164,110.314605,93.214980,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.034057,70.792614,88.073057,29.873418,17.123651,39.000000,95.400000,63.202306,0.000000,34.635036,37.700709,0.207392,22.845507,72.544446,54.719436,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.970206,77.581538,104.945325,139.976775,92.483271,96.537281,54.657966,14.368224,103.307799,4.193192,77.893133,38.967066,137.780728,103.737947,136.318044,102.544478,71.924111,101.670914,-0.060875,-2.144041,32.025740,-235.680737,103.475339,3.970902,22.083470,9.033820,14.459631,745.304508,15.107388,440255.848287,0.955572,35.380904,26.267433,2.724029,0.074793,0.051620,110.365656,93.317501,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.019789,70.835566,88.118493,29.873418,17.125955,39.000000,95.400000,63.026777,0.000000,34.635036,37.700709,0.208713,22.890565,73.459182,54.711666,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.958449,77.584025,104.886847,139.980681,92.509236,96.547159,54.645833,14.379212,103.359483,4.193391,77.879662,39.036369,137.775044,103.931497,136.338563,102.692532,71.870714,101.760584,-0.060993,-2.145824,32.025740,-235.669749,103.445537,3.970857,22.077988,8.996407,27.542848,1419.978573,14.935394,440220.750774,0.943644,34.861150,26.306043,2.695608,0.074164,0.053144,110.322464,93.304981,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.018223,70.807886,88.111180,29.873418,17.163850,39.000000,95.400000,62.987206,0.000000,34.635036,37.700709,0.207875,22.880107,72.015144,54.722288,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.671351,77.584025,104.924728,139.980681,92.527582,96.557069,54.669236,14.378213,103.445433,4.193818,77.879571,38.991349,137.753647,103.803719,136.322907,102.664315,71.869794,101.731997,-0.061138,-2.147596,32.025740,-235.671401,103.135679,3.970947,22.079683,9.017755,48.874663,2518.667052,14.921351,440175.387112,0.943516,34.770304,26.234118,2.692963,0.074253,0.051288,110.245497,93.291967,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.006351,70.792294,88.116371,29.873418,17.141947,39.000000,95.400000,62.990787,0.000000,34.635036,37.700709,0.207524,22.851385,71.492071,54.706798,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.808339,77.589277,104.957100,139.980402,92.536404,96.569332,54.695639,14.369508,103.377890,4.194405,77.890774,39.153366,137.768461,103.792888,136.305368,102.639149,71.890261,101.692440,-0.061140,-2.149357,32.025740,-235.679290,103.340386,3.971858,22.072327,9.045990,32.722096,1685.459839,14.919544,440326.556909,0.944134,34.788293,26.344575,2.692275,0.074231,0.051652,110.258355,93.321629,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.009049,70.803280,88.146616,29.873418,17.160044,39.000000,95.400000,63.110742,0.000000,34.635036,37.700709,0.209113,22.883172,71.771773,54.709798,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.918917,77.596186,104.949149,139.983472,92.526656,96.576973,54.701076,14.368081,103.374992,4.194601,77.879798,39.034822,137.770364,103.806183,136.309201,102.715626,71.885754,101.747657,-0.061211,-2.151113,32.025740,-235.682514,103.248895,3.972022,22.042505,9.011119,11.562196,595.489957,15.050307,440512.996072,0.951351,35.167920,26.327308,2.713242,0.073951,0.050937,110.191819,93.337829,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.990768,70.791650,88.145848,29.873418,17.184686,39.000000,95.400000,63.038267,0.000000,34.635036,37.700709,0.206825,22.850465,72.523298,54.719190,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.966138,77.599227,104.914763,139.986541,92.570789,96.587731,54.788625,14.390343,103.425039,4.193844,77.890434,39.005104,137.788574,103.885373,136.340554,102.693558,71.882052,101.795058,-0.061180,-2.152852,32.025740,-235.657148,103.513285,3.971381,22.037979,8.999147,22.471693,1155.514477,14.997899,440471.293980,0.947421,34.991766,26.281668,2.704499,0.073841,0.051496,110.294879,93.328966,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.004599,70.784326,88.174308,29.873418,17.185210,39.000000,95.400000,62.982445,0.000000,34.635036,37.700709,0.209113,22.842730,71.721519,54.705913,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.957573,77.602267,105.012757,139.974543,92.611546,96.596842,54.664369,14.370221,103.437278,4.193074,77.882814,39.012597,137.783615,103.856254,136.315154,102.710270,71.866460,101.796158,-0.061043,-2.155746,32.025740,-235.682660,103.223788,3.970673,22.097479,9.076245,20.444271,1053.652207,14.950610,440470.114336,0.944527,34.852598,26.321311,2.696610,0.074570,0.052170,110.254590,93.305273,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.969374,70.774007,88.172819,29.873418,17.200452,39.000000,95.400000,62.959030,0.000000,34.635036,37.700709,0.208713,22.887572,72.286226,54.713142,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.983656,77.602267,104.901379,139.974543,92.622226,96.610582,54.688511,14.366796,103.401329,4.192569,77.898349,39.017456,137.815185,103.813896,136.346786,102.714342,71.891733,101.737884,-0.061043,-2.156923,32.025740,-235.682818,103.213674,3.969943,22.095712,9.054933,11.945980,615.397419,14.927089,440507.031442,0.941903,34.793357,26.355165,2.692460,0.074507,0.051241,110.270067,93.325488,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.012552,70.791442,88.214277,29.873418,17.220273,39.000000,95.400000,62.946921,0.000000,34.635036,37.700709,0.210231,22.934992,71.382902,54.703759,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
39.002559,77.605031,104.943671,139.984867,92.652097,96.625330,54.727269,14.364799,103.434470,4.191714,77.901977,38.995803,137.834893,103.857048,136.365762,102.695068,71.890859,101.779145,-0.060928,-2.156915,32.025740,-235.685959,103.130096,3.969368,22.083830,9.000067,22.824774,1174.986009,14.946418,440584.417317,0.944362,34.807688,26.371455,2.695567,0.074265,0.052834,110.273590,93.357348,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.997708,70.809776,88.229669,29.873418,17.215003,39.000000,95.400000,62.924849,0.000000,34.635036,37.700709,0.206348,22.888509,71.612172,54.702146,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.879465,77.610006,105.062325,139.988215,92.649041,96.641376,54.680270,14.341538,103.428860,4.190549,77.903293,39.008603,137.793000,103.776532,136.357709,102.699839,71.889296,101.722747,-0.060812,-2.156938,32.025740,-235.708567,103.132778,3.968425,22.100761,9.002627,6.526375,336.257018,14.921364,440588.523332,0.943401,34.773307,26.309115,2.690907,0.073582,0.051287,110.300229,93.391765,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.977836,70.783290,88.243570,29.873418,17.221765,39.000000,95.400000,62.909453,0.000000,34.635036,37.700709,0.206912,22.890817,70.976053,54.697662,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.683934,77.615257,104.909681,140.001050,92.636376,96.644697,54.620642,14.366083,103.463048,4.189774,77.909983,39.180480,137.809435,103.878944,136.362612,102.683803,71.895666,101.722479,-0.060915,-2.158382,32.025740,-235.685982,103.494409,3.967629,22.097642,9.040509,-0.912592,-47.070611,14.921706,440652.190992,0.942392,34.751162,26.336237,2.690687,0.073873,0.051835,110.349917,93.404441,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.006351,70.793537,88.257133,29.873418,17.246709,39.000000,95.400000,62.953043,0.000000,34.635036,37.700709,0.207174,22.927599,72.313445,54.703031,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
39.196889,77.615257,105.053999,140.001050,92.628577,96.657738,54.814211,14.370650,103.467452,4.189172,77.929736,39.071827,137.805996,103.845068,136.356853,102.733515,71.910728,101.705498,-0.060923,-2.158921,32.025740,-235.677821,103.231232,3.967151,22.101536,9.079617,15.821274,813.164251,14.994272,440793.682344,0.946578,34.918499,26.301921,2.702258,0.075165,0.050948,110.384148,93.419135,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.989778,70.791075,88.280039,29.873418,17.224851,39.000000,95.400000,63.033314,0.000000,34.635036,37.700709,0.209336,22.893666,72.466823,54.713594,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.787377,77.622720,105.049616,140.003003,92.656182,96.680557,54.675333,14.365512,103.361964,4.188069,77.911752,38.965816,137.791546,103.809831,136.363962,102.640858,71.900771,101.806141,-0.060886,-2.158905,32.025740,-235.684266,103.319258,3.966573,22.113995,9.025201,25.067613,1291.669893,15.057376,440899.786712,0.952798,35.182470,26.295381,2.711970,0.074552,0.052186,110.379768,93.394884,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.984152,70.794989,88.297483,29.873418,17.258613,39.000000,95.400000,62.799028,0.000000,34.635036,37.700709,0.208007,22.932341,72.679900,54.707782,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.908957,77.624378,105.139891,140.010258,92.660329,96.708995,54.665342,14.356522,103.478983,4.187179,77.927491,39.129497,137.824229,103.815890,136.362787,102.756383,71.896448,101.762053,-0.060770,-2.158905,32.025740,-235.696850,103.171583,3.966036,22.123191,9.013013,14.709702,758.091783,14.859855,440681.773715,0.936224,34.505866,26.269512,2.680162,0.075684,0.051801,110.396630,93.410049,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.996995,70.808649,88.323297,29.873418,17.289419,39.000000,95.400000,62.972315,0.000000,34.635036,37.700709,0.210231,22.908613,70.985799,54.701959,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.764713,77.625760,104.952890,140.016954,92.640683,96.729127,54.702885,14.361659,103.523509,4.185158,77.936584,38.956765,137.850003,103.799434,136.391695,102.694373,71.903186,101.701895,-0.060915,-2.158883,32.025740,-235.691386,103.686265,3.964084,22.110227,9.045215,18.128141,933.626194,15.038722,441014.004815,0.949489,35.052936,26.343493,2.708345,0.075253,0.051885,110.443891,93.413392,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.965871,70.797454,88.347780,29.873418,17.289973,39.000000,95.400000,62.912069,0.000000,34.635036,37.700709,0.207611,22.905872,72.299195,54.750051,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.908135,77.629629,105.094831,140.030626,92.655677,96.741423,54.676100,14.364799,103.320881,4.181239,77.923749,39.014971,137.841796,103.840853,136.376148,102.747221,71.898449,101.919369,-0.060852,-2.158891,32.025740,-235.686123,103.567362,3.960089,22.124525,9.058810,22.383239,1153.334828,15.003892,441093.501920,0.946760,34.893935,26.319776,2.702203,0.074307,0.051008,110.481354,93.312251,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.980257,70.769126,88.369939,29.873418,17.287667,39.000000,95.400000,62.965698,0.000000,34.635036,38.700709,0.207787,22.905043,71.368613,54.697957,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.767903,77.629629,105.001582,140.030626,92.684701,96.752948,54.721696,14.358948,103.468171,4.178400,77.939804,38.969648,137.863191,103.812427,136.373686,102.668519,71.897345,101.728077,-0.060860,-2.158894,32.025740,-235.693607,102.890602,3.957025,22.116682,9.014149,23.502658,1210.005705,15.042377,441244.934780,0.950091,35.085968,26.274761,2.707434,0.074726,0.051483,110.504465,93.305116,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.973457,70.767308,88.397692,29.873418,17.338572,39.000000,95.400000,62.899914,0.000000,34.635036,38.700709,0.207261,22.928969,72.454481,54.737188,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.866414,77.633775,104.958004,140.039276,92.698675,96.761363,54.677414,14.368937,103.524250,4.175747,77.908895,39.139313,137.844853,103.844173,136.355311,102.723653,71.910292,101.755696,-0.060985,-2.158880,32.025740,-235.685741,103.450763,3.954329,22.101067,9.027780,12.586552,648.528086,15.003018,441247.101532,0.946924,34.900270,26.417789,2.701102,0.074252,0.051637,110.442372,93.289477,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.957411,70.748790,88.405522,29.873418,17.333476,39.000000,95.400000,62.954371,0.000000,34.635036,38.705748,0.209425,22.883731,72.203854,54.707369,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.928393,77.635157,105.064430,140.037881,92.712070,96.772624,54.683468,14.374360,103.442724,4.173750,77.910278,39.014136,137.844980,103.805755,136.355054,102.792475,71.876924,101.873265,-0.061051,-2.158287,32.025740,-235.674438,103.525365,3.952683,22.121928,9.034956,18.462983,951.208697,15.051754,441367.400770,0.949923,35.085614,26.297263,2.708467,0.075657,0.052832,110.410036,93.336079,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.977467,70.750171,88.402430,29.873418,17.313100,39.000000,95.400000,62.869010,0.000000,34.635036,38.710638,0.204247,22.882379,72.622141,54.771590,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
39.095742,77.635986,105.125507,140.034533,92.736157,96.792479,54.743491,14.386918,103.532097,4.171040,77.909711,39.101578,137.843356,103.955398,136.386963,102.783683,71.916087,101.828689,-0.061014,-2.157717,32.025740,-235.663350,103.601555,3.949951,22.107071,9.061172,36.839246,1895.868636,15.004457,441340.010358,0.948197,34.959505,26.301888,2.700481,0.074150,0.051198,110.431674,93.302805,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.987334,70.763760,88.433951,29.873418,17.340602,39.000000,95.400000,62.869424,0.000000,34.635036,38.718044,0.207963,22.929114,71.646038,54.802520,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
39.058527,77.635986,105.120010,140.034533,92.785130,96.804014,54.689523,14.367653,103.472136,4.168222,77.892793,39.035368,137.847932,103.908159,136.359168,102.815104,71.882374,101.763227,-0.061198,-2.157722,32.025740,-235.681308,103.341957,3.947291,22.129123,9.026229,47.355473,2439.473133,14.994986,441424.876106,0.946585,34.879066,26.410015,2.698915,0.074421,0.052626,110.407328,93.287682,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.964053,70.743817,88.443111,29.873418,17.379249,39.000000,95.400000,62.788935,0.000000,34.635036,38.725435,0.207787,22.929456,73.416002,54.799314,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.866537,77.633499,105.007440,140.037044,92.822688,96.817772,54.709622,14.368937,103.495975,4.165368,77.882316,39.118521,137.852292,103.916478,136.356212,102.708659,71.880443,101.809566,-0.061471,-2.158322,32.025740,-235.685251,103.858823,3.944179,22.107540,8.997759,41.221313,2122.697457,14.934895,441363.987698,0.941395,34.659471,26.342515,2.688925,0.074377,0.050795,110.328607,93.264795,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.970415,70.727371,88.447308,29.873418,17.372375,39.000000,95.400000,62.791309,0.000000,34.635036,38.732687,0.207743,22.910001,71.815235,54.761647,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.997391,77.628247,104.988415,140.049879,92.825797,96.841494,54.721326,14.373646,103.530430,4.161797,77.914927,39.099514,137.852207,103.847410,136.372317,102.696256,71.908130,101.757957,-0.061549,-2.157773,32.025740,-235.674334,103.331471,3.940541,22.086228,9.039698,17.067376,878.699035,14.951912,441494.604127,0.943401,34.708427,26.334596,2.691346,0.073805,0.051154,110.290521,93.291811,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.976963,70.726865,88.463507,29.873418,17.409068,39.000000,95.400000,62.858269,0.000000,34.635036,38.742235,0.208359,22.904160,71.957902,54.709326,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.672150,77.628524,105.072392,140.050158,92.824314,96.856080,54.685253,14.366226,103.481660,4.158459,77.884516,39.013312,137.878046,103.900680,136.389342,102.703177,71.905853,101.732253,-0.061308,-2.156026,32.025740,-235.682409,103.670763,3.937346,22.112661,9.084251,42.974265,2213.952101,15.020233,441651.208947,0.948187,34.959067,26.366000,2.701744,0.075964,0.053218,110.262186,93.336438,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.960433,70.726519,88.495386,29.873418,17.379432,39.000000,95.400000,62.792041,0.000000,34.635036,38.749506,0.208492,22.930772,72.301983,54.703799,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.573481,77.626589,105.031520,140.048763,92.844570,96.864459,54.678882,14.363086,103.580832,4.154949,77.895378,39.074822,137.863897,103.935819,136.404845,102.812982,71.904036,101.809428,-0.061182,-2.154838,32.025740,-235.685058,103.218937,3.933830,22.119440,9.021793,46.491728,2395.444220,14.964628,441638.745427,0.944789,34.781188,26.305487,2.692191,0.074396,0.052315,110.186336,93.341127,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.974633,70.725782,88.488324,29.873418,17.412032,39.000000,95.400000,62.928023,0.000000,34.635036,38.756792,0.207480,22.881802,71.821200,54.703435,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.775633,77.626589,105.148516,140.048763,92.866449,96.880469,54.693903,14.373932,103.490837,4.151546,77.887464,39.045221,137.898072,103.867817,136.397843,102.812093,71.916707,101.927360,-0.061119,-2.152465,32.025740,-235.676499,103.965139,3.930296,22.086445,9.025309,16.539758,851.962006,15.119542,441868.003800,0.954096,35.211360,26.291413,2.717004,0.074832,0.051469,110.238496,93.325220,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.965435,70.720738,88.519436,29.873418,17.419228,39.000000,95.400000,62.961997,0.000000,34.635036,38.763974,0.205185,22.927653,72.518555,54.709709,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.894183,77.624654,105.092476,140.052111,92.885269,96.893467,54.687173,14.356379,103.491916,4.148521,77.873108,39.095080,137.871464,103.929930,136.402790,102.798289,71.907946,101.742975,-0.061080,-2.152434,32.025740,-235.688988,103.396599,3.927343,22.108279,9.078319,16.235912,836.413842,15.157671,441956.317657,0.956905,35.340394,26.342318,2.722895,0.073616,0.050794,110.247545,93.315864,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.973666,70.715694,88.521805,29.873418,17.477880,39.000000,95.400000,62.872087,0.000000,34.635036,38.771142,0.208581,22.892674,73.056078,54.706690,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.749517,77.620508,105.116936,140.043461,92.909692,96.902533,54.683663,14.371791,103.531844,4.146323,77.873562,39.069882,137.880333,103.850953,136.408208,102.854120,71.915857,101.821398,-0.060975,-2.152446,32.025740,-235.682234,103.447091,3.924887,22.100364,9.054140,17.656392,909.650053,15.089461,441909.422725,0.951448,35.072345,26.404608,2.711716,0.073730,0.051204,110.238871,93.319947,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.989042,70.709083,88.532814,29.873418,17.469047,39.000000,95.400000,62.816029,0.000000,34.635036,38.778372,0.206608,22.876519,73.540860,54.712915,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
39.010138,77.614152,105.050424,140.038160,92.922650,96.915442,54.660811,14.365369,103.468219,4.144765,77.873244,39.085877,137.878988,103.952825,136.402234,102.832704,71.908498,101.831137,-0.061020,-2.152442,32.025740,-235.686205,103.277836,3.923605,22.115095,9.002339,-1.767511,-91.099524,15.032034,441921.538067,0.948574,34.913713,26.296140,2.702010,0.073588,0.051328,110.298402,93.332961,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.992985,70.703073,88.545899,29.873418,17.458728,39.000000,95.400000,62.873122,0.000000,34.635036,38.785389,0.206304,22.893684,72.068254,54.704044,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
39.232680,77.614152,105.056807,140.038160,92.962263,96.932218,54.618238,14.368081,103.484005,4.142157,77.866191,39.053340,137.848168,103.948012,136.391013,102.785544,71.919145,101.888371,-0.061219,-2.152436,32.025740,-235.681860,103.362780,3.920893,22.101392,9.011642,20.066429,1035.052534,15.099340,442015.090226,0.952518,35.100831,26.338109,2.712729,0.073856,0.050657,110.342674,93.248841,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.982980,70.692662,88.545380,29.873418,17.475944,39.000000,95.400000,62.745227,0.000000,34.635036,38.792269,0.211497,22.884200,73.082131,54.714814,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
39.017098,77.617192,105.106230,140.039834,92.978675,96.946820,54.695271,14.374788,103.400004,4.138864,77.855328,39.073692,137.874607,103.970259,136.409409,102.825988,71.927585,101.919238,-0.061355,-2.152406,32.025740,-235.672539,103.325271,3.917808,22.087472,9.048983,8.500099,437.828668,14.979053,441951.782873,0.946194,34.750300,26.351660,2.692901,0.074355,0.052256,110.317864,93.285753,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.002368,70.697108,88.562593,29.873418,17.502338,39.000000,95.400000,62.857734,0.000000,34.635036,38.801891,0.208758,22.887103,72.606597,54.711794,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.973157,77.616363,105.072161,140.034254,92.965979,96.958247,54.626652,14.368224,103.532362,4.136771,77.866146,39.080934,137.902796,103.861127,136.404890,102.754558,71.923238,101.884433,-0.061374,-2.152383,32.025740,-235.684005,103.636703,3.915513,22.102167,9.028302,-0.337914,-17.427383,14.887171,441901.810095,0.941325,34.457806,26.377395,2.677788,0.074973,0.052146,110.295078,93.310591,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.002068,70.685614,88.569699,29.873418,17.495813,39.000000,95.400000,62.715370,0.000000,34.635036,38.808998,0.210141,22.924408,70.389376,54.706867,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.999872,77.613875,105.042061,140.029510,92.946043,96.976825,54.658772,14.369365,103.477935,4.134495,77.871453,39.259945,137.867725,103.897276,136.414848,102.756188,71.931103,101.858150,-0.061497,-2.152379,32.025740,-235.679596,103.271716,3.913377,22.114752,9.020820,22.638331,1166.848652,14.989120,442061.871946,0.945729,34.744173,26.388570,2.693851,0.073524,0.051907,110.289134,93.329169,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.998680,70.698398,88.565638,29.873418,17.525007,39.000000,95.400000,62.721092,0.000000,34.635036,38.816132,0.207611,22.923218,71.801519,54.704546,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
39.188836,77.610835,105.116356,140.026720,92.927651,96.983696,54.681804,14.366654,103.440248,4.131587,77.862857,39.171304,137.894078,103.946585,136.425835,102.814431,71.932735,101.836013,-0.061224,-2.152380,32.025740,-235.681164,103.434448,3.911007,22.110930,9.007585,18.312941,943.507270,15.004793,442142.035068,0.948174,34.801239,26.370798,2.696014,0.074102,0.051210,110.281583,93.308145,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.018805,70.683266,88.589979,29.873418,17.578514,39.000000,95.400000,62.697948,0.000000,34.635036,38.823138,0.206304,22.904250,71.403424,54.713102,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.737978,77.610835,105.145999,140.026720,92.932935,96.985992,54.691028,14.368366,103.510931,4.128612,77.832399,39.117950,137.875804,103.934719,136.366665,102.888995,71.917582,101.821891,-0.061059,-2.152403,32.025740,-235.683535,104.082432,3.908254,22.099120,9.051255,22.857614,1177.456278,14.991715,442195.882697,0.947096,34.763547,26.346227,2.693395,0.074873,0.051656,110.267074,93.292148,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.992870,70.649888,88.591761,29.873418,17.561400,39.000000,95.400000,62.606421,0.000000,34.635036,38.830099,0.208669,22.923019,72.210460,54.706061,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.811753,77.611388,105.071016,140.021977,92.912313,96.987515,54.663920,14.371078,103.538975,4.124809,77.856349,39.085900,137.880378,103.929415,136.380114,102.879809,71.931103,101.831785,-0.061135,-2.152408,32.025740,-235.680660,103.311445,3.904731,22.119026,9.060144,48.872730,2518.812362,14.922253,442128.443908,0.941854,34.512013,26.330522,2.682304,0.074469,0.051943,110.305778,93.286359,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.015231,70.649013,88.600965,29.873418,17.595521,39.000000,95.400000,62.793048,0.000000,34.635036,38.837193,0.208227,22.870839,72.331274,54.717223,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
39.181466,77.606413,105.076351,140.020023,92.919839,96.995892,54.706435,14.369365,103.569460,4.121683,77.841720,39.188960,137.898074,103.862432,136.412493,102.783732,71.968423,101.885574,-0.061208,-2.154120,32.025740,-235.683026,103.478602,3.901753,22.120143,9.024318,19.816666,1020.521540,15.121204,442386.303896,0.953493,35.106438,26.336698,2.714287,0.074554,0.051938,110.418379,93.258558,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.004028,70.646525,88.610372,29.873418,17.571936,39.000000,95.400000,62.753302,0.000000,34.635036,38.844269,0.208139,22.972657,72.464996,54.685988,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
39.026042,77.603372,105.205170,140.011095,92.923095,97.010341,54.691911,14.372790,103.520258,4.118126,77.864808,39.047328,137.878091,103.956810,136.406347,102.808181,71.962445,101.746490,-0.061009,-2.152963,32.025740,-235.676498,103.724970,3.898145,22.100454,9.017520,37.780569,1946.145877,15.078637,442333.410374,0.952035,35.009361,26.329467,2.707196,0.074775,0.051447,110.489125,93.320172,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.018574,70.672255,88.645516,29.873418,17.589262,39.000000,95.400000,62.723900,0.000000,34.635036,38.853430,0.208448,22.930664,72.414392,54.700248,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.797362,77.602543,105.176749,140.011095,92.926022,97.018564,54.823067,14.368366,103.535610,4.115209,77.834712,39.186499,137.867319,103.978887,136.395939,102.797401,71.934000,101.823523,-0.061130,-2.152950,32.025740,-235.680595,103.141332,3.895633,22.108424,9.081005,48.310926,2482.630186,14.921438,442117.740214,0.941729,34.517266,26.326338,2.681787,0.074640,0.051409,110.517760,93.322707,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.992432,70.617524,88.647253,29.873418,17.653411,39.000000,95.400000,62.634222,0.000000,34.635036,38.860293,0.209469,22.879260,71.689810,54.708942,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.921414,77.602543,105.082840,140.011095,92.908876,97.025000,54.709162,14.356807,103.615249,4.111774,77.836458,39.080239,137.871062,103.932648,136.397377,102.814363,71.949430,101.825513,-0.061148,-2.151772,32.025740,-235.693951,103.903798,3.892417,22.092160,9.045215,18.779234,967.047481,15.008719,442264.575364,0.946144,34.718574,26.243879,2.695768,0.075499,0.052345,110.533718,93.297376,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.019291,70.641046,88.676599,29.873418,17.653625,39.000000,95.400000,62.723388,0.000000,34.635036,38.867237,0.207218,22.893666,72.002278,54.701773,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.721661,77.601714,105.121654,140.013606,92.892853,97.034158,54.687326,14.385491,103.582153,4.108487,77.851064,39.123704,137.880123,103.881502,136.414165,102.802791,71.960927,101.864155,-0.061177,-2.151781,32.025740,-235.664123,103.548407,3.888958,22.129700,9.007387,13.872238,714.644110,15.104764,442465.188283,0.949934,35.019551,26.321318,2.710925,0.075789,0.051773,110.531252,93.271437,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.001678,70.641690,88.700463,29.873418,17.632518,39.000000,95.400000,62.661468,0.000000,34.635036,38.874174,0.210682,22.909965,72.109637,54.709365,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.900807,77.600885,105.175386,140.014443,92.906770,97.044988,54.701367,14.371363,103.541222,4.105688,77.841085,39.222308,137.870547,103.999224,136.409967,102.842283,71.943360,101.859821,-0.061227,-2.151783,32.025740,-235.674984,103.530037,3.885982,22.150200,9.020026,20.489143,1055.250616,15.038412,442405.906806,0.948718,34.855661,26.307153,2.699872,0.074767,0.052132,110.558412,93.240158,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.979732,70.618101,88.693381,29.873418,17.657098,39.000000,95.400000,62.739827,0.000000,34.635036,38.881139,0.209425,22.956484,72.573065,54.707074,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.531992,77.602267,105.066551,140.022256,92.922703,97.058708,54.659896,14.369793,103.608786,4.103337,77.845009,39.245591,137.882730,103.952996,136.410996,102.844136,71.979622,101.938076,-0.061080,-2.150903,32.025740,-235.684068,103.747915,3.883721,22.127879,9.048677,-1.426352,-73.517021,15.132052,442524.211807,0.954442,35.118930,26.320221,2.714802,0.074401,0.051042,110.584405,93.219401,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.005736,70.610500,88.713929,29.873418,17.686468,39.000000,95.400000,62.655841,0.000000,34.635036,38.888061,0.210501,22.950678,71.824296,54.696275,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
39.182921,77.602267,105.083027,140.022256,92.920642,97.068381,54.704320,14.369222,103.598082,4.100630,77.862948,39.184431,137.880337,104.003136,136.414380,102.837046,71.989946,101.848213,-0.061219,-2.149775,32.025740,-235.682189,103.561833,3.881191,22.111543,9.071774,14.957200,770.297818,15.063856,442516.875801,0.949585,34.881199,26.335034,2.703681,0.074735,0.051561,110.613301,93.212513,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.993196,70.614555,88.714312,29.873418,17.671192,39.000000,95.400000,62.805379,0.000000,34.635036,38.895081,0.207611,22.921306,71.929668,54.701714,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
39.089042,77.606136,105.185772,140.029231,92.915856,97.076538,54.670088,14.374931,103.554432,4.096352,77.859977,39.101286,137.885487,103.993795,136.411830,102.856444,72.001420,101.896690,-0.061447,-2.149791,32.025740,-235.678768,103.757295,3.876882,22.139166,9.031566,11.981433,617.431758,15.210467,442697.322145,0.960210,35.371216,26.348501,2.726736,0.074327,0.050692,110.564465,93.287122,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.034435,70.636276,88.754798,29.873418,17.730473,39.000000,95.400000,62.633133,0.000000,34.635036,38.904559,0.207130,22.966292,72.258381,54.692056,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.903549,77.603096,105.191806,140.037323,92.907272,97.074337,54.687279,14.368081,103.564580,4.093065,77.843557,39.147228,137.869074,104.035857,136.393073,102.832319,71.974425,101.971950,-0.061460,-2.149802,32.025740,-235.683821,103.449254,3.873401,22.170484,9.041573,-1.173207,-60.439126,14.932605,442403.008786,0.942422,34.511209,26.281068,2.681858,0.074227,0.051228,110.480386,93.288244,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.979803,70.609050,88.700712,29.873418,17.710439,39.000000,95.400000,62.538698,0.000000,34.635036,38.911442,0.208095,22.976281,71.925743,54.698448,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
39.056801,77.604478,105.103885,140.040671,92.904172,97.078668,54.663108,14.368509,103.612405,4.090371,77.863742,39.091453,137.908934,103.985410,136.441877,102.913095,71.986198,101.894023,-0.061555,-2.149834,32.025740,-235.680452,103.342650,3.871029,22.163849,9.061496,9.470620,488.105909,14.989302,442470.662087,0.945534,34.638432,26.300407,2.690927,0.073587,0.051382,110.461148,93.290039,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.007444,70.610963,88.756106,29.873418,17.757623,39.000000,95.400000,62.612855,0.000000,34.635036,38.918422,0.207568,22.972224,72.366565,54.717607,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.846253,77.605307,105.253180,140.041787,92.887020,97.090821,54.674372,14.364513,103.619196,4.088628,77.876148,39.125468,137.882645,103.993029,136.435965,102.848145,71.980151,101.954017,-0.061631,-2.149849,32.025740,-235.682814,103.553045,3.869674,22.161902,9.060433,26.068273,1343.254923,15.069507,442597.016612,0.950049,34.879792,26.375215,2.703913,0.074253,0.051326,110.419700,93.282522,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.995270,70.604189,88.760324,29.873418,17.758879,39.000000,95.400000,62.534729,0.000000,34.635036,38.925473,0.210953,22.922839,72.416538,54.710683,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
