OSU 80 Ton Compressor Load Stand
38.875710,77.605307,105.257130,140.041787,92.894587,97.098472,54.815417,14.370364,103.603636,4.087050,77.882634,39.081126,137.900577,103.953894,136.461255,102.811133,71.999143,101.986150,-0.061479,-2.149854,32.025740,-235.681701,103.250199,3.868538,22.139905,9.027058,12.287528,631.526822,14.991595,442521.241258,0.946510,34.679189,26.313933,2.691052,0.074293,0.051121,110.471956,93.312768,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.036188,70.614809,88.773270,29.873418,17.805486,39.000000,95.400000,62.615937,0.000000,34.635036,38.932509,0.208271,22.918368,72.225132,54.708500,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.548377,77.604754,105.071731,140.046252,92.927635,97.108319,54.676549,14.367367,103.611917,4.084692,77.838114,39.089662,137.886749,104.006025,136.435837,102.829975,72.010709,101.781714,-0.061321,-2.151610,32.025740,-235.684861,103.790358,3.866276,22.137723,9.015627,28.706116,1479.119720,15.106042,442692.586963,0.951945,34.957674,26.358099,2.709481,0.074156,0.051338,110.443407,93.311534,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.010901,70.597003,88.785020,29.873418,17.815347,39.000000,95.400000,62.595730,0.000000,34.635036,38.939490,0.208095,22.907135,71.608636,54.717626,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
39.093165,77.606689,105.099896,140.051832,92.919978,97.113871,54.688342,14.354096,103.539808,4.082492,77.856009,39.098644,137.872301,104.002078,136.427528,102.773188,72.003190,101.955353,-0.061295,-2.153391,32.025740,-235.697642,103.529248,3.863935,22.125120,9.023254,48.375552,2492.075332,15.095042,442678.815757,0.948798,34.918759,26.359514,2.707529,0.073725,0.051319,110.450869,93.288042,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.005690,70.596357,88.790230,29.873418,17.780129,39.000000,95.400000,62.728864,0.000000,34.635036,38.946490,0.207480,22.926409,72.477820,54.698006,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
39.167759,77.613599,105.243180,140.054622,92.877711,97.110798,54.701009,14.368937,103.528336,4.080304,77.869639,39.180085,137.883266,104.018882,136.447379,102.862185,72.022389,101.960400,-0.061479,-2.153852,32.025740,-235.679861,103.709206,3.861678,22.145007,9.054230,28.154683,1450.057731,15.211958,442860.781783,0.959976,35.351920,26.218021,2.725711,0.074865,0.050781,110.432797,93.350394,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.036603,70.606931,88.807438,29.873418,17.800071,39.000000,95.400000,62.484236,0.000000,34.635036,38.953589,0.205528,22.949200,73.101084,54.701881,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
39.034631,77.613322,105.131956,140.058250,92.875930,97.118388,54.684281,14.368224,103.576326,4.076538,77.858571,39.200976,137.882945,104.081640,136.415836,102.808015,72.004961,101.914469,-0.061316,-2.155486,32.025740,-235.683188,103.440260,3.858254,22.087599,8.997867,33.727865,1737.626108,14.980905,442636.718801,0.945476,34.633561,26.335907,2.688447,0.075004,0.051444,110.505259,93.354792,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.026714,70.626903,88.808611,29.873418,17.852699,39.000000,95.400000,62.440930,0.000000,34.635036,38.963306,0.207919,22.961514,72.204111,54.710172,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.865653,77.613322,105.179476,140.058250,92.879279,97.127531,54.683420,14.369651,103.585435,4.073342,77.896014,39.227580,137.917995,103.952853,136.442475,102.931513,72.013537,102.017268,-0.061069,-2.155475,32.025740,-235.682577,103.839142,3.854873,22.119008,8.987554,47.110449,2427.121788,14.969327,442560.889132,0.943308,34.542449,26.319914,2.686985,0.074033,0.050792,110.527335,93.317928,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.057879,70.629022,88.841785,29.873418,17.853694,39.000000,95.400000,62.489554,0.000000,34.635036,38.970394,0.206999,22.934865,72.833546,54.692312,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.900682,77.613875,105.238367,140.062435,92.888759,97.126708,54.705133,14.367795,103.587502,4.069843,77.872587,39.088303,137.906006,103.944618,136.428920,102.924279,72.031587,101.956810,-0.061169,-2.157788,32.025740,-235.683126,103.653406,3.851546,22.125372,9.038670,25.005093,1287.746525,15.011711,442690.898592,0.947128,34.717215,26.308162,2.693300,0.074573,0.051304,110.552536,93.335945,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.045778,70.606148,88.836756,29.873418,17.851347,39.000000,95.400000,62.552897,0.000000,34.635036,38.977517,0.208492,22.968258,72.199880,54.706080,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
39.017677,77.616086,105.218024,140.059087,92.913332,97.130440,54.689896,14.373646,103.610514,4.066375,77.859842,39.148246,137.923040,103.969281,136.413611,102.850433,72.023217,101.978169,-0.061169,-2.158942,32.025740,-235.679072,103.586815,3.847903,22.121478,9.084197,13.734670,707.523923,15.092755,442801.320695,0.951655,34.940059,26.364881,2.706232,0.074441,0.051076,110.550467,93.312836,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.040915,70.595484,88.852498,29.873418,17.910019,39.000000,95.400000,62.528929,0.000000,34.635036,38.984622,0.206782,22.935010,72.912081,54.713545,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.638008,77.616639,105.128472,140.061877,92.909904,97.136153,54.674725,14.370935,103.630194,4.063407,77.874470,39.119219,137.925540,104.010411,136.438086,102.949747,72.019837,101.910651,-0.061368,-2.160684,32.025740,-235.681947,103.829657,3.845263,22.140121,9.024210,19.452678,1002.357797,15.086083,442747.568252,0.950351,34.894355,26.308436,2.705309,0.073428,0.051676,110.485427,93.278842,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.028259,70.615593,88.866231,29.873418,17.897853,39.000000,95.400000,62.467258,0.000000,34.635036,38.991841,0.206912,22.904304,72.358074,54.698960,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.776379,77.616639,105.180259,140.061877,92.885866,97.135732,54.683772,14.388202,103.623599,4.059923,77.888894,39.135025,137.933661,103.961753,136.448536,102.871998,72.027839,101.973136,-0.061536,-2.162453,32.025740,-235.663862,103.685724,3.842072,22.105160,8.998715,0.849156,43.748103,15.033450,442725.505871,0.947596,34.742304,26.330372,2.696676,0.074005,0.051019,110.459806,93.312095,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.048221,70.620200,88.890316,29.873418,17.904446,39.000000,95.400000,62.621413,0.000000,34.635036,38.998998,0.207787,22.925598,72.702047,54.698734,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
39.175239,77.618021,105.201633,140.069969,92.862878,97.137600,54.685725,14.368794,103.589972,4.056868,77.881024,39.085728,137.933790,103.964102,136.464854,102.863183,72.052556,101.940015,-0.061562,-2.162455,32.025740,-235.680167,103.300840,3.839013,22.126616,9.072747,3.878496,199.810982,15.185755,442944.105507,0.957920,35.244764,26.290860,2.720856,0.074051,0.052465,110.413735,93.328541,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.041307,70.602095,88.901569,29.873418,17.914107,39.000000,95.400000,62.558584,0.000000,34.635036,39.006195,0.208846,22.902753,73.392255,54.709758,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.757669,77.613322,105.267798,140.071364,92.860302,97.144017,54.677953,14.368509,103.699190,4.053971,77.846869,39.096489,137.933896,104.008803,136.434896,102.873165,72.033242,101.917040,-0.061746,-2.162471,32.025740,-235.685353,104.094649,3.836049,22.138931,9.054302,23.579756,1214.946243,15.133041,442860.201782,0.954089,35.061407,26.322553,2.712483,0.074270,0.051253,110.371866,93.292328,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.018601,70.584794,88.891962,29.873418,17.957550,39.000000,95.400000,62.375764,0.000000,34.635036,39.013348,0.205786,22.934000,72.829608,54.703346,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.680359,77.609729,105.236367,140.072759,92.877225,97.150135,54.650271,14.367795,103.626891,4.050646,77.843195,39.169684,137.907974,103.980607,136.448623,102.937643,72.053521,102.007088,-0.061468,-2.161290,32.025740,-235.683616,103.590753,3.832538,22.126869,9.003114,6.863864,353.839521,14.964359,442630.488490,0.943649,34.537048,26.276800,2.685411,0.073828,0.050370,110.379394,93.299597,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.030888,70.594171,88.911040,29.873418,17.961014,39.000000,95.400000,62.354494,0.000000,34.635036,39.022626,0.208448,22.922010,71.652465,54.700907,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.755564,77.609729,105.190164,140.077781,92.857541,97.145120,54.645157,14.391485,103.634890,4.048650,77.854467,39.234633,137.904105,104.017710,136.445518,102.913254,72.033909,102.023594,-0.061489,-2.161285,32.025740,-235.659763,103.656211,3.830641,22.130565,9.017683,0.121385,6.258138,15.155096,442892.445207,0.954759,35.082853,26.281515,2.716051,0.074616,0.051078,110.357843,93.333365,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.047462,70.587099,88.922653,29.873418,17.963390,39.000000,95.400000,62.567913,0.000000,34.635036,39.029540,0.206348,22.933243,73.644913,54.697554,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.890152,77.609729,105.163740,140.077781,92.884257,97.144681,54.696495,14.367225,103.621580,4.046253,77.861974,39.186657,137.916479,103.999830,136.441342,102.876119,72.019585,102.028555,-0.061305,-2.161296,32.025740,-235.679939,103.675188,3.828595,22.140139,9.054699,19.982334,1029.240136,15.185022,442918.125389,0.957345,35.181681,26.318433,2.720667,0.074467,0.051773,110.366318,93.403791,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.027200,70.589241,88.923217,29.873418,17.996614,39.000000,95.400000,62.524514,0.000000,34.635036,39.036597,0.207655,22.927527,72.848068,54.709139,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.782582,77.608071,105.177304,140.079176,92.890626,97.141722,54.648102,14.365512,103.632453,4.043263,77.854830,39.098365,137.919472,103.992392,136.423912,102.843277,72.026000,101.842870,-0.061229,-2.161309,32.025740,-235.685572,104.139947,3.825732,22.123677,9.052481,19.823723,1021.974639,15.144676,442893.915675,0.955391,35.082048,26.348525,2.714195,0.075135,0.051672,110.342741,93.356340,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.042460,70.593296,88.919767,29.873418,18.022220,39.000000,95.400000,62.459711,0.000000,34.635036,39.043582,0.207568,22.922208,73.393999,54.705323,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.890152,77.606965,105.154659,140.093965,92.882078,97.134075,54.662599,14.367225,103.644298,4.040433,77.859116,39.137926,137.934156,103.966131,136.449032,102.883453,72.050624,101.946281,-0.061027,-2.161322,32.025740,-235.682716,103.861189,3.822759,22.140085,9.020910,16.318837,841.063760,15.082437,442851.720271,0.950944,34.904111,26.365999,2.704123,0.074926,0.050557,110.366715,93.329888,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.030499,70.568902,88.962182,29.873418,18.032338,39.000000,95.400000,62.501800,0.000000,34.635036,39.050620,0.208758,22.930863,72.632096,54.702018,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.931700,77.602543,105.191474,140.094523,92.871733,97.135624,54.697531,14.376929,103.676883,4.038335,77.855261,39.144218,137.939605,104.057955,136.466055,102.921189,72.041336,101.989123,-0.061237,-2.161306,32.025740,-235.676933,103.505091,3.820512,22.156403,9.010128,44.465040,2290.239821,15.130618,442875.607370,0.954588,35.044631,26.241618,2.711973,0.074623,0.051643,110.337612,93.299418,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.033887,70.567312,88.963625,29.873418,18.064551,39.000000,95.400000,62.447959,0.000000,34.635036,39.057601,0.207699,22.935460,72.894902,54.708490,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.760756,77.602543,105.239560,140.094523,92.865938,97.146274,54.731984,14.365940,103.691718,4.035999,77.840156,39.158895,137.956231,104.025701,136.451108,102.847780,72.050854,101.871865,-0.061227,-2.162457,32.025740,-235.683511,103.621530,3.818535,22.123245,9.055366,41.904383,2156.990604,15.079547,442743.235817,0.951424,34.901347,26.282711,2.703889,0.074067,0.051480,110.296400,93.287302,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.049331,70.570721,88.968901,29.873418,18.063294,39.000000,95.400000,62.422093,0.000000,34.635036,39.064416,0.209514,22.872949,72.234687,54.704615,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.558927,77.600332,105.141812,140.092849,92.902381,97.155368,54.720392,14.368081,103.668362,4.033368,77.835461,39.158112,137.963285,103.986290,136.429653,102.995786,72.046509,101.897512,-0.061258,-2.163600,32.025740,-235.684147,103.391822,3.815940,22.156853,9.076534,27.707435,1426.517520,15.066771,442741.052707,0.949732,34.842091,26.319210,2.701949,0.076056,0.051338,110.306109,93.314967,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.031214,70.577910,88.975598,29.873418,18.053055,39.000000,95.400000,62.347482,0.000000,34.635036,39.073610,0.209648,22.934306,72.541330,54.708686,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.829429,77.593975,105.149067,140.083920,92.882811,97.157635,54.702063,14.372647,103.693686,4.030840,77.826435,39.224567,137.972923,104.014904,136.468219,102.884149,72.064259,101.910567,-0.061256,-2.164230,32.025740,-235.674027,104.020471,3.813585,22.144971,9.017340,48.827832,2514.743683,15.149673,442855.299959,0.953733,35.067987,26.235195,2.715106,0.074826,0.051972,110.324690,93.335116,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.051153,70.591616,88.994223,29.873418,18.087343,39.000000,95.400000,62.569189,0.000000,34.635036,39.080281,0.209202,22.911372,72.308620,54.704477,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
39.148333,77.588724,105.172730,140.078897,92.870329,97.152311,54.666805,14.368937,103.693734,4.028419,77.832853,39.141100,137.957598,103.984039,136.426652,102.899833,72.030207,101.955829,-0.061368,-2.167170,32.025740,-235.682964,103.571500,3.811307,22.121406,9.026950,32.941693,1697.665874,15.224719,443001.644816,0.959380,35.333476,26.255839,2.726783,0.075235,0.051148,110.327749,93.322887,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.036697,70.586293,88.979499,29.873418,18.098161,39.000000,95.400000,62.442395,0.000000,34.635036,39.087156,0.208536,22.935154,72.620349,54.709375,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.947296,77.592593,105.229722,140.077502,92.871761,97.151051,54.737413,14.372362,103.604327,4.027370,77.812418,39.194556,137.940608,104.098374,136.447403,102.859091,72.064948,101.889387,-0.061350,-2.168929,32.025740,-235.677742,103.831084,3.809731,22.160712,9.086072,11.089923,570.787266,15.108039,442838.644865,0.952536,34.968579,26.246386,2.707974,0.075001,0.051423,110.354277,93.349520,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.021691,70.603224,88.983129,29.873418,18.131687,39.000000,95.400000,62.291530,0.000000,34.635036,39.093761,0.209113,22.960108,72.217482,54.700219,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
39.079338,77.592593,105.249526,140.077502,92.874486,97.150589,54.628125,14.373218,103.636726,4.026085,77.803096,39.245280,137.926313,104.075674,136.453122,102.831100,72.061293,102.016755,-0.061321,-2.170680,32.025740,-235.675906,103.775325,3.808592,22.140860,9.057674,23.203249,1196.637191,14.972941,442713.746215,0.944750,34.543087,26.309192,2.686519,0.074707,0.050758,110.374155,93.387548,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.055648,70.562522,89.007955,29.873418,18.153694,39.000000,95.400000,62.370691,0.000000,34.635036,39.100758,0.209336,22.966905,71.800176,54.683195,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.782327,77.585131,105.244541,140.066899,92.894459,97.146109,54.630185,14.375216,103.694130,4.024252,77.813734,39.190587,137.926356,104.026306,136.445071,102.829349,72.066282,101.952151,-0.061266,-2.172891,32.025740,-235.676195,103.972134,3.807276,22.148812,9.004989,6.714820,346.283404,15.067678,442747.663171,0.948760,34.811569,26.232238,2.701849,0.074447,0.051373,110.358724,93.380302,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.026235,70.587032,89.015689,29.873418,18.183305,39.000000,95.400000,62.300835,0.000000,34.635036,39.107292,0.206956,22.974622,72.055209,54.710585,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.844598,77.585684,105.246223,140.079455,92.910499,97.138457,54.614627,14.367653,103.576736,4.022156,77.815231,39.087186,137.902632,104.072726,136.440959,102.825045,72.074421,101.980500,-0.061284,-2.175097,32.025740,-235.682778,103.993776,3.805312,22.173495,9.024913,2.650911,136.746467,15.013603,442688.618091,0.947204,34.637653,26.316800,2.693227,0.074861,0.051862,110.335609,93.433069,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.023883,70.587585,89.015148,29.873418,18.187852,39.000000,95.400000,62.425370,0.000000,34.635036,39.114064,0.205571,22.947883,71.720255,54.697799,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.647214,77.586513,105.262603,140.082525,92.926004,97.132238,54.639583,14.369936,103.731670,4.019872,77.840224,39.183683,137.937981,103.995180,136.476377,102.867421,72.077824,101.936423,-0.061345,-2.176838,32.025740,-235.679515,103.904038,3.802941,22.164282,9.056322,26.279960,1355.025029,15.140211,442794.443576,0.954900,35.022029,26.270781,2.713724,0.073706,0.051142,110.344018,93.439619,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.036699,70.602881,89.040400,29.873418,18.203951,39.000000,95.400000,62.392473,0.000000,34.635036,39.120865,0.208227,22.970890,73.156743,54.697190,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.956974,77.586513,105.115455,140.082525,92.961187,97.132871,54.666277,14.363229,103.644552,4.017673,77.835235,39.049625,137.933556,103.991908,136.489288,102.923135,72.099665,101.957793,-0.061169,-2.177402,32.025740,-235.686222,103.797641,3.800359,22.177102,9.079725,11.777587,606.969442,15.112404,442715.719652,0.953454,34.940239,26.280649,2.709417,0.074334,0.051159,110.301926,93.375321,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.038566,70.595209,89.022859,29.873418,18.232522,39.000000,95.400000,62.470061,0.000000,34.635036,39.127683,0.208492,22.947739,73.514320,54.706985,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
39.067296,77.583749,105.231002,140.081688,92.970676,97.133416,54.743979,14.367938,103.594019,4.014902,77.790554,39.143999,137.933152,104.050927,136.471153,103.002325,72.054786,101.861783,-0.060944,-2.179745,32.025740,-235.680206,103.927003,3.797737,22.188947,9.021956,14.327088,737.312461,15.199418,442778.475233,0.958185,35.202423,26.249249,2.723679,0.073865,0.050672,110.305713,93.368277,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.019458,70.580675,89.011721,29.873418,18.210969,39.000000,95.400000,62.519429,0.000000,34.635036,39.136603,0.207480,22.975091,72.994438,54.705028,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.952396,77.580985,105.216414,140.073875,92.972093,97.132677,54.653955,14.372790,103.720305,4.012665,77.827387,39.148039,137.964545,104.076391,136.481794,102.936608,72.078881,101.910710,-0.060972,-2.181490,32.025740,-235.675027,103.935771,3.795956,22.183647,9.013878,23.840027,1228.895998,15.043829,442590.094470,0.949550,34.792725,26.240984,2.698245,0.074387,0.051471,110.270531,93.360289,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.052074,70.598757,89.065787,29.873418,18.276793,39.000000,95.400000,62.274297,0.000000,34.635036,39.143239,0.209917,22.913265,72.155412,54.701360,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.738933,77.579050,105.187472,140.067457,93.015707,97.131928,54.643102,14.361944,103.633298,4.010616,77.816410,39.189661,137.954909,103.979663,136.481775,102.966181,72.088032,101.953897,-0.060770,-2.183219,32.025740,-235.692571,103.705966,3.793618,22.117890,9.036596,12.595563,649.399945,15.013046,442615.432469,0.945326,34.644650,26.224855,2.693583,0.074469,0.051642,110.272953,93.374065,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.024669,70.581736,89.045541,29.873418,18.270305,39.000000,95.400000,62.318795,0.000000,34.635036,39.149963,0.208051,22.890979,72.359022,54.710231,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.762813,77.576839,105.261590,140.066341,93.040004,97.131952,54.651095,14.368366,103.677474,4.008582,77.809742,39.139717,137.964738,104.005552,136.471581,102.908063,72.057269,101.939751,-0.060760,-2.184957,32.025740,-235.680595,103.883705,3.791575,22.132837,9.041897,41.385807,2133.450393,15.060285,442621.428501,0.949870,34.793234,26.231855,2.701154,0.075292,0.051362,110.187615,93.430870,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.006641,70.551694,89.071379,29.873418,18.274201,39.000000,95.400000,62.405295,0.000000,34.635036,39.156588,0.207875,22.930232,71.744093,54.707064,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.837232,77.576839,105.199298,140.066341,93.025156,97.130443,54.678786,14.369508,103.673222,4.006941,77.818338,39.206483,137.955121,103.963507,136.463101,102.805550,72.077985,101.898123,-0.060844,-2.186697,32.025740,-235.679780,103.522308,3.789860,22.115383,9.008776,41.818529,2154.665645,15.148470,442704.242710,0.955669,35.073388,26.250142,2.715291,0.073798,0.051771,110.181296,93.405452,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.021994,70.566208,89.083170,29.873418,18.316770,39.000000,95.400000,62.388235,0.000000,34.635036,39.163185,0.205915,22.930827,72.811404,54.700425,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.620159,77.580156,105.072080,140.071085,93.034340,97.119769,54.660702,14.367225,103.571405,4.005618,77.812305,39.111773,137.945099,103.958770,136.496998,102.821684,72.092975,101.883107,-0.060852,-2.186704,32.025740,-235.686637,103.978827,3.788641,22.103844,9.010254,10.612017,546.956436,15.148650,442744.968781,0.954892,35.039560,26.271917,2.715530,0.075049,0.052028,110.134220,93.428963,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.015747,70.555404,89.078391,29.873418,18.294132,39.000000,95.400000,62.350449,0.000000,34.635036,39.170006,0.207043,22.928753,72.873909,54.705048,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.952403,77.577668,105.074857,140.073317,93.026700,97.110577,54.643147,14.367510,103.601273,4.003683,77.783069,39.096464,137.944842,103.959382,136.460895,102.795404,72.083618,101.800466,-0.060802,-2.186670,32.025740,-235.683411,103.494531,3.786981,22.099138,9.019269,22.513487,1160.745635,15.107191,442663.823535,0.952431,34.941129,26.224753,2.708723,0.075861,0.052030,110.116142,93.407314,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.006756,70.544345,89.079766,29.873418,18.290391,39.000000,95.400000,62.438660,0.000000,34.635036,39.176721,0.208625,22.922641,73.366018,54.713643,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
39.118442,77.574628,105.121698,140.080850,93.029685,97.108280,54.631368,14.375930,103.521926,4.001888,77.791529,39.083767,137.939949,103.857219,136.457535,102.852391,72.078123,101.924134,-0.060673,-2.187943,32.025740,-235.675318,103.832368,3.785261,22.078511,9.025868,-1.112834,-57.387617,15.181616,442698.905184,0.958397,35.231970,26.200219,2.720654,0.074149,0.051062,110.093439,93.409625,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.986125,70.534924,89.077219,29.873418,18.341017,39.000000,95.400000,62.288105,0.000000,34.635036,39.183308,0.207831,22.864204,73.325919,54.707487,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
39.053113,77.579603,105.065398,140.081129,93.005237,97.107134,54.665803,14.368509,103.570074,3.999619,77.828045,39.206946,137.951596,104.018291,136.440682,102.738871,72.085756,101.926181,-0.060639,-2.188061,32.025740,-235.676368,103.660157,3.782824,22.068937,8.991593,22.012482,1134.444535,15.036152,442506.695443,0.949834,34.789908,26.157037,2.697519,0.074151,0.052561,110.153465,93.491373,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.984165,70.529648,89.115546,29.873418,18.325901,39.000000,95.400000,62.209403,0.000000,34.635036,39.192067,0.208315,22.864439,72.072703,54.708775,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.734590,77.579603,105.161380,140.081129,92.985037,97.102872,54.683852,14.369651,103.568928,3.998342,77.845917,39.138565,137.969482,103.895598,136.474021,102.784995,72.107183,101.715763,-0.060791,-2.188030,32.025740,-235.678984,103.713183,3.781666,22.114446,8.986670,2.922217,150.550911,14.970977,442422.295333,0.945679,34.568269,26.241142,2.687267,0.074705,0.051355,110.177157,93.500975,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.026280,70.557223,89.145079,29.873418,18.328726,39.000000,95.400000,62.226238,0.000000,34.635036,39.198954,0.208183,22.908000,72.034425,54.697849,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.725174,77.576287,105.159798,140.084757,92.966265,97.102873,54.625652,14.355808,103.511611,3.996683,77.809833,39.080377,137.941936,103.890917,136.430617,102.802607,72.073502,101.755463,-0.060776,-2.186311,32.025740,-235.691846,103.842594,3.780779,22.115492,9.034631,0.721467,37.209156,14.990944,442442.090116,0.946782,34.659169,26.234810,2.690321,0.075023,0.051431,110.129045,93.437825,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.974990,70.509282,89.113269,29.873418,18.366168,39.000000,95.400000,62.357166,0.000000,34.635036,39.205518,0.208139,22.888942,71.962752,54.708972,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.913323,77.574628,105.164978,140.080850,92.937792,97.101350,54.645032,14.380068,103.594218,3.994831,77.807338,39.070850,137.943562,103.926464,136.463468,102.850336,72.086285,101.918641,-0.060818,-2.185743,32.025740,-235.672650,104.243914,3.779532,22.098309,9.056520,15.572331,802.847245,15.141933,442537.646063,0.954787,35.079692,26.079589,2.714922,0.074065,0.052284,110.148819,93.466047,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.992097,70.506473,89.135949,29.873418,18.388564,39.000000,95.400000,62.352904,0.000000,34.635036,39.212187,0.209827,22.893990,72.733774,54.714991,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.727255,77.573799,105.134712,140.073038,92.927612,97.103209,54.719067,14.373504,103.541238,3.992881,77.808880,39.039270,137.961491,103.930369,136.471025,102.790641,72.093228,101.914688,-0.060907,-2.185708,32.025740,-235.677418,103.826189,3.777396,22.113995,9.013644,25.144110,1294.576092,15.145635,442598.785955,0.956046,35.088848,26.138530,2.715541,0.077975,0.050875,110.169340,93.451420,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.010607,70.529533,89.146003,29.873418,18.399588,39.000000,95.400000,62.264600,0.000000,34.635036,39.218772,0.206956,22.883605,72.766960,54.713594,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.867012,77.573799,105.118163,140.073038,92.926635,97.106679,54.706669,14.372362,103.544672,3.991092,77.821377,39.152322,137.959376,103.894384,136.473917,102.770431,72.082721,101.799605,-0.060902,-2.186875,32.025740,-235.677906,103.744610,3.775659,22.076384,8.965773,13.617551,701.275595,15.064580,442476.423806,0.950729,34.838424,26.229490,2.702544,0.074191,0.051972,110.178302,93.469434,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.011645,70.494908,89.144628,29.873418,18.408976,39.000000,95.400000,62.340757,0.000000,34.635036,39.225384,0.207261,22.889519,71.795204,54.708942,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.769253,77.570206,105.020022,140.073596,92.957874,97.097928,54.666245,14.379355,103.493644,3.989013,77.839363,39.091416,137.968372,103.895651,136.463659,102.756725,72.077778,101.793048,-0.060823,-2.187917,32.025740,-235.672057,103.725987,3.773598,22.066197,9.036578,22.429958,1155.950407,15.141260,442562.603144,0.954357,35.083604,26.220036,2.714747,0.074789,0.052584,110.215975,93.496511,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.988984,70.508753,89.149521,29.873418,18.402938,39.000000,95.400000,62.274233,0.000000,34.635036,39.231868,0.208980,22.892368,73.161809,54.705372,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.551763,77.573246,104.962343,140.078897,92.972612,97.085518,54.694970,14.354524,103.536477,3.985802,77.816615,39.141631,137.943392,103.868039,136.444796,102.739391,72.098999,101.689699,-0.060781,-2.189055,32.025740,-235.693784,103.490681,3.770925,22.069316,9.033964,45.684479,2353.159027,15.078706,442527.245916,0.950923,34.898741,26.157387,2.704560,0.074712,0.051191,110.303270,93.495412,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.983615,70.497996,89.136242,29.873418,18.391635,39.000000,95.400000,62.314832,0.000000,34.635036,39.238468,0.207524,22.868964,72.752180,54.707182,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.712578,77.574905,105.006315,140.086710,92.973826,97.077150,54.674164,14.378498,103.551953,3.982071,77.783909,39.134580,137.940954,103.789773,136.450833,102.786509,72.088193,101.727386,-0.061017,-2.191398,32.025740,-235.668666,103.620220,3.767715,22.055595,8.979747,42.813271,2206.105364,15.105429,442539.836822,0.954108,35.024406,26.158161,2.708848,0.074957,0.052326,110.354740,93.540590,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.991774,70.480854,89.146748,29.873418,18.381797,39.000000,95.400000,62.408901,0.000000,34.635036,39.245224,0.206825,22.856469,72.281837,54.703671,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.668135,77.572417,104.955540,140.093128,92.969989,97.070285,54.656362,14.370079,103.434847,3.977607,77.810740,39.084414,137.961578,103.858075,136.457622,102.698718,72.076491,101.714885,-0.061180,-2.194306,32.025740,-235.680516,104.109108,3.763554,22.073553,8.996551,25.157582,1296.755741,15.189689,442554.392448,0.959266,35.315912,26.071186,2.722634,0.074848,0.053155,110.408519,93.514636,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.987879,70.489402,89.144606,29.873418,18.428347,39.000000,95.400000,62.328952,0.000000,34.635036,39.254155,0.206869,22.881171,73.194945,54.714017,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.964658,77.572417,105.095865,140.093128,92.959990,97.067241,54.675762,14.383208,103.462685,3.974860,77.817862,39.075289,137.970852,103.830634,136.466915,102.713803,72.107712,101.789392,-0.061321,-2.194863,32.025740,-235.670981,103.595234,3.760531,22.083542,9.030178,47.146152,2429.301437,15.124910,442459.442934,0.955275,35.104153,26.105975,2.712460,0.074361,0.051708,110.470109,93.533793,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.989585,70.493595,89.161829,29.873418,18.405114,39.000000,95.400000,62.332128,0.000000,34.635036,39.260691,0.210141,22.875834,73.128963,54.704871,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.794242,77.574905,104.968894,140.091174,92.960822,97.069439,54.654377,14.365369,103.541602,3.972538,77.794614,39.157187,137.956792,103.818685,136.451285,102.668096,72.080836,101.847624,-0.061358,-2.194862,32.025740,-235.681631,103.711676,3.758609,22.066305,9.015465,43.618096,2248.390558,15.135673,442467.764913,0.956692,35.160578,26.109723,2.714264,0.073662,0.051467,110.487960,93.504340,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.979397,70.501660,89.142374,29.873418,18.445556,39.000000,95.400000,62.196835,0.000000,34.635036,39.267425,0.208139,22.844587,73.165608,54.719898,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.730390,77.568824,104.990997,140.087547,92.986982,97.064134,54.681681,14.369508,103.476933,3.969999,77.806681,39.091478,137.966729,103.870591,136.495546,102.666367,72.131139,101.788589,-0.061269,-2.194844,32.025740,-235.679780,103.637661,3.756594,22.083307,8.977330,18.702112,963.560042,15.026992,442253.213606,0.948512,34.768499,26.125901,2.697210,0.074342,0.051060,110.523837,93.536059,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.016258,70.511544,89.175468,29.873418,18.430975,39.000000,95.400000,62.266928,0.000000,34.635036,39.274079,0.206045,22.847688,71.509060,54.717410,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.863024,77.563849,104.911097,140.084478,92.995579,97.058045,54.739671,14.374645,103.534371,3.967425,77.746143,39.117569,137.925782,103.802115,136.464924,102.725287,72.083848,101.771852,-0.061219,-2.194841,32.025740,-235.674806,103.640025,3.754144,22.126057,8.982235,11.505416,592.147828,15.082719,442398.837587,0.953386,34.996038,26.189803,2.705785,0.073717,0.052367,110.458751,93.484263,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.974163,70.482744,89.144922,29.873418,18.443999,39.000000,95.400000,62.290608,0.000000,34.635036,39.280421,0.208492,22.893702,72.464684,54.713437,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.496739,77.563849,104.914924,140.084478,92.982183,97.045844,54.774337,14.375359,103.463008,3.965284,77.765287,38.957957,137.934844,103.901143,136.474390,102.660483,72.102839,101.695516,-0.061368,-2.194800,32.025740,-235.676543,103.891839,3.751805,22.086264,9.043899,21.553308,1108.579365,15.112645,442306.819238,0.954531,35.074477,26.101963,2.710817,0.075201,0.052153,110.425029,93.431320,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.976884,70.487952,89.151775,29.873418,18.426173,39.000000,95.400000,62.231135,0.000000,34.635036,39.286768,0.208492,22.886508,73.346386,54.714066,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.635090,77.551135,105.030215,140.087826,92.979768,97.041193,54.691829,14.376500,103.542600,3.963447,77.757983,39.100419,137.925718,103.953159,136.454453,102.799994,72.095022,101.746609,-0.061164,-2.194660,32.025740,-235.680628,103.836039,3.749850,22.076402,9.045251,9.424819,485.490330,15.042539,442292.760996,0.949956,34.894058,26.138609,2.699509,0.073897,0.051556,110.392978,93.436210,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.974509,70.478113,89.161965,29.873418,18.470267,39.000000,95.400000,62.390042,0.000000,34.635036,39.292740,0.204715,22.890438,72.149224,54.706434,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.892442,77.545884,105.058217,140.100661,92.980554,97.029015,54.675840,14.380211,103.517055,3.962196,77.762747,39.015926,137.952433,103.859210,136.461949,102.670877,72.087849,101.729588,-0.061069,-2.194634,32.025740,-235.667280,103.525995,3.748500,22.058804,8.991448,-1.031957,-53.173629,15.200480,442382.397071,0.958932,35.379692,26.071049,2.725294,0.074621,0.050905,110.333805,93.439710,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.989633,70.468346,89.165076,29.873418,18.479243,39.000000,95.400000,62.330589,0.000000,34.635036,39.299119,0.208846,22.887536,72.906760,54.704310,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
39.031507,77.539527,104.988778,140.097871,92.967161,97.026757,54.668060,14.374074,103.439006,3.960089,77.755806,39.067293,137.973462,103.850619,136.465676,102.671911,72.088263,101.701414,-0.061122,-2.194012,32.025740,-235.675050,103.543190,3.746752,22.044253,8.994694,21.559423,1111.049634,15.155598,442291.450626,0.956615,35.183132,26.111378,2.718519,0.075993,0.052292,110.369864,93.447786,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.986591,70.487700,89.181307,29.873418,18.499357,39.000000,95.400000,62.213900,0.000000,34.635036,39.305228,0.206348,22.838998,74.032778,54.718620,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.886273,77.537869,104.863884,140.095918,92.939588,97.033652,54.605055,14.368509,103.412194,3.955431,77.727158,39.039473,137.956131,103.810701,136.462571,102.585182,72.094815,101.745963,-0.061075,-2.194018,32.025740,-235.680125,103.795415,3.742460,22.051700,9.048749,2.982784,153.893040,15.045883,442115.434757,0.949969,34.837243,26.107720,2.701250,0.074247,0.051467,110.357514,93.462256,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.962915,70.491409,89.169878,29.873418,18.471818,39.000000,95.400000,62.151090,0.000000,34.635036,39.313326,0.207611,22.844695,72.042818,54.711637,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.731290,77.537869,104.919390,140.095918,92.923794,97.033022,54.625536,14.369793,103.454501,3.952285,77.727725,39.023377,137.943970,103.775997,136.488159,102.738689,72.094148,101.623021,-0.061190,-2.195752,32.025740,-235.683088,103.270186,3.739088,22.087292,9.025490,4.654669,240.061836,14.975263,442027.562576,0.946433,34.647535,26.089378,2.689847,0.074805,0.051894,110.298625,93.424051,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.973450,70.486593,89.166789,29.873418,18.459398,39.000000,95.400000,62.207840,0.000000,34.635036,39.319492,0.208846,22.880468,72.572990,54.708185,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.743379,77.530959,105.036546,140.094802,92.907605,97.027914,54.685711,14.370079,103.412620,3.950309,77.735052,39.166445,137.965127,103.803601,136.470043,102.708334,72.090401,101.693827,-0.061274,-2.197024,32.025740,-235.681823,103.705779,3.737225,22.073643,8.968532,24.824160,1278.882618,15.020816,442116.787756,0.951390,34.837373,26.111174,2.696681,0.074306,0.051342,110.320001,93.430490,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.994612,70.499449,89.174071,29.873418,18.512557,39.000000,95.400000,62.269998,0.000000,34.635036,39.325416,0.208227,22.845417,72.350631,54.705195,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.692044,77.524326,104.943469,140.099266,92.883696,97.018316,54.703242,14.382922,103.456189,3.948544,77.732783,38.957236,137.964358,103.859631,136.482377,102.684019,72.084791,101.729198,-0.061300,-2.198300,32.025740,-235.667182,103.559869,3.735563,22.092719,8.977511,20.058158,1033.018195,15.095843,442189.970484,0.955113,35.042328,26.033589,2.708905,0.074503,0.051183,110.339991,93.463782,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.976769,70.487008,89.187236,29.873418,18.531053,39.000000,95.400000,62.261068,0.000000,34.635036,39.331562,0.208095,22.833643,72.282035,54.716731,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
