OSU 80 Ton Compressor Load Stand
38.564514,77.525985,104.880337,140.110985,92.848050,97.008428,54.710030,14.377357,103.435751,3.946508,77.733623,39.167550,137.955534,103.829691,136.466598,102.665904,72.082331,101.682495,-0.061305,-2.198310,32.025740,-235.677975,103.584488,3.733838,22.086030,9.018909,11.428640,588.515079,15.106668,442159.608981,0.953677,35.019411,26.082412,2.711084,0.073966,0.052144,110.337239,93.467842,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.968080,70.500718,89.181578,29.873418,18.538400,39.000000,95.400000,62.280952,0.000000,34.635036,39.337367,0.208713,22.887229,72.549010,54.775583,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.678214,77.525985,105.031069,140.110985,92.813858,97.000062,54.684268,14.374503,103.466728,3.944124,77.728973,39.030035,137.975685,103.794447,136.480237,102.641210,72.120243,101.602102,-0.061452,-2.199488,32.025740,-235.678869,103.611166,3.732005,22.062392,9.036308,26.388888,1359.529637,15.113662,442143.086881,0.954620,35.080787,26.110531,2.712275,0.074638,0.051733,110.343029,93.483837,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.976540,70.502122,89.165595,29.873418,18.496774,39.000000,95.400000,62.333853,0.000000,34.635036,39.343514,0.209024,22.842622,72.628724,54.712394,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.806093,77.519075,104.979982,140.115729,92.805121,96.993697,54.745387,14.371934,103.452882,3.942461,77.709125,39.090492,137.966797,103.881523,136.486363,102.642227,72.075710,101.755918,-0.061680,-2.200672,32.025740,-235.678171,103.884336,3.730167,22.055000,8.975870,46.169905,2375.972688,15.158409,442166.371555,0.957795,35.251703,26.083270,2.719607,0.074675,0.051115,110.271458,93.451690,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.979401,70.478026,89.171434,29.873418,18.528140,39.000000,95.400000,62.284508,0.000000,34.635036,39.349300,0.206391,22.888744,72.627874,54.705893,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.837937,77.512165,104.945134,140.113775,92.825310,96.985732,54.686999,14.371934,103.431636,3.940452,77.713753,39.013172,137.982696,103.840790,136.485335,102.637990,72.098195,101.732085,-0.061589,-2.200677,32.025740,-235.681274,103.786114,3.727820,22.061040,9.010957,12.822872,660.588811,15.129484,442003.257959,0.955141,35.100781,25.994173,2.715510,0.074563,0.051612,110.270004,93.399732,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.965015,70.488531,89.193481,29.873418,18.541388,39.000000,95.400000,62.232576,0.000000,34.635036,39.357010,0.207130,22.871921,72.381556,54.718384,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.733866,77.504150,105.019092,140.107358,92.785614,96.979647,54.695074,14.367082,103.436263,3.938336,77.717450,39.086128,138.011866,103.784082,136.495678,102.778841,72.099046,101.665528,-0.061562,-2.201838,32.025740,-235.685473,103.652203,3.725957,22.054855,9.041663,29.014875,1494.522574,15.065496,441984.936753,0.950623,34.924534,26.136611,2.705245,0.073810,0.050977,110.277160,93.370275,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.997313,70.501318,89.190663,29.873418,18.547745,39.000000,95.400000,62.215902,0.000000,34.635036,39.362937,0.207611,22.848446,72.994951,54.725238,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.732072,77.503598,104.937211,140.107916,92.766582,96.968193,54.639271,14.369222,103.382508,3.935028,77.707674,39.110685,138.007871,103.728477,136.502081,102.641961,72.085826,101.757124,-0.061639,-2.203584,32.025740,-235.683822,103.733639,3.722789,22.071299,9.001708,48.442055,2497.742420,15.045197,441883.047231,0.950707,34.875524,26.098963,2.702130,0.074260,0.051276,110.350888,93.435717,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.968935,70.483326,89.184599,29.873418,18.546831,39.000000,95.400000,62.256452,0.000000,34.635036,39.368454,0.206999,22.871434,72.636418,54.711342,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.804163,77.503598,104.895137,140.107916,92.769124,96.958307,54.817230,14.368652,103.379159,3.931080,77.691182,38.996895,137.962502,103.853703,136.487070,102.575709,72.096011,101.746922,-0.061557,-2.206510,32.025740,-235.680309,104.128076,3.718855,22.042829,8.995000,25.336240,1302.132209,15.099701,441894.073959,0.953231,35.005198,26.055755,2.711299,0.074143,0.051890,110.338054,93.383871,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.979747,70.478372,89.168210,29.873418,18.561105,39.000000,95.400000,62.251534,0.000000,34.635036,39.374263,0.207568,22.892278,72.730593,54.707044,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.629402,77.498899,104.933925,140.102056,92.723187,96.955259,54.669371,14.386918,103.430439,3.927099,77.689935,39.155670,137.970047,103.856920,136.483838,102.678888,72.090194,101.674753,-0.061675,-2.210019,32.025740,-235.662696,103.619013,3.714802,22.045480,9.027455,11.188928,576.599664,15.086801,441867.161581,0.954138,35.007022,26.127262,2.709311,0.074635,0.050805,110.358241,93.439980,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.006973,70.488994,89.192534,29.873418,18.546711,39.000000,95.400000,62.215596,0.000000,34.635036,39.379887,0.208271,22.828161,72.883319,54.713624,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.870590,77.493095,104.949747,140.103731,92.712784,96.953747,54.697682,14.369793,103.478036,3.924295,77.697602,38.981630,137.991630,103.767817,136.489276,102.636501,72.084309,101.678523,-0.061798,-2.213541,32.025740,-235.684068,103.858048,3.711761,22.057993,9.003745,20.857340,1074.286219,15.047767,441767.906892,0.949047,34.911609,26.110588,2.703193,0.074327,0.051438,110.352209,93.442313,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.961789,70.475354,89.183111,29.873418,18.565303,39.000000,95.400000,62.289377,0.000000,34.635036,39.385661,0.209648,22.820318,72.495751,54.710791,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.800598,77.488949,104.908578,140.093407,92.702083,96.945072,54.611329,14.368652,103.452706,3.921261,77.719628,38.870681,138.017572,103.814279,136.512572,102.662903,72.126910,101.658446,-0.061749,-2.217064,32.025740,-235.680309,103.784953,3.709235,22.021878,8.988960,8.084259,417.049347,15.128661,441843.616844,0.956195,35.138445,26.070478,2.716426,0.074286,0.052638,110.329600,93.430580,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.988945,70.507055,89.217173,29.873418,18.570482,39.000000,95.400000,62.180277,0.000000,34.635036,39.391137,0.206391,22.787647,72.639243,54.718767,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.599581,77.488949,104.883526,140.093407,92.671617,96.940982,54.601486,14.372219,103.485038,3.918236,77.699145,39.142595,138.016654,103.804923,136.498548,102.720905,72.108219,101.724045,-0.061804,-2.220576,32.025740,-235.678539,103.641678,3.706703,22.031091,8.991322,-0.016707,-0.862049,15.025997,441721.398013,0.949308,34.813310,26.078765,2.699978,0.074912,0.051573,110.411954,93.429705,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.969282,70.493210,89.194383,29.873418,18.577487,39.000000,95.400000,62.210133,0.000000,34.635036,39.396648,0.207218,22.793597,71.672467,54.714518,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.495433,77.489502,104.877180,140.088384,92.673151,96.932947,54.679077,14.370364,103.472396,3.915401,77.696559,39.049288,137.987828,103.716368,136.480456,102.654348,72.110978,101.693623,-0.061775,-2.224103,32.025740,-235.675003,103.744081,3.704256,22.035617,8.997218,21.507363,1108.143435,15.048700,441634.189040,0.952556,34.901675,26.023381,2.703788,0.074382,0.051462,110.399539,93.381515,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.940259,70.491576,89.195871,29.873418,18.573121,39.000000,95.400000,62.295893,0.000000,34.635036,39.402331,0.208713,22.846138,72.913571,54.715050,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.577180,77.485909,104.958901,140.087826,92.678807,96.929533,54.789431,14.356950,103.419267,3.912426,77.658676,39.207245,137.973594,103.753992,136.479683,102.681515,72.079619,101.745505,-0.061767,-2.227000,32.025740,-235.690868,103.736377,3.700798,22.032858,9.026301,3.846288,197.776643,15.131700,441748.473721,0.958014,35.168084,26.083823,2.717219,0.074340,0.051382,110.381003,93.423199,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.956441,70.470009,89.185817,29.873418,18.594236,39.000000,95.400000,62.339098,0.000000,34.635036,39.409728,0.209246,22.803424,73.023258,54.708913,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.958006,77.482040,104.966106,140.087547,92.699344,96.923210,54.679467,14.369793,103.454991,3.911286,77.690389,39.145530,137.979236,103.784994,136.496129,102.642368,72.122105,101.803402,-0.061688,-2.228745,32.025740,-235.680148,103.705005,3.699506,22.037600,9.034180,6.540380,336.983568,15.174900,441758.973131,0.959354,35.307084,26.061705,2.724406,0.075042,0.052664,110.372154,93.435583,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.952568,70.488533,89.191362,29.873418,18.617792,39.000000,95.400000,62.296041,0.000000,34.635036,39.415352,0.208492,22.853170,72.706886,54.720429,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.753775,77.481487,104.873643,140.080292,92.689747,96.908790,54.678077,14.368794,103.434216,3.910475,77.671629,38.989728,137.955944,103.811968,136.462383,102.693197,72.105162,101.901327,-0.061437,-2.228786,32.025740,-235.682290,103.802880,3.699031,22.051934,8.987067,25.940310,1336.570666,15.150604,441755.008698,0.955203,35.194798,26.126077,2.720751,0.074263,0.050622,110.435969,93.423491,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.928686,70.463007,89.155676,29.873418,18.606679,39.000000,95.400000,62.124963,0.000000,34.635036,39.420778,0.208448,22.828252,72.405536,54.714056,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.724884,77.481487,104.879702,140.080292,92.681180,96.894299,54.672741,14.372362,103.469001,3.909678,77.692930,39.075326,137.951009,103.722456,136.481721,102.692853,72.097782,101.761406,-0.061426,-2.228768,32.025740,-235.676599,103.955248,3.698526,22.018740,8.990979,11.756421,605.806963,14.985408,441459.132955,0.947013,34.686893,26.120418,2.694340,0.074374,0.051333,110.472091,93.482918,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.955315,70.494181,89.178062,29.873418,18.600828,39.000000,95.400000,62.209695,0.000000,34.635036,39.426331,0.208359,22.851763,71.875202,54.709296,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.731503,77.481487,105.006756,140.080850,92.656878,96.887917,54.655753,14.372219,103.338925,3.908455,77.698124,38.996889,137.959065,103.716915,136.472064,102.703956,72.105116,101.757020,-0.061319,-2.229466,32.025740,-235.676905,103.656688,3.697294,22.039421,9.038399,38.485723,1983.781152,15.058067,441524.173780,0.952254,34.956174,26.199611,2.706153,0.074999,0.052433,110.491791,93.453732,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.976870,70.474667,89.194992,29.873418,18.656983,39.000000,95.400000,62.218923,0.000000,34.635036,39.431903,0.208359,22.808634,72.239016,54.722829,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.745767,77.483974,104.874932,140.078060,92.627779,96.889832,54.680073,14.375787,103.388255,3.907967,77.695879,39.018325,137.976567,103.820269,136.489985,102.678187,72.127255,101.756016,-0.061290,-2.230066,32.025740,-235.673664,104.055590,3.696752,22.032822,9.005837,44.439567,2289.658582,15.069238,441484.174932,0.952968,34.994433,26.118032,2.708328,0.075569,0.052301,110.508629,93.449492,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.985375,70.471970,89.184239,29.873418,18.658565,39.000000,95.400000,62.215201,0.000000,34.635036,39.437476,0.207699,22.846048,72.323265,54.721934,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.434644,77.481763,104.958895,140.077502,92.617503,96.889808,54.699554,14.372647,103.455067,3.907625,77.693542,39.097541,137.972229,103.795209,136.494119,102.662335,72.119094,101.685295,-0.061308,-2.230057,32.025740,-235.680724,103.654995,3.696246,22.039457,8.979404,16.676889,858.936883,15.083696,441438.612357,0.953026,34.985665,26.107906,2.711146,0.075567,0.052247,110.511512,93.448797,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.981526,70.497567,89.173801,29.873418,18.646384,39.000000,95.400000,62.205489,0.000000,34.635036,39.443177,0.208581,22.848536,72.392655,54.714991,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
39.049448,77.481763,104.976172,140.077502,92.623446,96.886770,54.734598,14.367795,103.404452,3.907063,77.678049,39.053704,137.986228,103.766801,136.487332,102.649986,72.108772,101.773164,-0.061180,-2.231239,32.025740,-235.683779,103.497100,3.695559,22.040990,8.989519,16.650873,857.047854,15.058879,441403.098082,0.952250,34.969262,26.085129,2.706745,0.074870,0.051253,110.578883,93.428629,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.993722,70.467042,89.168143,29.873418,18.659188,39.000000,95.400000,62.338836,0.000000,34.635036,39.448673,0.208007,22.795112,72.503329,54.706483,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.885509,77.477894,104.894887,140.071643,92.617960,96.888259,54.703788,14.373646,103.414553,3.905640,77.688007,39.103738,137.981376,103.788193,136.489023,102.634650,72.116381,101.786524,-0.061054,-2.234784,32.025740,-235.672211,103.893390,3.694254,22.016126,9.015393,35.734709,1840.360238,15.206264,441567.158582,0.960177,35.380286,26.048289,2.730841,0.074807,0.051474,110.574283,93.461090,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.998447,70.500379,89.188995,29.873418,18.662002,39.000000,95.400000,62.374285,0.000000,34.635036,39.455924,0.209024,22.811141,72.903567,54.722445,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.745168,77.475959,105.056242,140.067736,92.590762,96.882172,54.668663,14.368794,103.437485,3.904636,77.660537,38.951230,137.986270,103.761747,136.475041,102.638273,72.107990,101.768286,-0.061114,-2.237709,32.025740,-235.682127,104.401836,3.692919,22.050474,8.987428,10.266739,529.083313,14.942042,441271.820204,0.943325,34.566151,26.114519,2.688288,0.074432,0.051211,110.522275,93.431904,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.000407,70.482432,89.160478,29.873418,18.659738,39.000000,95.400000,62.137732,0.000000,34.635036,39.461371,0.208359,22.837465,71.834404,54.710998,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.653012,77.477618,104.973505,140.074433,92.565519,96.880640,54.688563,14.370079,103.469332,3.903423,77.686283,39.125023,137.976312,103.790023,136.490501,102.701978,72.105944,101.780344,-0.061305,-2.239456,32.025740,-235.682313,103.653242,3.691308,22.070848,8.979530,21.984977,1132.555506,15.000874,441339.886540,0.948136,34.778406,26.115407,2.697532,0.075964,0.051660,110.466830,93.442022,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.003358,70.469622,89.162124,29.873418,18.718397,39.000000,95.400000,62.196469,0.000000,34.635036,39.466880,0.206478,22.854558,71.766267,54.715207,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.687359,77.475959,104.982310,140.077781,92.584465,96.877299,54.641188,14.369508,103.497036,3.902346,77.685626,39.122503,137.989541,103.806956,136.494892,102.710697,72.119347,101.644610,-0.061222,-2.241231,32.025740,-235.681250,103.988779,3.689974,22.040575,8.999328,6.659806,343.377206,15.083997,441393.111438,0.952372,34.962041,26.112199,2.711467,0.074975,0.051058,110.407552,93.436526,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.016383,70.478493,89.159847,29.873418,18.735837,39.000000,95.400000,62.234519,0.000000,34.635036,39.472474,0.205657,22.890078,72.394103,54.712168,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.807312,77.475959,104.966194,140.077781,92.610114,96.880108,54.734618,14.370079,103.448576,3.901252,77.672151,39.016840,137.968023,103.848096,136.481425,102.586589,72.075895,101.691215,-0.061148,-2.240672,32.025740,-235.677085,103.838101,3.688814,22.045425,9.045503,1.033448,53.193249,15.111627,441437.669297,0.954450,35.085836,26.121915,2.715791,0.075298,0.051376,110.378627,93.474080,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.011844,70.475201,89.138746,29.873418,18.706431,39.000000,95.400000,62.215723,0.000000,34.635036,39.477923,0.207261,22.848464,73.187718,54.718128,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.526932,77.472366,104.900398,140.062156,92.621945,96.876402,54.654310,14.369651,103.436544,3.899457,77.685716,39.140027,137.952613,103.778635,136.489110,102.712795,72.080953,101.716742,-0.061340,-2.240795,32.025740,-235.682577,103.659014,3.687375,22.080044,9.020351,21.703405,1118.751061,15.097384,441377.691525,0.954331,35.038632,26.022137,2.713608,0.073675,0.051364,110.383469,93.442673,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.985678,70.484714,89.125039,29.873418,18.688439,39.000000,95.400000,62.159707,0.000000,34.635036,39.483275,0.209291,22.849888,73.410537,54.723163,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.852297,77.473196,104.947265,140.071085,92.642677,96.879719,54.697254,14.364656,103.542033,3.897485,77.659607,39.188636,137.975715,103.749920,136.484892,102.733388,72.100013,101.742110,-0.061531,-2.241028,32.025740,-235.686592,103.937100,3.685215,22.045155,8.973238,22.713514,1169.900161,15.043583,441410.370524,0.949569,34.879806,26.095255,2.704805,0.074425,0.051602,110.414794,93.437042,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.983211,70.473954,89.138047,29.873418,18.701569,39.000000,95.400000,62.280292,0.000000,34.635036,39.488742,0.207174,22.844605,72.582716,54.733264,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.893039,77.474025,104.887680,140.083920,92.651692,96.880449,54.677673,14.367653,103.482596,3.895855,77.712733,39.048363,138.020292,103.864646,136.516069,102.599320,72.123232,101.808934,-0.061332,-2.242769,32.025740,-235.683759,103.728317,3.683348,22.048743,9.041537,11.627753,599.122705,15.155103,441518.236045,0.958349,35.248046,26.106444,2.722781,0.074472,0.051094,110.460403,93.452027,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.997688,70.515378,89.140933,29.873418,18.721191,39.000000,95.400000,62.135970,0.000000,34.635036,39.494252,0.207436,22.839394,72.411619,54.710142,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.978505,77.474854,105.031310,140.091453,92.652763,96.875884,54.704453,14.372219,103.452024,3.894496,77.693520,39.077620,137.995953,103.859070,136.499389,102.699392,72.112037,101.736614,-0.061355,-2.244528,32.025740,-235.680989,103.531056,3.682053,22.042036,9.040996,14.291350,736.004671,15.021246,441340.527062,0.949026,34.817575,26.103525,2.701186,0.074227,0.050812,110.482965,93.433430,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.003383,70.504067,89.148215,29.873418,18.730233,39.000000,95.400000,62.117323,0.000000,34.635036,39.501597,0.208404,22.846426,72.505504,54.721885,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.501725,77.474854,105.040090,140.091453,92.666525,96.870545,54.688038,14.366083,103.464029,3.892978,77.682677,39.127687,137.973515,103.814164,136.501188,102.724548,72.079528,101.728193,-0.061222,-2.244523,32.025740,-235.680264,103.775531,3.681055,22.032353,8.989555,26.077609,1343.400233,14.995282,441283.842695,0.948307,34.764593,26.122808,2.696824,0.075192,0.052066,110.392804,93.398477,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.975859,70.466606,89.109439,29.873418,18.767372,39.000000,95.400000,62.075884,0.000000,34.635036,39.507123,0.206045,22.844749,72.288655,54.718826,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.741572,77.476788,104.954126,140.091732,92.661156,96.873238,54.665071,14.366796,103.497267,3.890930,77.679615,39.108584,137.978624,103.719344,136.497828,102.700489,72.121532,101.599946,-0.061172,-2.243340,32.025740,-235.683961,103.685039,3.679067,22.040918,8.980594,12.437095,640.971969,14.978532,441241.118918,0.945568,34.652681,26.088003,2.694596,0.074959,0.051370,110.352981,93.518608,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.003362,70.497826,89.131961,29.873418,18.775209,39.000000,95.400000,62.280861,0.000000,34.635036,39.512703,0.210141,22.836924,71.872695,54.720734,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.792914,77.474577,104.901238,140.089221,92.671002,96.877492,54.693881,14.364656,103.432530,3.889484,77.681679,38.991600,137.962209,103.827623,136.502964,102.588337,72.108312,101.831729,-0.061148,-2.243323,32.025740,-235.685775,104.148880,3.677679,22.056550,9.009821,24.991487,1287.310595,15.185453,441509.212207,0.958378,35.284062,26.115154,2.728192,0.073811,0.051330,110.307036,93.516208,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.005157,70.506670,89.135229,29.873418,18.762390,39.000000,95.400000,62.169228,0.000000,34.635036,39.518222,0.208139,22.848788,73.699742,54.716790,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.470332,77.471537,104.898444,140.084478,92.686675,96.884383,54.773841,14.370221,103.401975,3.888264,77.638215,39.145633,137.959860,103.770699,136.474402,102.570923,72.080815,101.798117,-0.061132,-2.245066,32.025740,-235.681027,103.561363,3.676586,22.033075,9.019720,47.900281,2463.739893,15.069325,441329.454174,0.952443,34.967632,25.991511,2.709083,0.073671,0.050672,110.246228,93.526931,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.985196,70.480086,89.109484,29.873418,18.741397,39.000000,95.400000,62.142313,0.000000,34.635036,39.523627,0.209113,22.829297,71.710513,54.717115,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.920788,77.471537,104.985270,140.084478,92.694156,96.889748,54.817716,14.378926,103.416891,3.887848,77.666889,39.070683,137.980653,103.751431,136.482132,102.701699,72.115669,101.689779,-0.061096,-2.246801,32.025740,-235.667257,103.591605,3.676501,22.061617,8.996893,32.127865,1651.166692,15.040079,441347.308775,0.950626,34.897468,26.152222,2.704134,0.074471,0.051452,110.278020,93.495526,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.980240,70.502917,89.122154,29.873418,18.758615,39.000000,95.400000,62.280574,0.000000,34.635036,39.528975,0.205485,22.849149,72.259821,54.712847,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.715779,77.468497,104.901232,140.087268,92.689828,96.887228,54.675474,14.353668,103.449326,3.887079,77.680159,39.065241,137.999289,103.623441,136.479221,102.589736,72.112152,101.662234,-0.061014,-2.247372,32.025740,-235.698724,103.631610,3.676200,22.065583,8.980450,9.881670,509.175850,15.180639,441582.128818,0.957844,35.322529,26.158346,2.726736,0.073954,0.052203,110.309920,93.463828,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.986235,70.514299,89.118705,29.873418,18.781409,39.000000,95.400000,62.081428,0.000000,34.635036,39.534300,0.209514,22.842802,72.595401,54.720449,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.663957,77.467668,104.874929,140.093686,92.693029,96.889292,54.712421,14.365655,103.443171,3.885750,77.678798,39.135868,137.990013,103.775457,136.465301,102.548429,72.101254,101.738538,-0.061101,-2.249118,32.025740,-235.682816,103.696950,3.675275,22.050961,9.025832,22.042541,1135.025775,14.998651,441321.293230,0.945245,34.725481,26.054568,2.697409,0.074054,0.051441,110.373586,93.456021,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.990751,70.512592,89.112888,29.873418,18.775004,39.000000,95.400000,62.170389,0.000000,34.635036,39.539723,0.208007,22.834923,72.991481,54.724688,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.570056,77.466562,105.018777,140.098429,92.711862,96.884700,54.720770,14.367653,103.426374,3.885648,77.678481,39.083612,137.982320,103.728052,136.493052,102.692055,72.121210,101.682259,-0.061211,-2.252627,32.025740,-235.681472,103.739085,3.674944,22.123191,9.057133,35.105119,1807.374881,15.074737,441412.693245,0.953062,34.993505,26.040552,2.709521,0.075103,0.051145,110.384373,93.481146,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.999880,70.499737,89.121500,29.873418,18.794684,39.000000,95.400000,62.116063,0.000000,34.635036,39.546907,0.210006,22.914347,71.950955,54.794751,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.690509,77.463522,105.060614,140.100940,92.709461,96.887748,54.743200,14.366511,103.437327,3.886355,77.683335,39.151019,137.994010,103.712842,136.478557,102.656036,72.106680,101.663651,-0.061326,-2.252650,32.025740,-235.686860,103.569564,3.675537,22.107522,8.993071,16.244075,835.977912,15.093626,441466.696158,0.953807,35.061369,26.100010,2.712473,0.074023,0.051653,110.408103,93.502099,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.987179,70.490776,89.101976,29.873418,18.829277,39.000000,95.400000,62.228541,0.000000,34.635036,39.552263,0.207392,22.862257,72.563147,54.710830,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.807887,77.463522,105.025056,140.100940,92.679172,96.896802,54.680726,14.361802,103.458277,3.887014,77.693861,39.135264,138.019824,103.826241,136.497100,102.660779,72.097898,101.808144,-0.061358,-2.251488,32.025740,-235.688793,103.504486,3.676210,22.047499,9.001690,12.976519,668.580858,15.154471,441454.321851,0.956106,35.184917,26.044241,2.722806,0.074779,0.050922,110.405241,93.526639,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.007557,70.512386,89.108785,29.873418,18.852452,39.000000,95.400000,62.166926,0.000000,34.635036,39.557519,0.207743,22.851817,72.161945,54.721865,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.758861,77.460758,104.944139,140.105405,92.709420,96.905205,54.700851,14.371791,103.427080,3.888165,77.661513,39.092461,138.012797,103.797952,136.486203,102.550817,72.094081,101.735697,-0.061169,-2.249737,32.025740,-235.680600,103.670618,3.677578,22.068649,9.080338,23.854840,1228.605378,15.108574,441430.886586,0.952544,35.022017,26.046925,2.715410,0.074670,0.051512,110.371869,93.580654,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.987528,70.497759,89.098144,29.873418,18.846608,39.000000,95.400000,62.111899,0.000000,34.635036,39.562763,0.206564,22.824844,72.850178,54.718285,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.778614,77.467944,104.941499,140.106521,92.714079,96.913573,54.691660,14.367938,103.444474,3.888919,77.689551,39.101278,138.006470,103.817001,136.513396,102.640350,72.100151,101.702950,-0.060933,-2.247996,32.025740,-235.682983,103.255768,3.678119,22.084245,9.035677,11.467116,590.694728,15.054113,441431.961410,0.950625,34.866609,26.147641,2.706281,0.075013,0.051388,110.404625,93.603532,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.017218,70.518723,89.140212,29.873418,18.834955,39.000000,95.400000,62.128441,0.000000,34.635036,39.568096,0.209291,22.893882,72.465068,54.710083,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.635912,77.463246,104.878252,140.110985,92.734517,96.920752,54.654241,14.368224,103.446884,3.889466,77.700621,39.115533,137.990956,103.683637,136.501320,102.599565,72.098128,101.679402,-0.060899,-2.244629,32.025740,-235.685148,103.725461,3.678149,22.050204,8.975888,-1.180955,-60.875056,15.064675,441497.033089,0.951643,34.928712,26.105375,2.707617,0.074902,0.051886,110.365045,93.608018,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.984300,70.484581,89.111445,29.873418,18.831783,39.000000,95.400000,62.115411,0.000000,34.635036,39.573797,0.205142,22.863050,72.929677,54.715463,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.523511,77.463246,104.866656,140.110985,92.751510,96.917273,54.697144,14.389344,103.455256,3.890822,77.651668,39.139740,137.967685,103.774445,136.473378,102.724666,72.091967,101.665752,-0.060844,-2.241415,32.025740,-235.657330,103.832077,3.679034,22.096596,8.986129,11.166400,575.146565,15.057397,441523.481511,0.951380,34.909754,26.078467,2.706169,0.073607,0.050724,110.356372,93.590299,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.970815,70.493498,89.106621,29.873418,18.826356,39.000000,95.400000,62.176184,0.000000,34.635036,39.578990,0.206869,22.870677,71.944776,54.709955,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.494524,77.464351,104.849718,140.120472,92.730084,96.914239,54.660529,14.379783,103.449944,3.891508,77.676236,39.098341,137.990166,103.738383,136.473162,102.603627,72.096588,101.727690,-0.060938,-2.239655,32.025740,-235.668198,103.685136,3.679813,22.065601,9.029835,25.785382,1329.014549,15.111131,441623.760984,0.955867,35.094153,26.065504,2.714528,0.074414,0.050952,110.367136,93.597230,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.984277,70.469214,89.103848,29.873418,18.826105,39.000000,95.400000,62.227247,0.000000,34.635036,39.584400,0.207305,22.849924,73.661847,54.707880,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.611757,77.467668,104.862935,140.119077,92.705401,96.899025,54.680774,14.371363,103.334146,3.891657,77.701778,39.140440,137.972599,103.614636,136.489864,102.664310,72.102197,101.601085,-0.060867,-2.237329,32.025740,-235.678251,103.515189,3.680282,22.035365,9.007549,-1.046152,-53.900179,15.157748,441673.672906,0.958073,35.243474,26.062976,2.722147,0.076174,0.050797,110.387565,93.599069,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.983584,70.496307,89.106102,29.873418,18.869449,39.000000,95.400000,62.243946,0.000000,34.635036,39.591711,0.207349,22.838421,73.272318,54.714597,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.915978,77.468221,104.866753,140.121588,92.667182,96.892386,54.650989,14.369936,103.292677,3.891415,77.680749,39.077936,137.983199,103.746040,136.469266,102.559229,72.099921,101.623001,-0.061033,-2.235560,32.025740,-235.682129,103.745121,3.679938,22.069496,9.002230,18.009466,928.395036,15.167431,441667.872241,0.959462,35.283143,26.097775,2.723757,0.074154,0.051367,110.397669,93.603308,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.973857,70.472900,89.092102,29.873418,18.834275,39.000000,95.400000,62.184052,0.000000,34.635036,39.597124,0.208581,22.846697,73.164831,54.715502,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.888571,77.464904,104.926812,140.118798,92.683519,96.893148,54.656319,14.355808,103.304536,3.890446,77.697264,39.120824,137.977963,103.677438,136.489072,102.556836,72.094312,101.565778,-0.061135,-2.233803,32.025740,-235.699360,103.505508,3.678787,22.024763,8.989555,21.396925,1102.912277,15.116163,441533.919325,0.955840,35.130635,26.011571,2.715829,0.074421,0.050412,110.422808,93.605910,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.997255,70.475134,89.099993,29.873418,18.869362,39.000000,95.400000,62.046916,0.000000,34.635036,39.602565,0.208007,22.826467,72.902150,54.719347,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.797474,77.464904,104.828965,140.118798,92.678015,96.891966,54.699262,14.374503,103.353466,3.889678,77.693135,39.113528,138.006215,103.744063,136.481921,102.521910,72.108336,101.486691,-0.061075,-2.232048,32.025740,-235.673315,103.849867,3.677882,22.049068,9.011570,11.502565,592.438448,14.983867,441359.317991,0.948274,34.728512,26.027804,2.694697,0.073482,0.051357,110.460008,93.581641,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.970054,70.474076,89.105223,29.873418,18.878720,39.000000,95.400000,62.054580,0.000000,34.635036,39.607827,0.207919,22.824591,71.837325,54.720252,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.646558,77.469879,104.851681,140.119077,92.664787,96.902903,54.688737,14.374074,103.391609,3.889366,77.683018,39.249710,137.983544,103.710427,136.481173,102.596778,72.071183,101.599878,-0.061256,-2.230313,32.025740,-235.677664,103.657075,3.677673,22.081504,9.014978,34.136800,1758.550740,15.004443,441381.733448,0.948899,34.761371,25.996967,2.698140,0.075841,0.051931,110.481095,93.563158,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.968004,70.463318,89.093545,29.873418,18.866167,39.000000,95.400000,62.087571,0.000000,34.635036,39.613424,0.206956,22.832381,72.134398,54.712640,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.601502,77.466286,104.831880,140.118519,92.684524,96.904669,54.709234,14.369222,103.439384,3.888253,77.690459,38.965303,137.972924,103.761358,136.506763,102.507177,72.088656,101.544911,-0.061169,-2.228546,32.025740,-235.682025,103.726950,3.676672,22.051123,8.986688,47.231451,2432.207636,15.029426,441394.496990,0.950533,34.881763,25.932546,2.701953,0.074520,0.050890,110.471674,93.547905,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.977296,70.463896,89.110679,29.873418,18.857153,39.000000,95.400000,62.147657,0.000000,34.635036,39.618863,0.207436,22.826016,72.285080,54.711312,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.435026,77.463246,104.839908,140.103731,92.692831,96.904708,54.711817,14.378070,103.382857,3.886870,77.677506,38.977724,137.984504,103.736997,136.489845,102.650808,72.112360,101.575633,-0.061054,-2.227371,32.025740,-235.678568,103.711813,3.675315,22.061382,9.006900,26.461443,1362.581146,15.099936,441593.028962,0.954820,35.086660,26.041816,2.713092,0.073805,0.051473,110.479708,93.535501,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.972360,70.448180,89.123372,29.873418,18.850776,39.000000,95.400000,62.167631,0.000000,34.635036,39.624117,0.206478,22.847598,72.962136,54.712640,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.863356,77.463246,104.896421,140.103731,92.677927,96.909260,54.711054,14.369936,103.350697,3.885879,77.671790,39.092718,137.996431,103.737206,136.512201,102.540487,72.096220,101.478696,-0.061117,-2.226193,32.025740,-235.673471,103.687363,3.674336,22.083199,9.023957,11.126912,572.966915,15.116856,441586.601463,0.955668,35.142870,25.989330,2.715746,0.075526,0.051432,110.463860,93.522984,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.974022,70.449012,89.114039,29.873418,18.860407,39.000000,95.400000,62.239713,0.000000,34.635036,39.629369,0.207963,22.890817,72.874736,54.702579,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.813112,77.463522,104.874056,140.093128,92.647235,96.903169,54.693974,14.365798,103.336916,3.883469,77.696402,39.063564,137.991793,103.688245,136.514492,102.557046,72.095094,101.561728,-0.061206,-2.221490,32.025740,-235.686267,103.969731,3.671928,22.025862,9.007820,48.496195,2498.033040,15.190595,441622.416329,0.960058,35.361261,25.985197,2.727718,0.074325,0.051742,110.462386,93.581238,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.984373,70.462674,89.122674,29.873418,18.882346,39.000000,95.400000,62.133673,0.000000,34.635036,39.636531,0.208315,22.826611,73.570172,54.712424,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.917040,77.462140,104.848908,140.101498,92.657590,96.897097,54.674664,14.362515,103.466018,3.880830,77.664055,39.056221,137.982328,103.707211,136.495373,102.552949,72.086311,101.598766,-0.061103,-2.219154,32.025740,-235.683015,103.550557,3.669965,22.013746,8.989122,17.630926,908.487574,15.013413,441460.481445,0.948764,34.793017,25.939566,2.699109,0.074580,0.050746,110.398506,93.595683,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.960883,70.449151,89.090930,29.873418,18.910186,39.000000,95.400000,62.068802,0.000000,34.635036,39.641836,0.209157,22.853909,72.192794,54.718836,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.631604,77.461035,104.809930,140.102614,92.661661,96.891035,54.707942,14.377071,103.359140,3.878608,77.680728,39.056970,138.000192,103.710152,136.505949,102.462710,72.082518,101.562718,-0.061106,-2.218016,32.025740,-235.668786,104.128174,3.668299,22.030478,8.985498,18.358377,945.396299,15.030862,441460.495634,0.950320,34.859699,25.993605,2.702026,0.074666,0.052523,110.400421,93.562912,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.983889,70.441870,89.088022,29.873418,18.888140,39.000000,95.400000,62.022574,0.000000,34.635036,39.647185,0.208139,22.842315,72.154378,54.706906,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.644817,77.459100,104.793619,140.102335,92.630211,96.888235,54.725867,14.365940,103.322186,3.876725,77.704727,39.193819,138.017994,103.721596,136.528412,102.527690,72.117602,101.525142,-0.061290,-2.216406,32.025740,-235.684981,103.483987,3.666796,22.021301,9.020874,12.851744,661.605981,14.981503,441396.900988,0.947868,34.721029,26.025980,2.694164,0.075340,0.051302,110.383691,93.603601,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.004753,70.473505,89.119585,29.873418,18.879874,39.000000,95.400000,62.142948,0.000000,34.635036,39.652477,0.207261,22.799114,71.627874,54.715649,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.663375,77.459100,104.844351,140.102335,92.613983,96.885399,54.701643,14.355237,103.326683,3.875237,77.693953,39.084842,137.992971,103.581988,136.508349,102.489281,72.111234,101.579245,-0.061347,-2.217173,32.025740,-235.694704,103.957866,3.665532,22.043316,9.024318,0.804291,41.423144,15.098193,441514.123294,0.954745,35.097659,26.006811,2.713062,0.074532,0.050933,110.370461,93.646642,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.980664,70.453990,89.109282,29.873418,18.875980,39.000000,95.400000,62.131781,0.000000,34.635036,39.657721,0.207611,22.798664,72.539026,54.710270,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.515256,77.464628,104.778443,140.110985,92.601509,96.882372,54.695938,14.368794,103.304937,3.874984,77.697605,39.086378,138.016180,103.627608,136.506166,102.499252,72.079759,101.606025,-0.061242,-2.217793,32.025740,-235.681310,103.483741,3.665158,22.037474,8.982469,23.564944,1213.783764,15.089718,441429.021193,0.954050,35.078192,25.947786,2.711712,0.074817,0.051085,110.327644,93.642987,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.000306,70.449983,89.097897,29.873418,18.907334,39.000000,95.400000,62.122765,0.000000,34.635036,39.663276,0.209693,22.808544,72.805312,54.717813,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
