OSU 80 Ton Compressor Load Stand
38.494133,77.414879,104.966229,140.171813,92.714506,96.854109,54.662644,14.368081,103.429744,4.128597,77.650969,38.989827,138.080477,103.755145,136.597185,102.676511,72.074705,101.796956,-0.062032,-2.149938,32.025740,-235.682024,103.183795,3.910177,22.104565,8.991502,27.768415,1431.167439,15.155608,441309.035124,0.957305,35.144044,26.117122,2.724118,0.074470,0.051422,110.439299,93.604546,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.982946,70.486131,89.115666,29.873418,19.340813,39.000000,95.400000,62.302267,0.000000,34.635036,39.972087,0.207568,22.887932,72.691539,54.705893,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.576875,77.414879,105.000270,140.171813,92.733389,96.851787,54.672701,14.356522,103.367846,4.129362,77.635657,38.921414,138.085392,103.793152,136.584767,102.611984,72.079050,101.761564,-0.061846,-2.153109,32.025740,-235.695706,103.313041,3.910744,22.081270,9.006612,48.646528,2506.751637,15.140110,441362.756561,0.955051,35.149743,26.191951,2.721334,0.075220,0.051916,110.399082,93.575679,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.975385,70.488942,89.101260,29.873418,19.370636,39.000000,95.400000,62.335721,0.000000,34.635036,39.976879,0.206304,22.891971,72.601806,54.718285,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.863560,77.412116,104.917869,140.168465,92.760705,96.850959,54.686797,14.374074,103.379188,4.130040,77.620820,38.926784,138.084281,103.783059,136.574019,102.548863,72.056564,101.859594,-0.061657,-2.156617,32.025740,-235.674560,103.158788,3.910893,22.052710,9.034379,13.592860,700.258425,15.173393,441371.381107,0.958730,35.234191,26.163719,2.726811,0.074091,0.050987,110.429459,93.583215,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.965887,70.457885,89.086109,29.873418,19.370767,39.000000,95.400000,62.302431,0.000000,34.635036,39.981560,0.205959,22.894297,73.100984,54.720832,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.356684,77.410734,105.065911,140.161489,92.760848,96.851688,54.649678,14.370792,103.377213,4.130903,77.644164,39.014954,138.134771,103.777814,136.599176,102.683460,72.071946,101.696663,-0.061688,-2.160135,32.025740,-235.679966,103.093179,3.911594,22.057434,8.991935,23.387164,1205.646407,15.141857,441311.725373,0.956324,35.124173,26.136862,2.721845,0.074031,0.051241,110.464393,93.642631,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.997123,70.495323,89.084148,29.873418,19.372036,39.000000,95.400000,62.180993,0.000000,34.635036,39.986330,0.207524,22.852719,73.395739,54.715482,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.596801,77.412945,104.908555,140.164837,92.762469,96.844621,54.624900,14.370792,103.392086,4.132087,77.660066,39.028274,138.082850,103.713852,136.586460,102.675637,72.079786,101.744982,-0.061730,-2.163641,32.025740,-235.679966,103.104111,3.912805,22.068270,8.968117,-1.030996,-53.173629,15.005473,441205.563411,0.948495,34.741617,26.221686,2.699646,0.074065,0.050806,110.471106,93.638975,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.002520,70.482884,89.069516,29.873418,19.390841,39.000000,95.400000,62.403443,0.000000,34.635036,39.991029,0.210096,22.869054,72.856772,54.710555,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.638823,77.412945,105.012310,140.164837,92.738599,96.839140,54.700582,14.367938,103.369293,4.132882,77.645979,38.896607,138.091482,103.813238,136.615534,102.670012,72.065094,101.811015,-0.061631,-2.167151,32.025740,-235.682003,103.011519,3.913809,22.063203,9.011967,24.066324,1239.503624,15.247399,441426.301765,0.962610,35.413206,26.102673,2.739181,0.074297,0.051071,110.439607,93.644425,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.999384,70.493850,89.081487,29.873418,19.388132,39.000000,95.400000,62.296169,0.000000,34.635036,39.995888,0.208713,22.867630,73.473032,54.708598,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.600922,77.415156,105.007130,140.168744,92.735200,96.843525,54.625462,14.370364,103.423365,4.133419,77.664444,39.059521,138.088962,103.747122,136.577939,102.612462,72.078430,101.632571,-0.061754,-2.170652,32.025740,-235.685294,103.524795,3.914093,22.066539,9.042168,13.290232,685.436811,15.118597,441265.418411,0.956556,35.095771,26.125578,2.718063,0.074263,0.051679,110.467034,93.653801,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.016167,70.493206,89.076302,29.873418,19.441101,39.000000,95.400000,62.278069,0.000000,34.635036,40.000764,0.206912,22.875275,71.960361,54.713810,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.439529,77.414327,104.902943,140.171813,92.740020,96.847867,54.654341,14.367082,103.428908,4.134006,77.648316,39.088727,138.083428,103.717339,136.605923,102.647317,72.079464,101.681362,-0.061972,-2.174159,32.025740,-235.681552,103.604398,3.914454,22.062518,9.012021,38.253573,1971.865736,15.114545,441246.944731,0.954063,35.039989,26.182270,2.717793,0.074632,0.051052,110.453761,93.640680,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.996504,70.490557,89.104101,29.873418,19.435225,39.000000,95.400000,62.296751,0.000000,34.635036,40.005569,0.207611,22.886652,72.417713,54.714784,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.600740,77.415432,104.861909,140.170976,92.736648,96.847879,54.723620,14.361944,103.365260,4.135293,77.639786,38.962248,138.062489,103.618140,136.569141,102.601598,72.085304,101.719647,-0.061772,-2.178823,32.025740,-235.687670,103.091184,3.915421,22.062843,8.970894,12.227435,629.492483,15.131079,441262.610316,0.956430,35.092510,26.055388,2.720327,0.075133,0.052047,110.477181,93.645973,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.005864,70.455953,89.079391,29.873418,19.403771,39.000000,95.400000,62.346764,0.000000,34.635036,40.011930,0.207875,22.825277,73.128007,54.702815,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.720732,77.414050,104.951139,140.166791,92.740818,96.846402,54.629901,14.370792,103.395682,4.136322,77.626946,38.986853,138.060820,103.728574,136.557064,102.591214,72.096708,101.668095,-0.061623,-2.181730,32.025740,-235.678822,102.781709,3.916504,22.028603,9.010524,46.078145,2376.263308,15.186936,441359.385807,0.960273,35.306342,26.085414,2.729038,0.075266,0.052045,110.467497,93.689395,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.988297,70.465352,89.088139,29.873418,19.455155,39.000000,95.400000,62.304458,0.000000,34.635036,40.016782,0.208359,22.853945,73.150781,54.717420,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.523107,77.414050,104.842974,140.166791,92.738068,96.849489,54.655705,14.372219,103.315880,4.136996,77.634387,39.045133,138.091142,103.780058,136.590529,102.576180,72.095144,101.720454,-0.061662,-2.184636,32.025740,-235.677068,103.286318,3.917210,22.057253,9.027545,23.804142,1227.006969,15.110842,441271.053121,0.954763,35.093028,26.103939,2.716578,0.074286,0.051482,110.476697,93.701595,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.013540,70.469016,89.128810,29.873418,19.444888,39.000000,95.400000,62.258133,0.000000,34.635036,40.021525,0.208980,22.850537,72.692029,54.716839,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.425768,77.412392,104.984990,140.166233,92.714382,96.853425,54.689869,14.365369,103.333056,4.137914,77.618189,38.884455,138.075778,103.800527,136.577062,102.673800,72.063002,101.721276,-0.061717,-2.187546,32.025740,-235.685388,103.070625,3.917794,22.075085,8.984651,17.757123,914.735901,15.071448,441182.737267,0.953203,34.932495,26.059727,2.710464,0.074680,0.051544,110.485942,93.698500,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.986176,70.472771,89.089582,29.873418,19.449971,39.000000,95.400000,62.344600,0.000000,34.635036,40.026245,0.207524,22.843704,72.333876,54.707093,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.742966,77.409352,104.961258,140.166233,92.690293,96.848270,54.671299,14.370650,103.363505,4.138997,77.627400,38.994994,138.075587,103.698332,136.581109,102.716076,72.070268,101.742717,-0.061762,-2.189279,32.025740,-235.677331,103.413807,3.918743,22.051430,8.977024,6.883424,354.711381,15.142095,441297.415722,0.958030,35.194817,26.094614,2.721561,0.074242,0.051075,110.473484,93.695899,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.997174,70.470076,89.092648,29.873418,19.468832,39.000000,95.400000,62.386255,0.000000,34.635036,40.031018,0.207436,22.846336,72.457290,54.717380,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.663573,77.412116,104.869891,140.153955,92.689179,96.844468,54.652823,14.372647,103.322683,4.140444,77.640353,39.081135,138.094606,103.683153,136.575116,102.602522,72.074705,101.775241,-0.061796,-2.191753,32.025740,-235.677784,102.858291,3.919858,22.051357,9.028627,8.104495,417.775896,15.205803,441418.957035,0.960069,35.322742,26.127278,2.732151,0.074323,0.052152,110.427809,93.654205,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.997359,70.465700,89.086854,29.873418,19.438027,39.000000,95.400000,62.248856,0.000000,34.635036,40.035635,0.207218,22.866458,73.272592,54.711745,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.515247,77.412116,104.870143,140.153955,92.691947,96.840388,54.724993,14.370507,103.347019,4.141493,77.663038,38.985593,138.094092,103.596603,136.612754,102.677796,72.084868,101.591577,-0.062134,-2.194556,32.025740,-235.680251,103.246426,3.921103,22.058876,9.026283,22.996004,1183.849916,15.063209,441223.102610,0.951902,34.898349,26.133655,2.709169,0.074668,0.050795,110.389199,93.660081,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.015892,70.480490,89.115486,29.873418,19.437829,39.000000,95.400000,62.285738,0.000000,34.635036,40.040504,0.207524,22.865701,72.616119,54.703523,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.584579,77.416814,104.842095,140.151723,92.682412,96.847986,54.682887,14.368652,103.315418,4.141932,77.637382,38.993321,138.078067,103.696007,136.592073,102.661599,72.040241,101.595761,-0.062079,-2.198098,32.025740,-235.681616,103.116328,3.921708,22.091313,8.981622,14.909033,768.118169,15.084037,441240.605694,0.954292,35.006326,26.149906,2.712369,0.075800,0.052997,110.333394,93.658534,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.003583,70.472750,89.100133,29.873418,19.440997,39.000000,95.400000,62.352151,0.000000,34.635036,40.045479,0.208227,22.885065,72.793243,54.715748,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.384218,77.420407,105.015436,140.163721,92.669040,96.849550,54.644148,14.368081,103.404248,4.142688,77.663651,38.953765,138.102704,103.743694,136.612519,102.655161,72.075556,101.835481,-0.062019,-2.201618,32.025740,-235.682514,103.762356,3.922513,22.139941,8.986706,46.169078,2380.331986,15.147926,441274.055476,0.956932,35.203335,26.022845,2.722822,0.073611,0.051805,110.380284,93.675624,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.025183,70.472773,89.125429,29.873418,19.444455,39.000000,95.400000,62.325157,0.000000,34.635036,40.050303,0.206956,22.904394,72.993700,54.710585,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.422079,77.419301,104.978630,140.169581,92.707826,96.840382,54.697860,14.365369,103.405459,4.144150,77.645707,39.017166,138.089434,103.650520,136.591515,102.530216,72.054059,101.657286,-0.061961,-2.205777,32.025740,-235.683101,103.056104,3.923527,22.123876,9.013067,14.125997,727.576695,15.115014,441361.303841,0.955908,35.115875,26.070138,2.717202,0.074778,0.051465,110.437759,93.668784,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.020410,70.482103,89.100697,29.873418,19.520191,39.000000,95.400000,62.298509,0.000000,34.635036,40.056933,0.207349,22.895884,72.589091,54.711411,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.444486,77.416814,104.889157,140.179905,92.742315,96.838876,54.661192,14.375359,103.432119,4.144603,77.626538,39.043399,138.073067,103.669834,136.590531,102.575897,72.049530,101.706616,-0.061998,-2.209278,32.025740,-235.672622,103.025630,3.923753,22.092323,9.025995,47.522656,2449.354209,15.228022,441410.423388,0.961968,35.386147,26.187363,2.735901,0.074228,0.052030,110.511078,93.677688,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.023915,70.458235,89.088951,29.873418,19.460781,39.000000,95.400000,62.404940,0.000000,34.635036,40.061742,0.206564,22.885119,73.581037,54.704625,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.672857,77.416814,104.964434,140.179905,92.726819,96.834339,54.772430,14.372219,103.356413,4.144181,77.635113,38.984219,138.097426,103.646246,136.604147,102.661418,72.083465,101.585453,-0.062103,-2.211640,32.025740,-235.679192,103.021348,3.923540,22.115978,9.010092,13.735622,706.506753,15.204701,441385.437288,0.959914,35.334567,26.095494,2.732248,0.075001,0.052522,110.557827,93.703524,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.046874,70.475791,89.114111,29.873418,19.482378,39.000000,95.400000,62.396302,0.000000,34.635036,40.066477,0.207524,22.869974,73.329148,54.709837,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.849852,77.413774,104.816032,140.171534,92.716601,96.843617,54.694723,14.354096,103.293507,4.143186,77.638766,38.954887,138.089521,103.709588,136.597768,102.611514,72.061922,101.673273,-0.062155,-2.213390,32.025740,-235.695519,103.012524,3.922926,22.078908,8.983317,22.698358,1169.173611,15.181402,441373.410371,0.959937,35.302225,26.131423,2.728328,0.073576,0.050639,110.604552,93.639313,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.015940,70.470585,89.091363,29.873418,19.495048,39.000000,95.400000,62.298790,0.000000,34.635036,40.071169,0.207087,22.848752,73.494766,54.714794,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.478420,77.418196,104.921128,140.169581,92.728449,96.848443,54.592562,14.367367,103.363982,4.142196,77.670298,38.882067,138.097406,103.647774,136.590640,102.590886,72.067394,101.622554,-0.062066,-2.215139,32.025740,-235.685841,102.915827,3.921920,22.055036,9.004304,-0.695308,-35.881746,15.092187,441177.781138,0.951873,34.998713,26.020347,2.714163,0.073926,0.051498,110.637123,93.665644,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.016148,70.481161,89.104034,29.873418,19.483043,39.000000,95.400000,62.222893,0.000000,34.635036,40.075958,0.208404,22.848464,72.725106,54.718954,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.645311,77.420407,104.883536,140.175162,92.741374,96.852293,54.600095,14.369508,103.310881,4.141781,77.645980,38.970299,138.097300,103.651223,136.624832,102.630512,72.068406,101.548788,-0.062265,-2.216922,32.025740,-235.683864,103.234496,3.921108,22.048959,9.022082,27.117083,1399.199251,14.995545,441169.097953,0.948648,34.761386,26.097808,2.697978,0.074760,0.051504,110.714541,93.660171,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.026407,70.473997,89.115171,29.873418,19.529833,39.000000,95.400000,62.383992,0.000000,34.635036,40.080974,0.209917,22.891646,72.411960,54.702510,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.446482,77.420407,104.849003,140.175162,92.764075,96.853068,54.658597,14.373789,103.314835,4.141527,77.669345,38.896285,138.113560,103.672517,136.606826,102.604316,72.078017,101.683499,-0.062265,-2.218683,32.025740,-235.676969,103.405036,3.920645,22.037763,8.991917,16.142853,832.054544,15.172805,441368.657420,0.960332,35.258420,26.060046,2.726752,0.075219,0.051041,110.728889,93.671565,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.015318,70.474941,89.107145,29.873418,19.511919,39.000000,95.400000,62.311222,0.000000,34.635036,40.085919,0.206304,22.852376,72.804893,54.712552,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.568580,77.425935,104.839195,140.176836,92.763592,96.850031,54.689904,14.367653,103.339589,4.141674,77.656256,38.971205,138.132151,103.656238,136.615434,102.507726,72.068062,101.600149,-0.062213,-2.221081,32.025740,-235.687026,103.021187,3.920609,22.067152,8.981568,24.591937,1266.821893,15.095558,441304.150194,0.955794,35.038842,26.012049,2.714004,0.074125,0.051256,110.678562,93.730078,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.018363,70.489595,89.115239,29.873418,19.522956,39.000000,95.400000,62.360071,0.000000,34.635036,40.092669,0.208581,22.847220,71.912128,54.707732,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.354552,77.427040,104.817394,140.179068,92.765631,96.851578,54.665470,14.374931,103.304373,4.141457,77.662086,38.950544,138.111382,103.663353,136.611966,102.619474,72.071073,101.663745,-0.062234,-2.222834,32.025740,-235.673704,103.045596,3.920501,22.051592,9.034289,17.870442,920.984229,15.177139,441390.188739,0.960078,35.303160,26.088223,2.727142,0.074964,0.052214,110.637871,93.696684,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.012554,70.467616,89.120627,29.873418,19.500933,39.000000,95.400000,62.351291,0.000000,34.635036,40.097647,0.210231,22.863213,73.566758,54.708391,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.877827,77.426211,104.942918,140.181021,92.784763,96.851576,54.653927,14.365227,103.286497,4.141034,77.680143,38.925246,138.097984,103.751636,136.631298,102.567069,72.054612,101.683751,-0.062276,-2.224576,32.025740,-235.687655,103.015497,3.920206,22.075789,9.026499,48.347928,2492.220642,15.122192,441339.986335,0.956251,35.146250,26.045110,2.718254,0.074493,0.051762,110.621718,93.699600,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.992290,70.475564,89.099615,29.873418,19.502651,39.000000,95.400000,62.446233,0.000000,34.635036,40.102590,0.207699,22.891791,72.500499,54.714597,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.774621,77.426211,104.863377,140.183253,92.786469,96.840099,54.667779,14.367510,103.388967,4.141427,77.657209,38.924118,138.104459,103.679979,136.606956,102.706091,72.075649,101.635756,-0.062014,-2.224601,32.025740,-235.679981,103.172292,3.920403,22.048869,8.979043,20.267908,1044.497680,15.212749,441449.013449,0.962425,35.432356,26.082593,2.732854,0.075010,0.052151,110.610164,93.668448,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.995126,70.489595,89.101577,29.873418,19.543484,39.000000,95.400000,62.217673,0.000000,34.635036,40.107490,0.209113,22.842189,72.362077,54.709355,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.490539,77.426211,104.838767,140.183253,92.792171,96.830191,54.756348,14.369651,103.336030,4.141833,77.682457,38.881264,138.115528,103.578407,136.624983,102.657709,72.091720,101.656996,-0.061945,-2.223464,32.025740,-235.681597,102.942747,3.920801,22.103808,8.977042,17.911447,921.565469,15.003649,441220.751893,0.948729,34.736868,26.111788,2.699300,0.075042,0.051677,110.570879,93.714806,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.002918,70.496553,89.112466,29.873418,19.525716,39.000000,95.400000,62.267191,0.000000,34.635036,40.112423,0.208095,22.882631,72.237418,54.713132,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.617704,77.424829,104.831583,140.184090,92.778660,96.820567,54.621341,14.366368,103.308722,4.141732,77.670049,39.040256,138.116427,103.667223,136.607771,102.649211,72.069626,101.749046,-0.061906,-2.221714,32.025740,-235.683246,103.482621,3.920916,22.074725,9.016817,8.832316,455.556481,15.034730,441180.696788,0.951086,34.873306,26.060198,2.704433,0.075955,0.050658,110.588156,93.687602,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.992270,70.489643,89.120425,29.873418,19.531740,39.000000,95.400000,62.391698,0.000000,34.635036,40.117296,0.208095,22.852827,71.897650,54.715787,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.510015,77.428698,104.888278,140.181021,92.749113,96.816793,54.635235,14.371791,103.381481,4.141110,77.660340,39.026024,138.094183,103.728101,136.600127,102.680548,72.055646,101.740267,-0.061778,-2.219993,32.025740,-235.680110,103.229763,3.920259,22.065728,9.050768,5.813686,299.784223,15.153078,441246.575342,0.956974,35.250305,26.057650,2.723754,0.074395,0.051504,110.499898,93.652165,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.962047,70.480588,89.094543,29.873418,19.529102,39.000000,95.400000,62.335876,0.000000,34.635036,40.122213,0.210817,22.846156,72.818134,54.709473,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.564152,77.426211,104.906430,140.183253,92.762667,96.809188,54.717722,14.372077,103.343522,4.139917,77.686291,39.012015,138.099589,103.723806,136.613252,102.623302,72.059187,101.810583,-0.061730,-2.216500,32.025740,-235.675578,103.957084,3.918795,22.102023,9.001347,19.123662,984.629984,15.095057,441178.782623,0.955851,35.079901,26.138324,2.714599,0.075027,0.051830,110.479120,93.667730,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.981158,70.520007,89.100855,29.873418,19.556572,39.000000,95.400000,62.353692,0.000000,34.635036,40.128982,0.209782,22.877637,72.539316,54.718325,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.492814,77.428698,104.976646,140.190787,92.749711,96.807798,54.633942,14.373646,103.400824,4.138889,77.679780,39.019758,138.096342,103.828271,136.590729,102.667246,72.065418,101.688253,-0.061560,-2.214757,32.025740,-235.676458,103.223134,3.917610,22.081414,9.009515,-2.054070,-105.921138,15.149772,441244.505719,0.958448,35.226878,26.146718,2.723662,0.076053,0.051904,110.430408,93.643530,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.980559,70.500748,89.084645,29.873418,19.572637,39.000000,95.400000,62.364128,0.000000,34.635036,40.133816,0.209827,22.847616,71.862168,54.723055,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.650345,77.428698,104.907247,140.190787,92.764139,96.813942,54.685358,14.366796,103.325984,4.137989,77.659501,38.908460,138.095787,103.711001,136.594798,102.646380,72.045691,101.806282,-0.061573,-2.213000,32.025740,-235.683308,103.062425,3.916570,22.063384,9.032990,23.884750,1230.494407,15.127662,441174.488723,0.955481,35.152410,26.187901,2.720310,0.074015,0.051203,110.435691,93.692917,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.958383,70.496003,89.077070,29.873418,19.602291,39.000000,95.400000,62.401749,0.000000,34.635036,40.138867,0.207743,22.848067,72.111231,54.719701,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.782946,77.423171,104.928842,140.198879,92.766931,96.816307,54.637605,14.374360,103.402845,4.137171,77.662767,39.012674,138.078543,103.736559,136.589852,102.654269,72.042794,101.745285,-0.061468,-2.211832,32.025740,-235.676725,103.041110,3.916016,22.069730,9.029871,14.654330,755.621514,15.168607,441193.887029,0.958841,35.249765,26.103848,2.727175,0.073999,0.051775,110.413899,93.706643,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.965506,70.506440,89.070171,29.873418,19.570212,39.000000,95.400000,62.334517,0.000000,34.635036,40.143588,0.208980,22.887265,72.290977,54.711460,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.382233,77.428698,104.839023,140.204181,92.741544,96.820164,54.665617,14.363514,103.393144,4.135256,77.664763,39.053646,138.112132,103.705265,136.617342,102.636252,72.063855,101.758435,-0.061500,-2.211828,32.025740,-235.688714,102.907242,3.914439,22.072597,8.985967,22.438158,1156.386336,15.091134,441181.341232,0.953811,35.040456,26.198663,2.714264,0.076248,0.051999,110.396817,93.730011,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.972698,70.509480,89.056734,29.873418,19.593358,39.000000,95.400000,62.281661,0.000000,34.635036,40.148486,0.206088,22.885444,72.643278,54.703661,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.506066,77.424829,104.909178,140.200274,92.726558,96.825538,54.672429,14.370792,103.545064,4.132934,77.667304,39.073432,138.108671,103.744606,136.608093,102.699432,72.054014,101.787588,-0.061500,-2.211274,32.025740,-235.681763,103.710898,3.911904,22.077988,8.996533,47.309653,2437.874724,15.036944,441124.933805,0.951152,34.859250,26.162763,2.705541,0.075502,0.051278,110.448414,93.760377,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.972283,70.525238,89.056012,29.873418,19.569725,39.000000,95.400000,62.458508,0.000000,34.635036,40.153667,0.207963,22.892422,71.954129,54.714499,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.639773,77.424829,104.953137,140.200274,92.709428,96.827900,54.694256,14.370364,103.428758,4.131265,77.668053,38.913490,138.123651,103.686923,136.610000,102.670972,72.080845,101.758919,-0.061662,-2.209548,32.025740,-235.684641,103.412053,3.909957,22.097533,9.035533,43.802258,2256.237295,15.198869,441308.200290,0.961370,35.397086,26.150069,2.731447,0.075113,0.052368,110.444386,93.778878,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.983466,70.508630,89.080700,29.873418,19.596724,39.000000,95.400000,62.404351,0.000000,34.635036,40.158446,0.208935,22.888455,73.749396,54.710535,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.746646,77.420683,104.899241,140.198321,92.715746,96.820269,54.722198,14.372362,103.254571,4.130027,77.648340,38.901193,138.083394,103.762698,136.595098,102.673621,72.025274,101.700681,-0.061675,-2.209557,32.025740,-235.677089,103.341282,3.908691,22.099066,9.036614,17.468439,899.333047,15.155706,441284.853593,0.957979,35.228263,26.178451,2.724484,0.075040,0.052641,110.460520,93.745261,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.960366,70.483471,89.065978,29.873418,19.609479,39.000000,95.400000,62.347709,0.000000,34.635036,40.163182,0.207875,22.881946,72.877018,54.719338,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.572554,77.422342,104.932714,140.208087,92.733600,96.809708,54.717085,14.367938,103.390049,4.127360,77.654034,38.929257,138.080339,103.765962,136.611691,102.600258,72.071603,101.818851,-0.061557,-2.207789,32.025740,-235.677429,103.049046,3.906319,22.075049,8.989213,45.200598,2327.293857,15.104206,441181.170477,0.954064,35.050612,26.133384,2.716194,0.074010,0.050971,110.435141,93.737569,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.949185,70.494276,89.075289,29.873418,19.614898,39.000000,95.400000,62.303188,0.000000,34.635036,40.169746,0.209917,22.890763,72.291351,54.713653,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.530040,77.420131,104.853579,140.208924,92.748970,96.808216,54.711172,14.370792,103.416765,4.124390,77.665807,38.980193,138.099121,103.702728,136.639374,102.697150,72.082708,101.721638,-0.061505,-2.207180,32.025740,-235.674085,103.142943,3.903916,22.104096,8.981207,45.283193,2331.798465,15.048890,441188.233409,0.950670,34.904808,26.151901,2.707312,0.075339,0.051077,110.414075,93.771006,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.978579,70.502916,89.070352,29.873418,19.631818,39.000000,95.400000,62.379438,0.000000,34.635036,40.174634,0.208183,22.866115,72.394001,54.712984,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.656679,77.412945,104.910753,140.204739,92.757040,96.810461,54.674282,14.366368,103.387662,4.121881,77.624747,38.896337,138.077540,103.670822,136.641258,102.684089,72.048129,101.671344,-0.061591,-2.205455,32.025740,-235.682103,103.077008,3.901371,22.097804,9.037047,21.212197,1093.031201,15.127573,441145.533696,0.955265,35.137377,26.180743,2.720398,0.074909,0.051928,110.406327,93.807918,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.956955,70.486697,89.056328,29.873418,19.611043,39.000000,95.400000,62.400473,0.000000,34.635036,40.179409,0.210682,22.875617,72.064640,54.716702,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.388883,77.412945,104.892634,140.204739,92.746301,96.803659,54.718247,14.373361,103.401029,4.119482,77.599974,38.885299,138.109869,103.685176,136.625865,102.697763,72.065648,101.762242,-0.061337,-2.203730,32.025740,-235.676417,103.520776,3.898765,22.107504,9.043773,12.827377,660.443501,15.134388,441135.952697,0.956480,35.191676,26.107803,2.721346,0.074377,0.052252,110.418345,93.790696,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.944114,70.482573,89.062551,29.873418,19.633980,39.000000,95.400000,62.350324,0.000000,34.635036,40.183931,0.208935,22.885913,72.697532,54.710467,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.471447,77.408246,104.960574,140.200832,92.760442,96.807495,54.724589,14.352526,103.545593,4.116873,77.596140,39.016505,138.105362,103.677591,136.612100,102.677254,72.073351,101.693904,-0.061203,-2.202019,32.025740,-235.699212,103.140992,3.896442,22.093891,8.999490,22.205508,1143.163132,15.087755,441136.739168,0.953767,35.016300,26.110375,2.713910,0.074236,0.051342,110.442757,93.799016,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.943401,70.495545,89.051841,29.873418,19.637400,39.000000,95.400000,62.470833,0.000000,34.635036,40.188505,0.206738,22.884957,71.614040,54.709257,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.781040,77.400508,105.001098,140.186881,92.784276,96.812871,54.659751,14.370364,103.478280,4.114482,77.574338,38.883764,138.084763,103.799960,136.611114,102.655163,72.035529,101.811156,-0.061111,-2.200299,32.025740,-235.677290,103.453821,3.894356,22.049104,8.997831,5.258084,271.012854,15.200729,441206.852497,0.960068,35.372464,26.150696,2.732370,0.074527,0.050631,110.433094,93.822674,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.941095,70.469187,89.055742,29.873418,19.663627,39.000000,95.400000,62.433970,0.000000,34.635036,40.193230,0.208007,22.887139,72.753327,54.710644,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.678021,77.391111,105.030899,140.188276,92.795604,96.812848,54.682370,14.356236,103.373117,4.110774,77.601109,38.919342,138.104465,103.774545,136.650124,102.559220,72.077558,101.855305,-0.060938,-2.199140,32.025740,-235.696482,103.160366,3.891657,22.062969,9.057980,5.457689,281.184550,15.174893,441163.067729,0.957774,35.257753,26.099511,2.728272,0.075106,0.051396,110.445993,93.847923,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.952808,70.474258,89.077477,29.873418,19.703193,39.000000,95.400000,62.298653,0.000000,34.635036,40.197558,0.209113,22.866043,73.401504,54.717744,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.460410,77.391111,105.055953,140.188276,92.794782,96.816191,54.627614,14.374931,103.366479,4.108016,77.578059,38.935762,138.097264,103.719135,136.619786,102.718890,72.054199,101.746345,-0.060608,-2.197997,32.025740,-235.681055,103.750442,3.888814,22.078926,9.030574,26.009350,1341.365894,15.046735,441095.265416,0.950733,34.839107,26.211925,2.707537,0.075273,0.050864,110.395497,93.844515,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.957072,70.467322,89.065122,29.873418,19.708518,39.000000,95.400000,62.347192,0.000000,34.635036,40.201748,0.209872,22.890258,72.337716,54.709100,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.592221,77.388623,105.014109,140.188276,92.780749,96.816198,54.643940,14.376786,103.371603,4.105115,77.594688,38.990410,138.103290,103.701360,136.644322,102.684727,72.074362,101.819210,-0.060755,-2.195627,32.025740,-235.672992,103.247484,3.885089,22.080260,8.972012,-0.180189,-9.290026,15.095346,441058.517460,0.953036,34.966162,26.197965,2.715519,0.075515,0.051478,110.440160,93.800003,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.974778,70.491652,89.057704,29.873418,19.712028,39.000000,95.400000,62.335385,0.000000,34.635036,40.207666,0.206825,22.866278,72.187521,54.714833,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.528978,77.380885,105.003414,140.185486,92.779588,96.819931,54.762950,14.370221,103.295251,4.102674,77.580623,38.957530,138.084680,103.679582,136.628373,102.675555,72.070040,101.710783,-0.060621,-2.193859,32.025740,-235.680536,103.440137,3.882728,22.066377,8.999652,9.538760,490.721488,15.194175,441221.100000,0.959818,35.255314,26.152033,2.731535,0.074506,0.052035,110.487925,93.788925,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.962583,70.464121,89.057524,29.873418,19.693034,39.000000,95.400000,62.386623,0.000000,34.635036,40.211826,0.206564,22.884759,72.397373,54.705746,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.395026,77.374528,104.903595,140.177673,92.755065,96.820682,54.681256,14.366226,103.363985,4.100139,77.580737,39.141962,138.088205,103.765068,136.633832,102.665855,72.073052,101.766697,-0.060618,-2.192088,32.025740,-235.685022,103.407751,3.880582,22.076438,9.023669,25.451076,1311.286736,15.130623,441117.626238,0.956009,35.077532,26.178212,2.721121,0.074342,0.052725,110.533993,93.761185,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.980080,70.475802,89.050331,29.873418,19.722445,39.000000,95.400000,62.417592,0.000000,34.635036,40.216235,0.206782,22.832705,73.156588,54.714292,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.454667,77.370659,104.843196,140.171534,92.767327,96.815304,54.692698,14.368081,103.466517,4.097810,77.556937,38.884242,138.077223,103.822378,136.620516,102.655487,72.072523,101.775898,-0.060540,-2.190955,32.025740,-235.684474,103.202232,3.878254,22.078656,9.012255,11.755070,605.516343,15.156853,441162.838776,0.955632,35.153843,26.113564,2.725310,0.074834,0.051813,110.530713,93.784081,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.966987,70.459399,89.029521,29.873418,19.703763,39.000000,95.400000,62.481538,0.000000,34.635036,40.220317,0.208359,22.847995,73.375917,54.709168,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.781901,77.370659,104.883999,140.171534,92.806011,96.815840,54.739954,14.370364,103.389533,4.095592,77.560114,39.007704,138.071711,103.800124,136.625784,102.574977,72.054636,101.710273,-0.060388,-2.192098,32.025740,-235.679087,104.037440,3.875775,22.116790,8.978701,36.924391,1900.373244,15.200705,441219.276702,0.960635,35.325855,26.146125,2.732218,0.074532,0.051507,110.597577,93.777129,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.967265,70.470874,89.044041,29.873418,19.682877,39.000000,95.400000,62.456194,0.000000,34.635036,40.224468,0.207699,22.876285,73.510896,54.709198,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.767683,77.367066,104.891908,140.164279,92.805759,96.818283,54.690532,14.345819,103.359758,4.093444,77.578468,39.054306,138.099253,103.794718,136.636038,102.599488,72.070339,101.789549,-0.060283,-2.193268,32.025740,-235.702652,103.338397,3.873422,22.081649,8.998480,47.765368,2460.543075,15.165000,441161.146447,0.958774,35.242511,26.152508,2.726410,0.074505,0.052020,110.574974,93.826352,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.985775,70.454952,89.043612,29.873418,19.717717,39.000000,95.400000,62.313597,0.000000,34.635036,40.228601,0.208359,22.885588,72.782870,54.716190,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.563173,77.362644,104.972155,140.166512,92.795743,96.819035,54.683938,14.371220,103.351818,4.091725,77.564061,39.036824,138.098314,103.803597,136.634711,102.631083,72.062775,101.819031,-0.060293,-2.193267,32.025740,-235.681988,103.455167,3.871527,22.081360,9.042492,19.393905,999.160978,15.028756,441034.138646,0.949280,34.808120,26.128644,2.704457,0.074531,0.051539,110.629928,93.853686,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.970653,70.469698,89.045529,29.873418,19.724827,39.000000,95.400000,62.320688,0.000000,34.635036,40.232850,0.207305,22.851565,72.358297,54.710526,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.577718,77.359604,104.915758,140.166791,92.785135,96.809877,54.678922,14.375930,103.416182,4.087728,77.569212,39.004335,138.114746,103.762830,136.665434,102.680774,72.064684,101.744896,-0.060136,-2.193239,32.025740,-235.674011,103.301123,3.867969,22.095730,9.021108,44.354024,2285.299283,15.036228,441020.496860,0.950528,34.823341,26.163373,2.705653,0.074451,0.050745,110.694738,93.852722,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.975103,70.485342,89.042936,29.873418,19.743882,39.000000,95.400000,62.286782,0.000000,34.635036,40.238271,0.207655,22.873472,72.164839,54.717341,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.582243,77.356840,105.057870,140.172371,92.801735,96.810672,54.684402,14.368652,103.395176,4.084282,77.553784,39.001606,138.113549,103.762750,136.655757,102.616454,72.081330,101.822503,-0.060110,-2.193214,32.025740,-235.681453,103.240655,3.865035,22.117529,8.980233,42.680262,2198.839867,15.136646,441132.625135,0.956052,35.090145,26.189686,2.722083,0.074726,0.050974,110.750676,93.837878,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.953479,70.478247,89.025575,29.873418,19.731615,39.000000,95.400000,62.399259,0.000000,34.635036,40.242312,0.208625,22.889645,73.016330,54.706847,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.486956,77.356840,104.954275,140.172371,92.786512,96.809941,54.723531,14.373076,103.389630,4.080861,77.572933,39.014314,138.122098,103.788930,136.662010,102.645162,72.070938,101.828885,-0.060068,-2.193202,32.025740,-235.680623,103.470564,3.861829,22.104511,9.017899,15.174143,781.196064,15.120483,441075.701690,0.955656,35.067778,26.140625,2.719595,0.074878,0.051487,110.730431,93.849942,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.967267,70.469632,89.041358,29.873418,19.796245,39.000000,95.400000,62.397656,0.000000,34.635036,40.246343,0.207261,22.907567,72.815316,54.697435,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.405868,77.348549,104.959648,140.166233,92.801466,96.813707,54.691204,14.345961,103.275404,4.077818,77.553308,39.049576,138.134169,103.805330,136.672564,102.626523,72.057671,101.844867,-0.059847,-2.193203,32.025740,-235.706593,103.438556,3.858827,22.106188,9.052319,14.637676,754.023104,15.139287,441044.350009,0.955441,35.059004,26.173339,2.722959,0.075370,0.052122,110.682481,93.832564,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.955809,70.464816,89.055946,29.873418,19.775624,39.000000,95.400000,62.442286,0.000000,34.635036,40.250111,0.208669,22.892530,72.567058,54.716908,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
