OSU 80 Ton Compressor Load Stand
38.606900,77.290234,104.809110,140.140562,92.745182,96.800626,54.697823,14.367367,103.208226,3.916519,77.503579,38.963123,138.052350,103.731693,136.608697,102.448443,72.056939,101.652917,-0.061164,-2.196295,32.025740,-235.681267,103.562915,3.704386,22.015405,9.014834,14.913105,768.118169,15.085639,440932.887620,0.954787,34.980029,26.114864,2.714107,0.074478,0.051369,110.730500,93.820547,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.048453,70.505154,88.953357,29.873418,20.091961,39.000000,95.400000,62.414169,0.000000,34.635036,40.469453,0.207480,22.803550,71.941607,54.722917,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.806495,77.287470,104.738735,140.137772,92.738816,96.792643,54.654304,14.369508,103.255149,3.914206,77.506891,38.888755,138.039744,103.600839,136.593754,102.503388,72.061537,101.697664,-0.061229,-2.196864,32.025740,-235.681413,103.466018,3.702257,22.034265,9.006720,44.599038,2298.958418,15.070666,440952.784232,0.951666,34.908227,26.098832,2.711746,0.074194,0.051066,110.705986,93.874678,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.062654,70.501930,88.950967,29.873418,20.078171,39.000000,95.400000,62.433271,0.000000,34.635036,40.473811,0.209514,22.796789,72.560080,54.709031,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.540851,77.291892,104.931609,140.136935,92.768749,96.788837,54.688824,14.372505,103.351468,3.911377,77.513765,39.035347,138.063119,103.698224,136.619102,102.513882,72.103680,101.616591,-0.061216,-2.196841,32.025740,-235.677926,103.848359,3.699467,22.076149,8.990024,13.032035,671.341747,15.088399,440944.094350,0.954305,34.959651,26.089834,2.714777,0.075404,0.051910,110.705920,93.919410,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.087454,70.500592,88.961452,29.873418,20.081023,39.000000,95.400000,62.351857,0.000000,34.635036,40.477138,0.207436,22.804487,72.722205,54.724048,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.626291,77.291616,104.887105,140.138609,92.808145,96.786527,54.689248,14.366226,103.250232,3.908528,77.507481,38.945738,138.061194,103.622094,136.608310,102.478104,72.061721,101.586806,-0.060978,-2.196854,32.025740,-235.687146,103.263192,3.696363,22.041585,8.981351,14.905126,767.827549,14.990549,440797.936073,0.949708,34.692397,26.113717,2.699000,0.074273,0.050738,110.640011,93.902706,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.080398,70.491467,88.965759,29.873418,20.132133,39.000000,95.400000,62.466888,0.000000,34.635036,40.480692,0.205056,22.850104,71.549131,54.713604,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.791405,77.291616,104.901125,140.138609,92.841675,96.785731,54.774285,14.383065,103.260044,3.905090,77.487923,38.891592,138.052350,103.658400,136.620258,102.561927,72.071700,101.705181,-0.060902,-2.196858,32.025740,-235.669327,103.909498,3.692853,22.004659,9.044620,21.053235,1082.859505,15.132975,440840.108773,0.956104,35.049062,26.019963,2.722607,0.075309,0.053364,110.653127,93.925352,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.070858,70.497275,88.932116,29.873418,20.135124,39.000000,95.400000,62.425331,0.000000,34.635036,40.484058,0.208758,22.783284,72.952442,54.729517,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.835522,77.294103,104.758064,140.148654,92.857258,96.782278,54.622658,14.371363,103.229383,3.902478,77.496681,38.991972,138.065300,103.624451,136.609725,102.646546,72.065676,101.639936,-0.060831,-2.197659,32.025740,-235.677925,103.678348,3.690481,22.051123,9.038093,3.045727,157.089859,15.089044,440862.364477,0.953804,34.935291,26.042953,2.715433,0.074816,0.050878,110.629932,93.912617,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.071135,70.489673,88.929455,29.873418,20.143723,39.000000,95.400000,62.350725,0.000000,34.635036,40.487541,0.210096,22.871597,73.584875,54.717538,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.582302,77.292169,104.768697,140.152560,92.865618,96.782278,54.656526,14.369080,103.303262,3.900499,77.492892,39.075943,138.063098,103.582580,136.614071,102.619979,72.061422,101.587864,-0.060896,-2.197686,32.025740,-235.682168,103.484679,3.688646,22.058389,8.979368,1.218033,62.783706,15.019557,440761.030805,0.947965,34.716502,26.108339,2.704236,0.074063,0.051489,110.580700,93.897975,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.077473,70.489787,88.923254,29.873418,20.108377,39.000000,95.400000,62.330278,0.000000,34.635036,40.490945,0.207963,22.876844,71.947321,54.715315,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.662306,77.294380,104.850528,140.149212,92.864105,96.781513,54.707016,14.367938,103.294929,3.897799,77.500402,38.979613,138.035789,103.659632,136.591333,102.457162,72.069447,101.627859,-0.060794,-2.197088,32.025740,-235.681023,103.479296,3.686532,22.034066,9.005566,24.467012,1259.992326,14.979405,440737.305695,0.949408,34.660654,26.072831,2.697481,0.074030,0.052060,110.636314,93.854139,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.072080,70.490617,88.921382,29.873418,20.108828,39.000000,95.400000,62.438618,0.000000,34.635036,40.494250,0.208980,22.846643,71.297846,54.708785,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.467873,77.294380,104.864645,140.149212,92.849136,96.779184,54.659785,14.370221,103.306855,3.894652,77.509138,38.990992,138.048548,103.662570,136.616835,102.457816,72.064642,101.579538,-0.060681,-2.196483,32.025740,-235.683804,103.390047,3.684382,22.043496,9.036128,15.878194,818.395409,15.090469,440866.024994,0.955502,34.994253,26.043925,2.715460,0.075208,0.050462,110.697867,93.878513,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.076300,70.492761,88.941835,29.873418,20.141049,39.000000,95.400000,62.405927,0.000000,34.635036,40.497736,0.208758,22.841991,72.563323,54.718266,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.441902,77.289129,104.872116,140.136935,92.857292,96.784165,54.655602,14.371791,103.248443,3.892518,77.525609,38.972582,138.046323,103.517076,136.597263,102.529629,72.073884,101.625672,-0.060584,-2.197049,32.025740,-235.678477,103.580065,3.682383,22.037943,9.012959,17.509199,902.529866,15.067468,440812.136406,0.952498,34.890272,26.061373,2.711957,0.073574,0.050842,110.675024,93.878647,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.094230,70.501974,88.943187,29.873418,20.158196,39.000000,95.400000,62.493041,0.000000,34.635036,40.500915,0.206651,22.804866,72.100190,54.711666,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.513309,77.291339,104.760031,140.140562,92.862119,96.790255,54.736353,14.368937,103.242157,3.890257,77.513358,38.926033,138.059488,103.547757,136.615464,102.485705,72.078436,101.549686,-0.060409,-2.198780,32.025740,-235.682311,103.526795,3.679887,22.015567,8.967017,24.705988,1271.617121,15.153779,440904.785051,0.958470,35.148645,26.035403,2.726032,0.074109,0.050797,110.734440,93.854834,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.085611,70.501238,88.962264,29.873418,20.137585,39.000000,95.400000,62.506240,0.000000,34.635036,40.505473,0.209291,22.844695,72.590274,54.715748,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.874610,77.290510,104.709881,140.141120,92.864169,96.791967,54.676870,14.373076,103.207724,3.888367,77.494322,38.914739,138.041709,103.510999,136.594182,102.410962,72.054180,101.593492,-0.060424,-2.198785,32.025740,-235.680133,103.685608,3.678307,22.047156,8.997903,18.604582,958.619504,15.166820,440917.590302,0.959276,35.177981,26.055542,2.728068,0.075550,0.051547,110.754002,93.882033,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.067263,70.504049,88.931981,29.873418,20.130538,39.000000,95.400000,62.475948,0.000000,34.635036,40.508845,0.209738,22.850357,73.393313,54.707005,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.805180,77.291616,104.764032,140.138330,92.875861,96.793447,54.739039,14.374217,103.234362,3.885772,77.499586,38.957465,138.064405,103.558436,136.589560,102.405584,72.055790,101.525093,-0.060270,-2.198780,32.025740,-235.674090,103.347542,3.676395,22.041441,9.046711,13.264221,682.675922,15.120488,440903.941069,0.956020,35.085138,26.002591,2.720099,0.073989,0.051036,110.829210,93.906608,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.068096,70.515248,88.929094,29.873418,20.150285,39.000000,95.400000,62.315781,0.000000,34.635036,40.512174,0.207218,22.815594,72.246229,54.723399,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.647971,77.291616,104.749305,140.138330,92.855154,96.794107,54.655855,14.370079,103.179394,3.883189,77.489920,39.036170,138.070536,103.537611,136.582599,102.449524,72.056756,101.632448,-0.060167,-2.198787,32.025740,-235.680026,103.737106,3.674010,22.050384,9.021595,34.200846,1762.910038,14.956793,440777.911816,0.947530,34.605415,26.054753,2.693529,0.074669,0.050930,110.847560,93.939030,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.046080,70.505685,88.922330,29.873418,20.130165,39.000000,95.400000,62.347650,0.000000,34.635036,40.515589,0.208404,22.810023,71.311939,54.718708,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.613845,77.291616,104.734630,140.141399,92.850652,96.796629,54.804172,14.367795,103.203588,3.880938,77.502308,39.105359,138.055856,103.535982,136.577140,102.386776,72.070964,101.471332,-0.059971,-2.198796,32.025740,-235.683289,103.409810,3.671493,22.073895,8.967973,49.179032,2528.112198,14.995061,440815.873550,0.948289,34.698283,26.009567,2.699744,0.074916,0.050696,110.846900,93.886697,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.061363,70.513910,88.934642,29.873418,20.139887,39.000000,95.400000,62.413463,0.000000,34.635036,40.518964,0.206738,22.860310,72.363862,54.706592,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.464744,77.292445,104.851756,140.142236,92.880637,96.800666,54.694536,14.368937,103.083622,3.879323,77.525700,38.901992,138.085472,103.575239,136.611825,102.456369,72.076873,101.558175,-0.060026,-2.198799,32.025740,-235.683128,103.595648,3.669552,22.030731,9.011083,41.336893,2129.236405,15.060868,440895.986462,0.953887,34.906521,26.076985,2.710344,0.074855,0.051559,110.823643,93.926765,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.062193,70.545012,88.944090,29.873418,20.128699,39.000000,95.400000,62.430446,0.000000,34.635036,40.522339,0.209693,22.851583,72.267774,54.740935,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.345081,77.290510,104.791424,140.146422,92.906802,96.802742,54.735190,14.351812,103.209342,3.877640,77.499132,38.872035,138.067461,103.426265,136.603027,102.393773,72.061124,101.536806,-0.060047,-2.198809,32.025740,-235.698292,103.607729,3.667934,22.035166,9.059982,18.658304,960.363223,15.074026,440896.404528,0.952233,34.951811,25.960128,2.712360,0.076096,0.051430,110.769361,93.906564,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.085499,70.532228,88.943662,29.873418,20.151763,39.000000,95.400000,62.498501,0.000000,34.635036,40.525757,0.206304,22.845687,72.913607,54.775396,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.658576,77.290510,104.773850,140.146422,92.917006,96.799154,54.704919,14.380068,103.235473,3.875185,77.510499,39.022118,138.082119,103.598476,136.614631,102.362379,72.061055,101.590690,-0.060078,-2.197676,32.025740,-235.669873,103.440194,3.665547,22.020778,9.003204,9.644337,496.679195,15.156651,440979.471164,0.958153,35.150876,26.009562,2.725918,0.074932,0.052762,110.748303,93.895195,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.060650,70.531859,88.936694,29.873418,20.159172,39.000000,95.400000,62.552221,0.000000,34.635036,40.529050,0.206261,22.843848,72.280254,54.802982,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.923161,77.290234,104.831491,140.148654,92.921293,96.789976,54.671539,14.367653,103.155885,3.871441,77.502921,38.901682,138.056476,103.535022,136.598958,102.420207,72.070758,101.498777,-0.060036,-2.196531,32.025740,-235.682615,103.811854,3.661634,22.012430,8.974265,45.306786,2334.704664,15.200383,441073.988473,0.960663,35.308466,26.011697,2.732852,0.074251,0.051460,110.822147,93.916362,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.069086,70.562267,88.961633,29.873418,20.153160,39.000000,95.400000,62.494277,0.000000,34.635036,40.533520,0.209202,22.825872,73.679429,54.713889,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.900049,77.288299,104.781729,140.154513,92.920651,96.783865,54.695873,14.363229,103.174342,3.869342,77.506483,38.883938,138.071029,103.553500,136.597738,102.437622,72.062366,101.605030,-0.059994,-2.199463,32.025740,-235.689653,103.756361,3.659661,22.009455,9.038291,47.267875,2434.677905,15.060664,440904.011199,0.952798,34.891349,26.046093,2.710236,0.074395,0.051096,110.806195,93.952976,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.081049,70.551003,88.944068,29.873418,20.155176,39.000000,95.400000,62.301343,0.000000,34.635036,40.536795,0.208581,22.812241,73.017499,54.795714,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.416997,77.289405,104.663204,140.157304,92.917439,96.776211,54.698844,14.369508,103.141887,3.867228,77.509909,39.039498,138.059961,103.491400,136.614011,102.339106,72.047628,101.509610,-0.059963,-2.201225,32.025740,-235.679126,103.799188,3.657867,22.063708,9.009605,29.076121,1497.574083,14.953300,440713.410466,0.946333,34.541046,25.977829,2.693293,0.074863,0.052303,110.809517,93.924478,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.074090,70.534509,88.933672,29.873418,20.162335,39.000000,95.400000,62.313367,0.000000,34.635036,40.540132,0.205915,22.805101,71.477820,54.799943,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.706910,77.289681,104.698841,140.159536,92.911769,96.769333,54.675368,14.365084,103.132069,3.865223,77.496864,38.898301,138.059704,103.532944,136.589860,102.380479,72.089450,101.468947,-0.059939,-2.204328,32.025740,-235.686817,103.202987,3.656109,22.006804,8.978286,10.451302,538.528459,14.954879,440711.136161,0.946451,34.569614,26.053915,2.693614,0.074382,0.051005,110.824986,93.932169,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.067589,70.532159,88.939783,29.873418,20.149512,39.000000,95.400000,62.523764,0.000000,34.635036,40.543525,0.208802,22.806345,71.698347,54.714164,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.388802,77.289681,104.682490,140.159536,92.910032,96.762634,54.665804,14.369222,103.194882,3.862417,77.495706,38.970339,138.069513,103.505347,136.579648,102.357237,72.054342,101.540994,-0.060120,-2.207840,32.025740,-235.682516,103.467690,3.653695,22.030929,8.967792,20.391236,1050.891318,15.146176,440939.872286,0.959106,35.211444,26.007863,2.724398,0.074443,0.050729,110.838913,93.949591,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.056595,70.539417,88.926863,29.873418,20.134408,39.000000,95.400000,62.397343,0.000000,34.635036,40.546888,0.210231,22.816027,73.555343,54.717439,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.434334,77.288576,104.795666,140.155071,92.884684,96.756207,54.669995,14.381067,103.052605,3.859651,77.492417,38.962528,138.073402,103.544183,136.556182,102.423680,72.063010,101.549573,-0.060138,-2.211328,32.025740,-235.666587,103.684299,3.651183,22.083722,9.005620,16.227992,836.268532,15.024053,440690.522255,0.951740,34.826441,25.940121,2.704913,0.075051,0.050718,110.929185,93.874904,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.054981,70.534901,88.930493,29.873418,20.177365,39.000000,95.400000,62.539165,0.000000,34.635036,40.550193,0.206782,22.814206,71.953574,54.724373,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.590603,77.286918,104.601373,140.151723,92.859606,96.755410,54.670339,14.368652,103.058821,3.858029,77.491237,38.897970,138.074346,103.423311,136.591427,102.353570,72.062642,101.530628,-0.060225,-2.214845,32.025740,-235.683250,103.492572,3.649245,22.014557,9.041104,-0.231033,-11.905605,15.159107,440880.438695,0.960308,35.249308,26.021147,2.726902,0.075049,0.051369,110.959325,93.863647,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.070521,70.545456,88.941497,29.873418,20.158463,39.000000,95.400000,62.525555,0.000000,34.635036,40.553533,0.208359,22.811357,72.106919,54.713978,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.588083,77.285812,104.665623,140.141120,92.864651,96.762297,54.805782,14.372647,103.195855,3.857284,77.484498,38.913662,138.053123,103.436467,136.576329,102.390161,72.073195,101.455289,-0.060015,-2.218328,32.025740,-235.674517,103.776875,3.648580,22.027629,9.001798,9.792150,503.363453,15.154666,440812.020278,0.958947,35.187512,26.017946,2.726616,0.074679,0.052212,110.973778,93.826715,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.034765,70.520087,88.907199,29.873418,20.114568,39.000000,95.400000,62.461248,0.000000,34.635036,40.556788,0.209738,22.815847,73.288251,54.716879,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.384236,77.285812,104.609375,140.141120,92.879240,96.770345,54.713644,14.364656,103.192113,3.855960,77.510568,38.925487,138.061351,103.443035,136.594593,102.435627,72.061952,101.484843,-0.060005,-2.221833,32.025740,-235.686102,103.209086,3.647116,22.000728,8.967414,25.796328,1328.287999,15.058308,440730.091979,0.954764,34.977976,26.006243,2.710540,0.074407,0.051516,111.004599,93.829070,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.040736,70.532690,88.909161,29.873418,20.117848,39.000000,95.400000,62.468952,0.000000,34.635036,40.560056,0.208669,22.852088,72.270809,54.715394,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.383476,77.289129,104.654733,140.135819,92.847469,96.771834,54.663385,14.368937,103.206200,3.853718,77.513381,39.009850,138.069001,103.455986,136.561792,102.436485,72.089220,101.569765,-0.059863,-2.222954,32.025740,-235.686885,103.915602,3.645284,22.000692,9.020495,-0.738501,-38.061395,15.069588,440741.122739,0.952536,34.980218,25.947669,2.712382,0.073867,0.051164,111.055238,93.906923,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.030732,70.562501,88.896939,29.873418,20.125247,39.000000,95.400000,62.363833,0.000000,34.635036,40.564624,0.210051,22.785682,71.849729,54.724609,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.571004,77.287194,104.600019,140.131912,92.824498,96.762612,54.659889,14.366511,103.059132,3.852223,77.510114,39.063790,138.053149,103.425587,136.551689,102.379461,72.051146,101.365737,-0.059853,-2.224661,32.025740,-235.686860,103.336410,3.643678,22.036500,9.012165,7.355622,379.123451,15.151654,440898.997370,0.959658,35.251528,25.977753,2.725321,0.073829,0.052295,111.023957,93.902080,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.018610,70.538361,88.850258,29.873418,20.110461,39.000000,95.400000,62.563901,0.000000,34.635036,40.567886,0.206825,22.808761,72.610924,54.720488,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.659245,77.289681,104.678841,140.133028,92.768645,96.759457,54.691751,14.357378,103.106712,3.851102,77.514380,38.953946,138.076566,103.510188,136.589798,102.330073,72.079886,101.541392,-0.059658,-2.225267,32.025740,-235.695504,103.327766,3.642137,21.984230,8.996407,25.644961,1321.022502,15.158843,440862.407338,0.960583,35.255858,26.004598,2.726557,0.075061,0.051481,111.039180,93.897012,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.027275,70.560290,88.890625,29.873418,20.096476,39.000000,95.400000,62.480526,0.000000,34.635036,40.571210,0.208935,22.788999,72.167345,54.717577,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
