OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Friday, December 4, 2020
12:51:02 AM
39
39
Test Comments:
39
Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,Tecon,Pecon,Poil2,Moil2,Power,P_reactive,Shaft Power,Torque,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Toil,Tbox,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Encoder Speed,VFD Power,eta_is_2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,kVAR,kW,in-lb,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,RPM,kW,,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
38.416024,81.014397,104.386473,142.656244,91.985877,95.737664,54.719337,14.371363,102.485906,3.917396,81.681668,38.747503,140.051378,102.876703,138.064953,101.858382,72.062515,100.990238,-0.058465,-2.150894,32.025740,-235.677271,102.934507,3.704528,22.048941,8.997957,34.344995,1768.286506,15.011889,440787.064679,0.954623,38.764592,25.744913,2.705729,0.074893,0.051905,111.098185,94.693374,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.932933,70.558068,88.595488,29.873418,16.000170,39.000000,95.400000,64.597668,0.000000,34.635036,30.280401,0.209827,22.809536,72.582506,54.807113,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.252157,81.039562,104.126718,142.672434,91.990961,95.738785,54.712105,14.367082,102.633622,3.914284,81.692958,38.865213,140.040482,102.795046,138.080966,101.754358,72.051249,101.041785,-0.058363,-2.150318,32.025740,-235.684819,102.908526,3.701779,22.030244,9.042330,44.016911,2266.554301,15.044755,440850.293754,0.954831,38.829811,25.727648,2.711194,0.073429,0.051632,111.146400,94.702155,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.920323,70.544639,88.591743,29.873418,16.009835,39.000000,95.400000,64.631457,0.000000,34.635036,30.268994,0.208315,22.814585,72.817939,54.804969,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.269448,81.061133,104.057560,142.691695,92.005424,95.743266,54.707794,14.367653,102.504587,3.910407,81.718425,38.896484,140.027410,102.854835,138.069016,101.776279,72.041593,101.023910,-0.058415,-2.150291,32.025740,-235.682615,103.124792,3.697974,22.095424,8.983335,48.353254,2490.040993,15.082211,440870.934277,0.956717,38.937732,25.661337,2.717264,0.075147,0.051342,111.184670,94.679037,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.922375,70.526784,88.578208,29.873418,15.924869,39.000000,95.400000,64.712519,0.000000,34.635036,30.258878,0.208980,22.789829,71.879232,54.807339,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.615129,81.061133,104.012567,142.691695,92.015631,95.756966,54.695506,14.369080,102.595251,3.906591,81.737435,38.952003,140.043489,102.837286,138.125922,101.776891,72.060538,101.094551,-0.058158,-2.150298,32.025740,-235.681188,103.364431,3.694088,22.023699,8.962978,37.816906,1947.889596,15.116695,441007.340228,0.961299,39.181661,25.705575,2.722114,0.077200,0.051582,111.235651,94.690237,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.932703,70.547887,88.603293,29.873418,15.872815,39.000000,95.400000,64.711565,0.000000,34.635036,30.248785,0.207524,22.802973,72.566412,54.798940,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.728987,81.086298,104.374151,142.726030,91.998982,95.763841,54.702100,14.367367,102.588635,3.903392,81.767552,38.822290,140.057093,102.963497,138.118781,101.823257,72.095347,101.111937,-0.057917,-2.150313,32.025740,-235.684044,102.721994,3.690931,22.045462,9.040906,15.924344,820.139128,15.100736,441064.052123,0.961002,39.180114,25.703798,2.719077,0.075499,0.051532,111.262218,94.728590,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.951146,70.532313,88.610241,29.873418,15.903179,39.000000,95.400000,64.566309,0.000000,34.635036,30.239016,0.206348,22.819525,72.259381,54.786647,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.398658,81.106486,104.348677,142.750316,91.963602,95.764591,54.735997,14.369365,102.582461,3.899948,81.772428,38.946928,140.082704,102.927707,138.124062,101.847583,72.058929,101.019092,-0.057817,-2.149160,32.025740,-235.680086,103.010336,3.687769,22.038628,9.007892,11.925298,613.799009,14.945928,440928.075228,0.952144,38.719623,25.730024,2.693570,0.074194,0.051710,111.242821,94.735847,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.942732,70.526807,88.612677,29.873418,15.942887,39.000000,95.400000,64.519777,0.000000,34.635036,30.228440,0.207261,22.805930,72.020324,54.729349,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.438679,81.129163,104.086702,142.767623,91.951579,95.765335,54.693491,14.376929,102.724860,3.896471,81.781391,38.854917,140.073256,102.941159,138.141141,101.915286,72.044053,101.098808,-0.057875,-2.147390,32.025740,-235.673666,103.218421,3.684529,22.010843,8.947634,21.659724,1115.699552,14.951501,440875.035548,0.949155,38.593809,25.706330,2.694988,0.074298,0.051665,111.217111,94.700789,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.947042,70.527382,88.600925,29.873418,15.934125,39.000000,95.400000,64.666306,0.000000,34.635036,30.218901,0.207875,22.825385,72.457835,54.772976,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.590636,81.129163,104.221816,142.767623,91.955773,95.768784,54.643713,14.366226,102.511822,3.893021,81.808435,38.836417,140.116694,102.956139,138.161214,101.905398,72.041799,101.104593,-0.057901,-2.145624,32.025740,-235.684696,102.734884,3.681276,22.079178,8.955658,13.210120,681.077513,15.091848,441126.389507,0.957361,39.052971,25.683380,2.717508,0.074005,0.052000,111.235541,94.680851,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.948773,70.510037,88.612113,29.873418,15.821906,39.000000,95.400000,64.647391,0.000000,34.635036,30.209636,0.208051,22.802504,72.815586,54.717253,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.522055,81.147692,104.420839,142.782698,91.939410,95.773350,54.639849,14.373504,102.685969,3.890186,81.814689,38.931086,140.131832,102.991063,138.172927,101.911535,72.036994,101.151375,-0.057933,-2.145464,32.025740,-235.677744,103.000606,3.678295,22.068685,9.014437,-1.710469,-88.193325,15.037239,441166.729047,0.957094,39.022311,25.749230,2.707864,0.074398,0.050881,111.235299,94.657620,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.942732,70.538833,88.616332,29.873418,15.905992,39.000000,95.400000,64.584732,0.000000,34.635036,30.200364,0.206695,22.848446,72.337955,54.720921,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.644129,81.169263,104.517042,142.811171,91.937457,95.773358,54.661154,14.368081,102.658483,3.887527,81.845006,38.929887,140.116906,102.949161,138.193361,101.855915,72.040972,101.164561,-0.057964,-2.145472,32.025740,-235.684311,103.123752,3.675689,22.048941,9.044728,14.144711,729.029794,14.991392,441113.851150,0.953962,38.820178,25.755181,2.700702,0.073731,0.050846,111.252959,94.696981,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.953982,70.512754,88.625106,29.873418,15.902496,39.000000,95.400000,64.616792,0.000000,34.635036,30.190499,0.207130,22.802252,72.056406,54.717439,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.724006,81.191940,104.188472,142.827362,91.941996,95.785538,54.665760,14.367795,102.685164,3.884895,81.848460,38.927328,140.102662,102.993207,138.196782,102.021378,72.051112,101.185987,-0.057975,-2.145451,32.025740,-235.682799,103.088551,3.673555,22.107468,8.983371,16.883692,870.125749,15.051680,441200.099389,0.955935,38.929857,25.789886,2.710677,0.075705,0.052536,111.271763,94.640728,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.956840,70.521831,88.620032,29.873418,15.832094,39.000000,95.400000,64.653304,0.000000,34.635036,30.178537,0.207919,22.893413,72.820831,54.779841,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.668616,81.212958,104.235197,142.836016,91.929004,95.793555,54.681244,14.360232,102.613860,3.882763,81.883155,38.975318,140.133412,103.062201,138.191440,101.963618,72.035545,101.255800,-0.058056,-2.146015,32.025740,-235.688892,102.857623,3.671465,22.069478,8.990745,-1.666639,-85.868366,15.013592,441162.000452,0.952377,38.789266,25.794334,2.704603,0.073745,0.051965,111.304376,94.615882,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.966848,70.515659,88.630340,29.873418,15.803775,39.000000,95.400000,64.532186,0.000000,34.635036,30.170085,0.206869,22.809248,72.483833,54.719347,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.425381,81.212958,104.337681,142.836016,91.975003,95.797374,54.703166,14.368794,102.701363,3.879950,81.840853,38.898438,140.140255,103.084996,138.174445,102.045683,72.032603,101.162663,-0.057786,-2.146615,32.025740,-235.683760,103.013028,3.668910,22.057722,9.057277,14.573162,750.535666,14.933915,441190.628092,0.950363,38.706049,25.797883,2.690540,0.075574,0.051749,111.320958,94.622693,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.927770,70.497341,88.615678,29.873418,15.808772,39.000000,95.400000,64.559276,0.000000,34.635036,30.161730,0.208536,22.848085,71.825716,54.717066,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.429309,81.235082,104.267569,142.860023,91.996376,95.795844,54.653139,14.366083,102.828584,3.877895,81.878595,38.983768,140.196418,103.101424,138.233440,102.044602,72.050353,101.235369,-0.057815,-2.147202,32.025740,-235.680754,103.347403,3.666647,22.051880,9.001563,22.934802,1182.251506,14.966684,441308.832433,0.951678,38.800482,25.858037,2.695602,0.074793,0.053163,111.302705,94.630310,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.951978,70.518216,88.640806,29.873418,15.804161,39.000000,95.400000,64.668162,0.000000,34.635036,30.153585,0.207655,22.812403,72.348717,54.722652,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.791480,81.252505,104.288729,142.872585,92.028990,95.797401,54.669017,14.352526,102.818950,3.876113,81.917352,38.904911,140.211020,103.134325,138.257312,101.997471,72.057135,101.267683,-0.057948,-2.148972,32.025740,-235.698232,103.075239,3.664786,21.998312,8.973093,16.907256,871.288228,15.087725,441447.167680,0.957785,39.123823,25.801490,2.715332,0.074897,0.051198,111.253377,94.636113,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.964862,70.524871,88.642995,29.873418,15.787112,39.000000,95.400000,64.660551,0.000000,34.635036,30.144732,0.207963,22.800268,72.350603,54.718659,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.652624,81.272970,104.438580,142.884030,92.027856,95.813226,54.658464,14.369936,102.878854,3.874275,81.933853,38.986159,140.243196,103.164658,138.265715,102.140049,72.053250,101.411767,-0.057689,-2.150730,32.025740,-235.683926,103.122834,3.662996,22.005632,8.993522,45.056320,2322.353319,15.076387,441435.876497,0.958590,39.140713,25.830184,2.713230,0.074285,0.051036,111.216804,94.707331,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.943218,70.526049,88.641213,29.873418,15.804926,39.000000,95.400000,64.502576,0.000000,34.635036,30.136773,0.207568,22.850303,72.602963,54.709473,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.695072,81.272970,104.586246,142.884030,92.052205,95.830607,54.755537,14.355951,102.832181,3.872226,81.947463,39.026103,140.217184,103.175374,138.248872,102.022246,72.050560,101.267516,-0.057466,-2.152482,32.025740,-235.691213,103.141807,3.661021,22.042360,8.986760,37.383948,1923.477525,14.923607,441279.894027,0.948786,38.677293,25.844034,2.688444,0.073661,0.049833,111.205521,94.723259,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.945799,70.517018,88.668214,29.873418,15.819729,39.000000,95.400000,64.560151,0.000000,34.635036,30.129092,0.209291,22.788729,71.760955,54.714518,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.656558,81.296201,104.382752,142.896871,92.086096,95.846605,54.764239,14.369936,102.776542,3.869802,81.954550,39.005164,140.261680,103.154025,138.293093,102.053181,72.059435,101.248200,-0.057427,-2.153662,32.025740,-235.678698,103.302145,3.658207,22.033778,8.984398,10.262091,527.920833,15.008383,441453.302359,0.952824,38.881703,25.939862,2.701979,0.075172,0.052071,111.249243,94.807304,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.966524,70.541046,88.667988,29.873418,15.848580,39.000000,95.400000,64.540025,0.000000,34.635036,30.121691,0.208980,22.841017,72.306014,54.713850,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.685242,81.318602,104.476342,142.910550,92.052584,95.859547,54.671157,14.366654,102.789276,3.866727,81.980281,38.945029,140.236693,103.317600,138.304976,102.135136,72.053779,101.370287,-0.057316,-2.153092,32.025740,-235.682797,103.350584,3.654661,22.010158,8.951042,47.359309,2440.490303,15.014367,441516.516174,0.950190,38.825419,25.850503,2.702831,0.074240,0.051611,111.274710,94.735669,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.949465,70.545562,88.662033,29.873418,15.845235,39.000000,95.400000,64.555488,0.000000,34.635036,30.111806,0.206348,22.841324,71.739178,54.713810,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.433489,81.336578,104.488032,142.929254,92.065357,95.867129,54.706758,14.366083,102.975351,3.865687,81.992537,39.035910,140.242727,103.249632,138.302947,102.030748,72.033155,101.338211,-0.057366,-2.151357,32.025740,-235.683695,103.009664,3.653767,22.024943,8.982145,16.188115,833.652953,15.004670,441621.476222,0.951262,38.899716,25.829295,2.700260,0.074741,0.051413,111.314361,94.694204,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.947276,70.517249,88.661289,29.873418,15.812981,39.000000,95.400000,64.543043,0.000000,34.635036,30.103919,0.209603,22.801963,71.799690,54.728681,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.557236,81.355384,104.407820,142.939862,92.096288,95.873970,54.697193,14.394053,103.050065,3.864755,82.002557,39.168003,140.324018,103.237033,138.314809,102.124399,72.050813,101.424621,-0.057416,-2.149578,32.025740,-235.654254,103.382878,3.653377,22.032245,9.023651,15.434851,795.000508,15.008766,441707.409970,0.952303,38.884079,25.912873,2.700677,0.073988,0.050869,111.349457,94.686004,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.948037,70.519254,88.667243,29.873418,15.832245,39.000000,95.400000,64.655370,0.000000,34.635036,30.096955,0.208183,22.812962,72.735355,54.723134,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.933162,81.355384,104.470081,142.939862,92.113494,95.879299,54.686335,14.371506,102.815702,3.862569,82.002738,39.005272,140.313954,103.226264,138.321261,102.168184,72.022441,101.379220,-0.057351,-2.150185,32.025740,-235.680886,103.394268,3.651617,22.067387,9.023633,20.824807,1072.833119,15.121562,441922.297149,0.958476,39.236639,25.913031,2.718671,0.074715,0.051878,111.383673,94.722474,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.930929,70.490131,88.643063,29.873418,15.769186,39.000000,95.400000,64.597997,0.000000,34.635036,30.090169,0.209514,22.840043,72.143681,54.712552,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.908572,81.374466,104.630420,142.954378,92.164211,95.883856,54.641450,14.371506,102.953643,3.861261,82.030205,39.129699,140.317624,103.330140,138.365333,102.200453,72.043386,101.491530,-0.057209,-2.151948,32.025740,-235.682356,103.628727,3.649929,22.068703,8.972354,6.197637,319.546375,15.057816,441887.891338,0.955459,39.090774,25.950496,2.707866,0.074648,0.051101,111.380749,94.784412,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.962700,70.511514,88.675386,29.873418,15.782559,39.000000,95.400000,64.430173,0.000000,34.635036,30.083540,0.208007,22.839448,72.329718,54.714902,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.544298,81.394379,104.634824,142.966661,92.214341,95.886870,54.627965,14.371648,103.023084,3.860246,82.038352,39.039526,140.319668,103.261414,138.340069,102.132471,72.051686,101.441231,-0.057267,-2.153700,32.025740,-235.678129,103.643554,3.648579,22.023176,8.983100,2.372615,122.360782,14.905587,441782.403686,0.945820,38.593002,25.949910,2.683319,0.075171,0.051398,111.385916,94.760242,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.955781,70.509991,88.670943,29.873418,15.832764,39.000000,95.400000,64.437130,0.000000,34.635036,30.076300,0.209246,22.801512,71.143608,54.722465,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.629395,81.413461,104.664182,142.985085,92.233919,95.892205,54.740238,14.368224,103.012304,3.859266,82.070174,38.979248,140.363860,103.317370,138.363983,102.109978,72.032373,101.380182,-0.057164,-2.153470,32.025740,-235.681718,103.221953,3.646937,22.050095,9.032540,26.458248,1361.709286,14.940755,441803.381154,0.947325,38.644531,26.000581,2.689135,0.074444,0.051330,111.428398,94.803116,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.984067,70.513377,88.708431,29.873418,15.870570,39.000000,95.400000,64.593480,0.000000,34.635036,30.070082,0.207699,22.787900,71.828216,54.714863,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.703443,81.413461,104.638357,142.985085,92.264324,95.903686,54.666973,14.357806,102.969526,3.858284,82.052977,38.972729,140.332757,103.335089,138.391658,102.232551,72.034305,101.447957,-0.057372,-2.152534,32.025740,-235.695075,103.704275,3.645852,22.044524,9.010380,14.868039,766.229140,15.099950,442001.473463,0.957229,39.146966,25.960214,2.714664,0.074146,0.051382,111.414018,94.807417,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.980725,70.509622,88.686371,29.873418,15.843299,39.000000,95.400000,64.552240,0.000000,34.635036,30.063978,0.207392,22.850609,72.163459,54.715994,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.492715,81.434480,104.660547,143.005743,92.282398,95.920444,54.763939,14.356950,103.107101,3.854689,82.088048,39.020117,140.375329,103.185861,138.408562,102.218493,72.040237,101.451345,-0.057597,-2.154756,32.025740,-235.695115,103.208069,3.642709,22.030298,8.975491,16.066629,826.532766,15.068959,442043.181507,0.953107,39.053016,25.940591,2.709444,0.074668,0.050708,111.395943,94.773279,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.995640,70.535309,88.701529,29.873418,15.835030,39.000000,95.400000,64.535173,0.000000,34.635036,30.055924,0.210456,22.810690,72.551860,54.715748,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.506151,81.454946,104.635750,143.018864,92.350066,95.925004,54.639856,14.366083,102.961786,3.851786,82.091501,39.021941,140.363775,103.321446,138.424291,102.295914,72.027614,101.438114,-0.057500,-2.154772,32.025740,-235.685165,103.695910,3.639647,22.065097,9.029186,24.259427,1250.837799,15.034779,442057.908142,0.952543,38.954815,25.981885,2.703593,0.075046,0.050876,111.364873,94.775094,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.962398,70.524897,88.692394,29.873418,15.837108,39.000000,95.400000,64.611510,0.000000,34.635036,30.050271,0.207963,22.862455,72.494354,54.707939,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.927063,81.477624,104.712810,143.040918,92.403674,95.931063,54.656529,14.378070,102.944191,3.849624,82.110119,39.204000,140.398374,103.341121,138.440127,102.151605,72.057757,101.518499,-0.057602,-2.154786,32.025740,-235.672198,103.440806,3.637319,22.098507,9.007207,11.789583,607.695992,15.133054,442251.695866,0.956645,39.255678,25.978113,2.718970,0.074408,0.051000,111.434467,94.816556,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.981972,70.549019,88.707348,29.873418,15.830218,39.000000,95.400000,64.602216,0.000000,34.635036,30.043962,0.208891,22.850411,71.906021,54.705490,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.968305,81.498643,104.711782,143.059621,92.403648,95.944757,54.644725,14.363372,102.924753,3.847565,82.110569,39.144956,140.393598,103.420975,138.434570,102.279024,72.016416,101.539387,-0.057592,-2.155328,32.025740,-235.683302,103.704457,3.635654,22.022058,8.997903,42.327989,2182.274534,15.125054,442314.898575,0.958550,39.258266,25.982299,2.717378,0.074121,0.051955,111.432928,94.792409,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.968508,70.533076,88.698867,29.873418,15.835113,39.000000,95.400000,64.415358,0.000000,34.635036,30.038817,0.206088,22.846949,72.729627,54.721432,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.592961,81.498643,104.836797,143.059621,92.398567,95.953874,54.658891,14.364370,103.022670,3.846447,82.093937,39.083579,140.398247,103.378787,138.441539,102.233737,71.999470,101.562260,-0.057684,-2.156446,32.025740,-235.686714,103.314527,3.634812,22.125192,8.977565,22.243692,1146.505260,14.955894,442117.088281,0.947273,38.723288,26.003399,2.689975,0.074736,0.050957,111.409202,94.762191,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.956522,70.528977,88.687521,29.873418,15.851610,39.000000,95.400000,64.510093,0.000000,34.635036,30.035703,0.209380,22.845308,71.596718,54.715728,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.663312,81.512748,104.705945,143.074417,92.425128,95.967169,54.709586,14.355665,103.183449,3.844561,82.117791,39.004051,140.408967,103.386277,138.457670,102.313366,72.033293,101.470792,-0.057901,-2.158318,32.025740,-235.694112,103.791383,3.633518,22.137579,8.983082,12.244052,630.509653,14.941077,442261.015454,0.946584,38.689916,26.058049,2.687101,0.074309,0.051782,111.394844,94.835460,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.961891,70.535172,88.697559,29.873418,15.891495,39.000000,95.400000,64.373811,0.000000,34.635036,30.028635,0.207524,22.879440,72.498511,54.710034,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.641157,81.525193,104.734811,143.092284,92.429532,95.974067,54.730102,14.364370,103.185454,3.843430,82.133069,39.012431,140.422439,103.408887,138.462713,102.335272,71.996711,101.483741,-0.058127,-2.158310,32.025740,-235.685407,103.412585,3.632498,22.081036,9.003907,35.334113,1818.854366,15.122604,442513.397770,0.956293,39.186569,26.089567,2.716475,0.074124,0.051571,111.359463,94.888117,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.954468,70.508263,88.687251,29.873418,15.868389,39.000000,95.400000,64.512244,0.000000,34.635036,30.023539,0.207436,22.842297,72.225569,54.718924,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.717129,81.545659,104.817645,143.107079,92.447790,95.994082,54.693928,14.382066,103.141206,3.841842,82.159583,39.013720,140.478223,103.504776,138.478634,102.366006,72.016692,101.619133,-0.058158,-2.157705,32.025740,-235.670816,103.737183,3.630422,22.125318,9.006864,47.728839,2458.508735,15.075738,442497.463270,0.953708,39.107306,25.997455,2.708147,0.074793,0.050916,111.350865,94.926527,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.998201,70.549479,88.735677,29.873418,15.865775,39.000000,95.400000,64.515726,0.000000,34.635036,30.018043,0.207963,22.860688,72.645844,54.710034,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.644364,81.557275,104.810977,143.124667,92.466370,96.011142,54.659828,14.374217,103.234035,3.840922,82.160779,39.150116,140.464390,103.482859,138.480921,102.292803,72.025361,101.686865,-0.058064,-2.155962,32.025740,-235.676377,103.660155,3.629730,22.123389,8.988149,17.671250,910.812533,15.091074,442620.485768,0.954032,39.149140,26.042292,2.710447,0.074407,0.050553,111.279197,94.934568,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.000667,70.527893,88.718197,29.873418,15.910730,39.000000,95.400000,64.480980,0.000000,34.635036,30.013598,0.206825,22.824429,72.750448,54.712217,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.824579,81.557275,104.759826,143.124667,92.500038,96.015006,54.692235,14.379355,103.102212,3.839883,82.168091,39.191152,140.480525,103.470657,138.510943,102.330047,72.005495,101.569735,-0.058027,-2.154225,32.025740,-235.671403,103.350069,3.628632,22.069406,9.024768,15.873516,817.668859,15.074007,442668.521239,0.952900,39.068878,26.108570,2.707268,0.074299,0.051527,111.278405,94.946258,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.009404,70.534966,88.733625,29.873418,15.894847,39.000000,95.400000,64.508772,0.000000,34.635036,30.008890,0.207174,22.850140,72.484163,54.712286,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.978233,81.578571,104.872444,143.134438,92.506639,96.025691,54.642454,14.369365,103.083887,3.838319,82.178200,39.186848,140.474556,103.495020,138.491882,102.271490,72.005449,101.583579,-0.058108,-2.153053,32.025740,-235.677799,103.516454,3.627072,22.062536,9.039716,17.733273,914.299971,15.107649,442782.236510,0.955613,39.176966,26.143021,2.712193,0.075294,0.050771,111.247880,94.913560,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.979711,70.518147,88.751037,29.873418,15.825241,39.000000,95.400000,64.426768,0.000000,34.635036,30.004695,0.208095,22.872228,73.045508,54.711676,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.575232,81.602632,104.828554,143.149234,92.523355,96.042466,54.617825,14.373076,103.173566,3.837026,82.201058,39.114375,140.480311,103.459634,138.469958,102.415525,72.012186,101.597410,-0.058111,-2.152448,32.025740,-235.679153,103.100684,3.625710,22.043154,8.990601,-1.377364,-71.046752,15.023013,442747.694356,0.950338,38.938290,26.088306,2.698286,0.074125,0.050978,111.310930,94.904400,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.002948,70.510268,88.738564,29.873418,15.916167,39.000000,95.400000,64.356496,0.000000,34.635036,29.999817,0.205657,22.839629,72.514033,54.717666,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.750099,81.624481,104.773415,143.168775,92.541768,96.053949,54.656004,14.366226,103.113762,3.836014,82.249277,39.147323,140.493697,103.523943,138.522224,102.384880,72.053043,101.547954,-0.058053,-2.152439,32.025740,-235.685839,103.665542,3.624610,22.055486,8.976303,19.130283,986.083083,14.975604,442751.349015,0.947338,38.756756,26.097169,2.690539,0.074475,0.051424,111.400671,94.875261,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.037342,70.534274,88.777425,29.873418,15.926648,39.000000,95.400000,64.528468,0.000000,34.635036,29.996174,0.209157,22.823401,71.965283,54.710516,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
39.055023,81.624481,104.820152,143.168775,92.553453,96.064027,54.654844,14.363657,103.188336,3.835448,82.242102,39.015454,140.481912,103.476552,138.530410,102.354442,72.031247,101.591420,-0.058017,-2.152444,32.025740,-235.688408,103.418561,3.624263,22.107017,9.006071,20.660590,1064.986382,15.146907,443039.376443,0.958596,39.314108,26.099242,2.717509,0.074153,0.051917,111.489062,94.895956,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.027915,70.531903,88.785679,29.873418,15.894975,39.000000,95.400000,64.441066,0.000000,34.635036,29.992612,0.208802,22.862311,73.651341,54.706867,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.898607,81.643565,104.778312,143.186921,92.604914,96.080655,54.668485,14.368794,103.153594,3.833168,82.267824,39.143719,140.487794,103.485125,138.521306,102.373922,72.017727,101.760451,-0.057749,-2.152480,32.025740,-235.680330,103.596973,3.622697,22.072074,9.027148,3.237202,166.825625,15.065718,442963.059132,0.953460,39.104034,26.026881,2.703823,0.074335,0.050650,111.441701,94.886012,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.023489,70.532870,88.773636,29.873418,15.922622,39.000000,95.400000,64.432980,0.000000,34.635036,29.987722,0.208271,22.881243,72.030513,54.710378,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.779771,81.662095,104.912365,143.202834,92.633653,96.104742,54.672527,14.370079,103.076102,3.831238,82.303946,39.213064,140.565440,103.512910,138.557224,102.358093,72.034259,101.603718,-0.057872,-2.152471,32.025740,-235.681333,103.362004,3.620756,22.045498,8.992097,26.453720,1363.162385,14.942666,442903.408142,0.945606,38.701532,26.076365,2.683910,0.074784,0.051462,111.463843,94.856559,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.030703,70.539250,88.798783,29.873418,15.941369,39.000000,95.400000,64.358457,0.000000,34.635036,29.984405,0.208492,22.826719,71.563792,54.716033,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.779962,81.680625,104.799555,143.214838,92.645395,96.121527,54.780043,14.368794,103.145259,3.829207,82.340112,39.203658,140.596961,103.468603,138.566903,102.358928,72.033868,101.556889,-0.057969,-2.152443,32.025740,-235.684577,103.748874,3.618255,22.135253,8.970046,11.262437,579.215243,15.007127,443105.087514,0.949650,38.926784,26.197478,2.693626,0.074329,0.051250,111.484841,94.863032,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.037825,70.555906,88.804489,29.873418,15.953403,39.000000,95.400000,64.403143,0.000000,34.635036,29.980494,0.208846,22.849455,72.055704,54.723852,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.787039,81.703858,104.630701,143.229914,92.657006,96.142170,54.672020,14.351527,103.109523,3.827242,82.318701,39.096238,140.588225,103.516769,138.548529,102.458353,72.015359,101.630874,-0.057854,-2.153041,32.025740,-235.697597,103.326810,3.616299,22.095983,9.010975,33.441134,1723.240424,15.082501,443264.646517,0.952977,39.102373,26.081186,2.705337,0.074291,0.051195,111.497219,94.832906,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.999746,70.540657,88.791611,29.873418,15.946551,39.000000,95.400000,64.398436,0.000000,34.635036,29.977534,0.209291,22.840404,72.340896,54.715295,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.724456,81.703858,104.935628,143.229914,92.652911,96.156687,54.770147,14.371934,103.172260,3.825266,82.336682,39.142960,140.589884,103.464872,138.573653,102.421554,72.007610,101.671359,-0.057956,-2.151853,32.025740,-235.679477,103.481823,3.614321,22.080711,9.045684,47.213415,2428.574887,15.069302,443366.158732,0.951308,39.120652,26.051748,2.702415,0.074110,0.051008,111.503661,94.894299,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.008595,70.551988,88.826229,29.873418,15.874023,39.000000,95.400000,64.390490,0.000000,34.635036,29.974940,0.206651,22.835103,72.154954,54.714105,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.515939,81.722388,104.796755,143.251968,92.643066,96.168928,54.684418,14.375501,103.224206,3.823531,82.343360,39.146202,140.602929,103.471057,138.590577,102.378673,72.005724,101.681946,-0.058040,-2.150090,32.025740,-235.671499,104.012883,3.612919,22.104132,8.990114,20.031512,1032.001025,15.045741,443521.334694,0.953257,39.134520,26.117379,2.697569,0.074272,0.051250,111.435764,94.910200,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.995319,70.535818,88.815449,29.873418,15.887832,39.000000,95.400000,64.413812,0.000000,34.635036,29.972320,0.209648,22.869271,71.889086,54.711696,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.682827,81.735664,104.887782,143.268160,92.645967,96.194808,54.693091,14.366083,103.180629,3.820440,82.368470,39.137109,140.622899,103.560116,138.636748,102.412118,72.027591,101.613924,-0.058098,-2.147744,32.025740,-235.685002,103.616452,3.610117,22.114013,8.989699,41.087556,2116.449130,15.119364,443632.082558,0.953341,39.217371,26.150902,2.709803,0.075419,0.051069,111.444406,94.899249,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.001151,70.569015,88.853946,29.873418,15.921227,39.000000,95.400000,64.499687,0.000000,34.635036,29.968614,0.205829,22.891160,73.163672,54.714833,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
39.057306,81.753641,104.722229,143.278490,92.649163,96.204676,54.718392,14.389915,103.217535,3.818734,82.381058,39.303073,140.631039,103.653635,138.645294,102.390479,72.021796,101.653754,-0.058316,-2.145995,32.025740,-235.655616,104.041654,3.608074,22.045570,9.032990,43.988102,2264.810581,15.192569,443815.524291,0.960535,39.512687,26.159527,2.720867,0.074429,0.051253,111.382662,94.890782,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.026139,70.558740,88.877895,29.873418,15.962950,39.000000,95.400000,64.416402,0.000000,34.635036,29.965555,0.206521,22.823546,72.466999,54.715502,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.891658,81.770789,104.885742,143.296915,92.647543,96.213809,54.671503,14.369222,103.138659,3.817038,82.412100,39.108086,140.643677,103.547388,138.656425,102.395048,72.005012,101.730026,-0.058324,-2.144234,32.025740,-235.678758,103.792376,3.606456,22.105755,9.039463,16.200242,834.815433,15.137693,443832.293122,0.956233,39.304343,26.094354,2.711482,0.074287,0.051033,111.363443,94.882899,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.025701,70.576133,88.871987,29.873418,15.972195,39.000000,95.400000,64.245140,0.000000,34.635036,29.963418,0.209336,22.889627,73.544943,54.721885,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.792815,81.770789,104.871250,143.296915,92.656580,96.226060,54.715007,14.363942,103.192544,3.815762,82.406957,39.194583,140.628803,103.590366,138.659589,102.503038,72.036190,101.617171,-0.058410,-2.143067,32.025740,-235.684365,103.411505,3.605497,22.081703,8.981910,15.377792,791.803690,14.954077,443732.066302,0.946113,38.827688,26.125509,2.681246,0.074647,0.052227,111.363971,94.879808,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.011687,70.577056,88.869687,29.873418,15.965790,39.000000,95.400000,64.309284,0.000000,34.635036,29.961380,0.210231,22.880305,72.409472,54.714096,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.807221,81.794851,104.742930,143.324274,92.658202,96.233701,54.686529,14.383636,103.157159,3.814106,82.406912,39.174804,140.676325,103.499966,138.664928,102.483780,72.035731,101.679959,-0.058491,-2.143069,32.025740,-235.664999,103.499562,3.604483,22.060373,8.998534,19.496366,1004.392136,15.051309,443906.132588,0.951375,39.063181,26.190836,2.696870,0.076350,0.051858,111.365115,94.926931,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.025332,70.586545,88.889938,29.873418,16.008827,39.000000,95.400000,64.346020,0.000000,34.635036,29.959777,0.207568,22.849131,71.900376,54.719259,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.776450,81.809786,104.712463,143.343258,92.683773,96.242840,54.680822,14.366511,103.236135,3.812229,82.419228,39.231426,140.663624,103.613873,138.655271,102.436830,72.027177,101.618107,-0.058630,-2.143046,32.025740,-235.687187,104.012050,3.602625,22.107991,9.017160,0.474006,24.421881,15.093857,443953.157299,0.953335,39.193811,26.087821,2.703368,0.074630,0.051719,111.402848,94.916986,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.029020,70.576133,88.883578,29.873418,15.928532,39.000000,95.400000,64.335256,0.000000,34.635036,29.957402,0.208095,22.831136,71.796543,54.710771,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.639306,81.826658,104.663256,143.362801,92.696623,96.248928,54.667042,14.361659,103.234715,3.810616,82.445058,39.216828,140.699192,103.563054,138.697082,102.431000,72.016669,101.675613,-0.058696,-2.143646,32.025740,-235.687139,103.665381,3.600584,22.078259,9.022064,5.729663,295.279614,15.070940,444013.451170,0.953580,39.198818,26.128255,2.699058,0.074470,0.051307,111.390028,94.941018,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.028906,70.589287,88.886261,29.873418,15.979253,39.000000,95.400000,64.343791,0.000000,34.635036,29.955794,0.209024,22.847328,72.607391,54.713614,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.962085,81.826658,104.775579,143.362801,92.686459,96.250506,54.667987,14.373504,103.200961,3.809666,82.472330,39.121301,140.726255,103.589621,138.714214,102.460609,72.014255,101.792258,-0.058685,-2.144801,32.025740,-235.679541,103.905648,3.599619,22.124867,8.991917,24.720245,1273.942080,15.081796,444103.842479,0.954614,39.254460,26.097432,2.700414,0.075317,0.051424,111.438381,94.961644,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.028305,70.584540,88.898506,29.873418,15.918357,39.000000,95.400000,64.394471,0.000000,34.635036,29.954393,0.206912,22.845975,72.475590,54.713358,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
39.139778,81.848784,105.015744,143.375085,92.632587,96.260371,54.667564,14.371078,103.218638,3.808857,82.476232,39.034245,140.709293,103.579997,138.683365,102.493876,71.997125,101.723883,-0.058735,-2.144770,32.025740,-235.681804,103.731252,3.598942,22.113364,9.003817,7.390491,380.867171,15.135824,444238.451827,0.958582,39.453062,26.144550,2.708725,0.073652,0.051602,111.492843,94.977208,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.033193,70.578229,88.908090,29.873418,16.025798,39.000000,95.400000,64.440898,0.000000,34.635036,29.952768,0.205014,22.823257,72.411886,54.717371,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
39.065324,81.870358,104.935242,143.385973,92.610732,96.271106,54.630394,14.368794,103.177456,3.807324,82.477676,39.246379,140.706607,103.586875,138.688364,102.524840,71.999424,101.724864,-0.058796,-2.144766,32.025740,-235.682780,104.033913,3.597545,22.095640,9.053491,-1.295966,-66.832763,15.012497,444096.841490,0.950078,39.026130,26.221180,2.689168,0.074129,0.051043,111.443988,94.989525,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.010371,70.565789,88.906692,29.873418,16.011402,39.000000,95.400000,64.162385,0.000000,34.635036,29.951958,0.207392,22.893792,72.554906,54.721029,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.743754,81.885846,104.865779,143.406353,92.614590,96.285660,54.658684,14.364799,103.204840,3.806089,82.505331,39.160190,140.715644,103.588768,138.716651,102.494442,72.008162,101.628474,-0.058809,-2.144998,32.025740,-235.683019,103.601136,3.596481,22.117727,9.053617,5.508890,283.945439,14.973561,444115.590397,0.945609,38.814388,26.194815,2.683095,0.074632,0.051579,111.413161,94.987555,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.030935,70.574728,88.909579,29.873418,16.023270,39.000000,95.400000,64.187679,0.000000,34.635036,29.950458,0.210817,22.839845,73.036929,54.750268,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
