OSU 80 Ton Compressor Load Stand
38.895206,82.536404,104.981490,144.002152,92.832626,96.527218,54.706124,14.364656,103.234770,3.833616,83.071269,39.071194,141.452731,103.634593,139.367206,102.540911,71.952012,101.707503,-0.059926,-2.159269,32.025740,-235.685449,103.217080,3.623219,22.135037,9.033621,48.738343,2509.948455,15.205636,446471.085682,0.959496,39.972427,26.274881,2.709565,0.076187,0.050673,112.131377,95.436231,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.013652,70.405260,89.264402,29.873418,16.616231,39.000000,95.400000,63.742169,0.000000,34.635036,30.137909,0.208536,22.926211,73.596616,54.710929,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.886356,82.548298,104.879006,144.014716,92.854092,96.524181,54.668162,14.368224,103.190287,3.840382,83.091060,39.221930,141.465805,103.685273,139.384541,102.462989,71.929983,101.734904,-0.060044,-2.161016,32.025740,-235.681881,103.454128,3.629986,22.081919,9.008144,21.658152,1116.135482,15.162887,446449.783292,0.956019,39.834131,26.196269,2.702868,0.076187,0.051915,112.074733,95.436142,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.012453,70.393693,89.210753,29.873418,16.581806,39.000000,95.400000,63.726898,0.000000,34.635036,30.144557,0.208051,22.890312,73.698198,54.704133,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.640364,82.562129,104.887696,144.032865,92.812100,96.516568,54.672189,14.371078,103.204745,3.849705,83.100076,38.976742,141.473685,103.616968,139.368616,102.584655,71.932973,101.759632,-0.060015,-2.162161,32.025740,-235.679844,103.242265,3.639212,22.110335,9.010813,38.584713,1988.285760,15.140986,446420.836265,0.955460,39.824112,26.229504,2.699086,0.074183,0.050942,112.062165,95.442678,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.022228,70.400146,89.233160,29.873418,16.571172,39.000000,95.400000,63.721173,0.000000,34.635036,30.153445,0.208758,22.869036,72.606008,54.711303,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.907009,82.562129,104.866164,144.032865,92.797999,96.512000,54.727234,14.396622,103.152820,3.856679,83.083712,39.112906,141.472598,103.693714,139.395579,102.466452,71.928282,101.716779,-0.060052,-2.163886,32.025740,-235.657730,103.864808,3.646096,22.143565,9.020621,47.374014,2438.746583,15.129896,446465.750343,0.956353,39.847692,26.268970,2.697064,0.075498,0.051024,112.109098,95.417564,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.014828,70.378233,89.214360,29.873418,16.573437,39.000000,95.400000,63.825479,0.000000,34.635036,30.160447,0.209113,22.929925,72.722128,54.702373,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
39.031959,82.570981,104.753605,144.044313,92.792216,96.511269,54.690530,14.373789,103.153849,3.864811,83.123000,39.037606,141.507946,103.640781,139.390286,102.511418,71.929454,101.646769,-0.060259,-2.164472,32.025740,-235.678766,103.210224,3.653926,22.076997,9.029781,20.691005,1065.858242,15.237589,446560.959713,0.962756,40.187129,26.281712,2.714459,0.076231,0.051693,112.179031,95.428778,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.025295,70.384133,89.225248,29.873418,16.547464,39.000000,95.400000,63.704545,0.000000,34.635036,30.167339,0.209336,22.884470,72.991747,54.706739,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.691181,82.579556,104.723617,144.061065,92.759891,96.504437,54.701390,14.363372,103.205702,3.873563,83.090587,39.102722,141.544951,103.668479,139.392035,102.504749,71.927845,101.632271,-0.060104,-2.166196,32.025740,-235.685753,103.607540,3.662207,22.146991,9.049939,11.006448,566.863898,15.117599,446419.946397,0.954687,39.834257,26.259139,2.695303,0.076202,0.052703,112.205966,95.432449,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.029674,70.392242,89.215555,29.873418,16.537829,39.000000,95.400000,63.647575,0.000000,34.635036,30.173948,0.206608,22.876158,72.293940,54.715118,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.673894,82.583428,104.907575,144.071396,92.739466,96.490508,54.687305,14.361944,103.280927,3.882366,83.109792,39.162534,141.508031,103.542237,139.409200,102.511634,71.923016,101.664471,-0.060120,-2.166185,32.025740,-235.690610,103.018905,3.670937,22.127031,8.983226,21.823693,1124.272839,15.047340,446365.505664,0.952065,39.678392,26.213405,2.683791,0.074571,0.051134,112.199771,95.411229,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.017503,70.382151,89.208792,29.873418,16.525694,39.000000,95.400000,63.789414,0.000000,34.635036,30.180997,0.206869,22.848392,71.881417,54.724619,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
39.003268,82.583428,104.888945,144.071396,92.745385,96.479062,54.654377,14.374360,103.211133,3.890994,83.125908,39.174137,141.511311,103.645606,139.432854,102.417135,71.936146,101.674112,-0.060209,-2.166208,32.025740,-235.675908,103.197089,3.679514,22.076275,9.034126,5.144809,265.200456,15.190163,446510.311081,0.960807,40.137162,26.205782,2.706653,0.074976,0.051944,112.168024,95.405073,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.047610,70.389018,89.213548,29.873418,16.594310,39.000000,95.400000,63.790752,0.000000,34.635036,30.187888,0.208183,22.892115,73.521725,54.722052,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.927353,82.597259,104.835903,144.091499,92.765520,96.471433,54.694950,14.369508,103.183236,3.899795,83.115179,39.138097,141.497875,103.695718,139.417847,102.481549,71.907402,101.615227,-0.060385,-2.166214,32.025740,-235.681740,103.308243,3.687807,22.101067,9.068943,1.108868,57.116618,15.222447,446468.093378,0.961384,40.163952,26.231111,2.712620,0.074241,0.052568,112.106945,95.377899,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.009828,70.359962,89.196732,29.873418,16.605747,39.000000,95.400000,63.640034,0.000000,34.635036,30.195244,0.207480,22.891665,73.585071,54.702009,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.804739,82.614686,104.808288,144.107693,92.775407,96.460760,54.708214,14.352383,103.241129,3.909010,83.153858,39.006454,141.545037,103.495051,139.432086,102.483982,71.944379,101.628955,-0.060440,-2.166210,32.025740,-235.698375,102.960233,3.696073,22.091115,9.006323,25.342289,1305.038408,15.074999,446234.263783,0.953154,39.728625,26.224119,2.689235,0.074103,0.051175,112.078206,95.429204,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.018565,70.384041,89.205389,29.873418,16.581443,39.000000,95.400000,63.669232,0.000000,34.635036,30.202156,0.203866,22.924516,72.412255,54.710044,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.859266,82.628240,104.810761,144.122213,92.766141,96.450060,54.641042,14.372362,103.235775,3.920398,83.172385,39.216810,141.530069,103.518138,139.444361,102.507057,71.916923,101.628529,-0.060650,-2.163855,32.025740,-235.681663,103.182202,3.707306,22.074743,8.988654,3.390582,174.817672,15.099259,446304.124820,0.954392,39.842542,26.215373,2.693117,0.074340,0.051910,111.974050,95.416579,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.032649,70.358303,89.203630,29.873418,16.581456,39.000000,95.400000,63.727083,0.000000,34.635036,30.212335,0.208536,22.881441,72.774548,54.710476,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.886343,82.636815,104.828656,144.131427,92.752489,96.445464,54.665143,14.378784,103.117658,3.928243,83.174999,39.107576,141.558985,103.581651,139.447991,102.451873,71.924143,101.643765,-0.060789,-2.162695,32.025740,-235.674261,103.334488,3.714998,22.093296,9.047541,1.096985,56.535378,15.147524,446268.825087,0.957322,40.021936,26.187137,2.700915,0.075129,0.050950,111.963546,95.417967,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.043623,70.372591,89.207462,29.873418,16.586699,39.000000,95.400000,63.683558,0.000000,34.635036,30.220145,0.207392,22.930430,74.301517,54.707015,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.770164,82.636815,104.701006,144.131427,92.742694,96.433236,54.718741,14.365512,103.086245,3.935984,83.153768,39.181046,141.565881,103.463685,139.466048,102.372269,71.912415,101.600294,-0.060618,-2.162702,32.025740,-235.689330,103.058041,3.722640,22.103574,9.034956,20.015862,1030.547926,15.122928,446259.803883,0.956982,39.963413,26.214321,2.697188,0.073176,0.050217,111.959458,95.454094,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.058143,70.360146,89.203676,29.873418,16.587814,39.000000,95.400000,63.668767,0.000000,34.635036,30.227823,0.207174,22.872120,72.519414,54.708804,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.686735,82.648156,104.804275,144.142037,92.737507,96.421814,54.667953,14.371220,103.177594,3.944365,83.146623,39.196500,141.584704,103.580958,139.451876,102.472505,71.891466,101.575476,-0.060527,-2.162686,32.025740,-235.678231,102.946275,3.730401,22.086084,9.000175,23.770001,1224.972630,15.113345,446224.054323,0.955820,39.936225,26.216803,2.695771,0.073782,0.051099,111.888410,95.499776,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.016699,70.350240,89.173806,29.873418,16.544825,39.000000,95.400000,63.713417,0.000000,34.635036,30.235688,0.207655,22.884290,72.873183,54.702589,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
39.161741,82.662264,104.788280,144.146225,92.702625,96.405814,54.728034,14.371648,103.138143,3.952346,83.197155,39.009963,141.597139,103.643385,139.502767,102.438382,71.929777,101.616715,-0.060356,-2.163860,32.025740,-235.681886,103.270410,3.737904,22.151697,8.986832,12.140916,624.987875,15.143212,446243.036054,0.957827,40.089807,26.200848,2.700556,0.075500,0.052014,111.867663,95.495568,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.052983,70.370749,89.182959,29.873418,16.584636,39.000000,95.400000,63.742934,0.000000,34.635036,30.243190,0.211179,22.895451,73.094218,54.798753,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
39.033652,82.676648,104.851268,144.158231,92.694120,96.395018,54.684176,14.367367,103.167204,3.960167,83.205269,39.039631,141.603184,103.587902,139.531112,102.450561,71.914049,101.614882,-0.060275,-2.165225,32.025740,-235.683227,103.322092,3.745303,22.118376,9.021884,27.277303,1405.302269,15.193359,446281.918394,0.960841,40.211656,26.205990,2.709049,0.074862,0.052278,111.862520,95.536258,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.039611,70.352405,89.193103,29.873418,16.602002,39.000000,95.400000,63.525802,0.000000,34.635036,30.251415,0.205614,22.893774,73.166263,54.712788,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.771158,82.676648,104.976366,144.158231,92.719834,96.387072,54.696808,14.367367,103.278831,3.966999,83.174436,39.207754,141.596349,103.532773,139.476616,102.530910,71.899975,101.631859,-0.060010,-2.165420,32.025740,-235.683391,103.299740,3.751985,22.086336,9.042024,47.979615,2471.296010,14.983403,445931.625490,0.947198,39.599016,26.193945,2.675782,0.075509,0.051355,111.804761,95.495971,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.035116,70.345837,89.187016,29.873418,16.608869,39.000000,95.400000,63.576838,0.000000,34.635036,30.259763,0.207699,22.829081,70.951073,54.717026,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.820294,82.684393,104.852396,144.173309,92.733742,96.380909,54.719235,14.367938,103.073308,3.975705,83.187283,39.038090,141.636056,103.595834,139.505669,102.458466,71.887005,101.641082,-0.059963,-2.165415,32.025740,-235.679389,103.005156,3.760845,22.095730,8.983226,14.972567,770.879058,15.046651,445988.578104,0.951216,39.781831,26.208507,2.686176,0.074493,0.051835,111.746075,95.468844,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.022508,70.335722,89.173491,29.873418,16.646931,39.000000,95.400000,63.695545,0.000000,34.635036,30.270573,0.206174,22.852232,73.179158,54.718433,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.791102,82.694628,104.847271,144.178335,92.722322,96.388250,54.677188,14.370221,103.146523,3.983039,83.191588,39.075135,141.665861,103.468721,139.520184,102.439725,71.906713,101.759919,-0.059950,-2.163718,32.025740,-235.678576,103.388905,3.767593,22.069929,8.982758,47.660649,2455.747847,15.177393,446102.484886,0.957813,40.128324,26.233390,2.707589,0.074408,0.052237,111.777572,95.535564,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.017852,70.342267,89.174145,29.873418,16.610128,39.000000,95.400000,63.655386,0.000000,34.635036,30.278940,0.205829,22.845543,73.073934,54.713732,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.751158,82.699054,104.702917,144.191179,92.689763,96.392840,54.675821,14.367653,103.085116,3.990360,83.170041,39.133643,141.644465,103.532241,139.541764,102.370987,71.892179,101.551014,-0.060041,-2.161952,32.025740,-235.685392,103.088898,3.774594,22.058732,9.047433,35.981527,1854.019373,15.137173,446083.945213,0.956079,40.071075,26.252233,2.700969,0.074470,0.052077,111.832916,95.510542,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.010867,70.334870,89.172476,29.873418,16.625365,39.000000,95.400000,63.664890,0.000000,34.635036,30.286980,0.207218,22.845417,73.419233,54.709572,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.608362,82.698501,104.869598,144.200393,92.679495,96.391297,54.667815,14.377927,103.266837,3.997130,83.196862,39.025988,141.683829,103.580958,139.541274,102.412717,71.919130,101.593774,-0.060128,-2.160196,32.025740,-235.673320,103.060014,3.781087,22.100202,9.054447,11.261920,580.377723,15.150763,446110.896899,0.957681,40.119916,26.308154,2.702869,0.074270,0.051520,111.872916,95.559332,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.034818,70.352591,89.213504,29.873418,16.657959,39.000000,95.400000,63.677748,0.000000,34.635036,30.295247,0.207875,22.887788,73.608442,54.716948,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.843832,82.698501,104.840305,144.200393,92.685868,96.385246,54.673087,14.369222,103.066420,4.003539,83.161499,39.100613,141.629160,103.512054,139.556388,102.453720,71.912853,101.688890,-0.060209,-2.158446,32.025740,-235.679248,103.155404,3.787439,22.060733,8.992873,21.025618,1083.440745,15.147824,446180.405454,0.958817,40.177206,26.189694,2.701930,0.074702,0.051985,111.964227,95.566919,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.042427,70.334066,89.214654,29.873418,16.641100,39.000000,95.400000,63.735594,0.000000,34.635036,30.303311,0.205571,22.882199,73.101070,54.708126,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
39.042475,82.695735,104.711971,144.209048,92.712467,96.379715,54.669807,14.368937,103.116146,4.008922,83.180748,39.201689,141.666308,103.591925,139.550985,102.394437,71.903103,101.661670,-0.060264,-2.156737,32.025740,-235.682311,102.917070,3.793015,22.053828,9.007748,8.761200,451.487803,15.234140,446192.992344,0.962738,40.365975,26.189981,2.716241,0.075525,0.052226,111.954910,95.618660,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.028709,70.331137,89.208343,29.873418,16.594234,39.000000,95.400000,63.629622,0.000000,34.635036,30.311275,0.208359,22.849834,73.285164,54.716220,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.836850,82.693245,104.998294,144.209607,92.736040,96.369776,54.644616,14.364085,103.256590,4.014039,83.140222,39.226563,141.663118,103.529328,139.568533,102.458851,71.891145,101.517083,-0.060062,-2.156183,32.025740,-235.690267,103.689181,3.797557,22.087490,9.011660,4.487187,231.343239,15.126309,446064.991961,0.956340,40.054068,26.256818,2.699021,0.074371,0.051338,111.956932,95.586882,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.011561,70.322706,89.199055,29.873418,16.596808,39.000000,95.400000,63.542208,0.000000,34.635036,30.319328,0.207392,22.867918,73.581959,54.716505,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.859040,82.693245,104.967178,144.214354,92.733165,96.369023,54.687986,14.372505,103.299659,4.019405,83.154625,39.065236,141.679849,103.560649,139.600292,102.505896,71.888454,101.580515,-0.060117,-2.157340,32.025740,-235.680377,102.653710,3.802249,22.079575,9.021902,25.476775,1312.449215,15.020749,445957.988624,0.951126,39.789301,26.249241,2.682001,0.074550,0.051809,111.980072,95.623740,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.029679,70.341646,89.202098,29.873418,16.688991,39.000000,95.400000,63.622464,0.000000,34.635036,30.327252,0.208758,22.892548,72.090551,54.703730,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.887823,82.693245,104.896389,144.211003,92.729873,96.356237,54.658529,14.369936,103.187097,4.026221,83.168464,39.078586,141.702862,103.561352,139.605692,102.504631,71.893468,101.612064,-0.059936,-2.157363,32.025740,-235.680168,103.019391,3.809016,22.075122,8.992710,-0.137950,-7.110377,15.149947,446026.776823,0.956857,40.058041,26.169109,2.703574,0.074591,0.051428,111.935813,95.616131,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.031776,70.322589,89.195245,29.873418,16.688363,39.000000,95.400000,63.606062,0.000000,34.635036,30.337951,0.206564,22.852989,73.049671,54.719092,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.809340,82.693245,104.858893,144.211003,92.767947,96.353161,54.638656,14.374074,103.183063,4.030552,83.146781,39.200491,141.704395,103.583649,139.609150,102.476989,71.897837,101.607877,-0.059900,-2.157396,32.025740,-235.676520,103.162704,3.813716,22.129682,9.000463,8.277120,426.785113,15.135577,446018.265082,0.955506,40.028717,26.212213,2.701229,0.074316,0.052026,111.961349,95.626828,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.024722,70.309316,89.197499,29.873418,16.678235,39.000000,95.400000,63.578410,0.000000,34.635036,30.345974,0.207087,22.867432,72.503084,54.711588,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.775222,82.692415,104.802216,144.218542,92.791243,96.351906,54.655488,14.370079,103.231531,4.034335,83.152213,39.163846,141.715509,103.582597,139.636428,102.471038,71.893445,101.776590,-0.059876,-2.158402,32.025740,-235.683129,103.375872,3.817550,22.100238,9.055799,26.033898,1341.947134,15.110777,445937.064978,0.955137,39.990703,26.227293,2.697410,0.074873,0.051062,112.005013,95.602010,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.018086,70.313052,89.202121,29.873418,16.668874,39.000000,95.400000,63.605919,0.000000,34.635036,30.353962,0.206999,22.874409,73.152858,54.709916,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.764886,82.692969,104.817304,144.222730,92.772729,96.341335,54.668446,14.371791,103.325095,4.037932,83.127667,39.048603,141.708207,103.532780,139.644091,102.549839,71.878750,101.665013,-0.059942,-2.161710,32.025740,-235.677006,103.363880,3.820822,22.091655,9.058666,11.958515,616.269278,15.138827,445951.902426,0.957522,40.094410,26.220257,2.701898,0.074900,0.051688,111.976336,95.647729,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.014743,70.297681,89.185687,29.873418,16.655914,39.000000,95.400000,63.616947,0.000000,34.635036,30.361976,0.207480,22.889663,73.103853,54.711509,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
39.127353,82.692969,104.848268,144.228873,92.776812,96.340570,54.650499,14.368366,103.325429,4.042208,83.129516,39.277789,141.692391,103.631269,139.619013,102.567112,71.889328,101.575071,-0.059845,-2.161751,32.025740,-235.677328,103.143780,3.824423,22.096902,9.004574,33.140456,1708.418810,15.145253,445971.006625,0.958115,40.138713,26.332026,2.702814,0.074777,0.051061,111.991191,95.701122,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.010064,70.285952,89.201738,29.873418,16.674582,39.000000,95.400000,63.617191,0.000000,34.635036,30.370018,0.208139,22.886201,73.165698,54.715276,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.559449,82.692969,104.912613,144.228873,92.753943,96.339792,54.712584,14.386062,103.231334,4.046252,83.140177,39.185677,141.712869,103.631134,139.641081,102.560198,71.892341,101.679774,-0.059779,-2.162903,32.025740,-235.666820,103.306523,3.828403,22.087887,9.010921,48.264363,2485.245765,15.150155,445952.654576,0.958057,40.152946,26.275723,2.703924,0.075129,0.051123,112.017011,95.752385,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.029750,70.282403,89.209966,29.873418,16.682653,39.000000,95.400000,63.457889,0.000000,34.635036,30.378039,0.207349,22.925832,73.019852,54.705844,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.699348,82.690756,104.804430,144.236691,92.751869,96.333926,54.690796,14.369080,103.252433,4.049405,83.113287,39.297020,141.715168,103.728825,139.636471,102.574182,71.868631,101.690379,-0.059855,-2.165234,32.025740,-235.677431,102.882460,3.831626,22.086138,9.060667,24.496429,1261.881355,14.997893,445757.330993,0.948860,39.674897,26.207871,2.679667,0.074505,0.052029,111.985258,95.684608,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.020621,70.264981,89.186318,29.873418,16.686695,39.000000,95.400000,63.699747,0.000000,34.635036,30.385963,0.207919,22.877186,72.057137,54.708342,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.900344,82.690479,104.881527,144.232503,92.751818,96.330865,54.739502,14.369793,103.272105,4.051762,83.121694,39.132047,141.724132,103.680136,139.675422,102.494547,71.884660,101.763082,-0.059989,-2.167554,32.025740,-235.682435,103.229723,3.834205,22.081432,9.051039,12.976351,667.854308,15.253588,446020.117200,0.962729,40.425418,26.271528,2.720802,0.075506,0.052233,111.993454,95.750953,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.012900,70.262655,89.197567,29.873418,16.684074,39.000000,95.400000,63.628983,0.000000,34.635036,30.393958,0.207043,22.887644,73.564921,54.704064,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.821279,82.687713,104.838400,144.237808,92.760489,96.326610,54.729320,14.363514,103.152400,4.054688,83.111033,39.161017,141.695840,103.634106,139.663577,102.562912,71.865090,101.682202,-0.059879,-2.169896,32.025740,-235.685283,103.164217,3.836675,22.081901,9.009533,45.521217,2343.277951,15.175702,445965.522087,0.959324,40.237536,26.301988,2.708170,0.075055,0.052161,111.977523,95.723051,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.017118,70.237419,89.202730,29.873418,16.708812,39.000000,95.400000,63.568747,0.000000,34.635036,30.404602,0.206045,22.930682,72.988608,54.703169,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.777233,82.684670,104.889043,144.248139,92.768776,96.323580,54.678202,14.369508,103.168527,4.057164,83.100664,39.227925,141.709655,103.675597,139.670897,102.523598,71.868999,101.642815,-0.059905,-2.171658,32.025740,-235.679290,103.399123,3.839046,22.100544,9.037931,18.791168,968.209960,15.099136,445827.488105,0.953138,39.971405,26.332219,2.696159,0.075250,0.052186,111.995498,95.660395,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.979381,70.232879,89.199664,29.873418,16.752775,39.000000,95.400000,63.561644,0.000000,34.635036,30.412452,0.208359,22.894243,72.927548,54.711627,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.697572,82.684670,104.966985,144.248139,92.768334,96.317092,54.698525,14.375787,103.202100,4.059220,83.095142,39.048376,141.728133,103.650795,139.657152,102.571273,71.887374,101.728755,-0.059989,-2.173426,32.025740,-235.673501,103.466586,3.840630,22.121694,9.017394,11.776071,606.533512,15.126421,445875.875400,0.955346,40.073089,26.300323,2.700540,0.074506,0.051061,111.912189,95.697206,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.006860,70.225919,89.206720,29.873418,16.726893,39.000000,95.400000,63.577003,0.000000,34.635036,30.420267,0.207261,22.890979,73.413242,54.713722,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.860842,82.682734,104.784562,144.255678,92.763591,96.311401,54.685612,14.368652,103.258052,4.060211,83.094984,39.045301,141.706378,103.508211,139.674911,102.513289,71.853684,101.653222,-0.059908,-2.176343,32.025740,-235.684393,103.460756,3.841664,22.083560,9.027617,22.567651,1162.634664,15.152231,445871.351316,0.957365,40.128307,26.271342,2.704913,0.074586,0.050794,111.968601,95.740146,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.012763,70.233065,89.207374,29.873418,16.705524,39.000000,95.400000,63.608439,0.000000,34.635036,30.428107,0.207261,22.882000,72.721582,54.712679,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.498360,82.679691,104.768014,144.261262,92.778339,96.312921,54.645128,14.363086,103.309526,4.060827,83.108982,39.114944,141.711063,103.589509,139.697663,102.455896,71.859686,101.732542,-0.059915,-2.178115,32.025740,-235.692409,103.260869,3.842521,22.121315,9.024191,2.844049,146.627543,15.197217,445847.461009,0.959054,40.233805,26.307666,2.712495,0.074925,0.051280,111.992136,95.692015,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.988790,70.239381,89.215286,29.873418,16.702733,39.000000,95.400000,63.534352,0.000000,34.635036,30.436009,0.207568,22.888726,73.323975,54.713151,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.617755,82.684393,105.020584,144.263217,92.796502,96.321014,54.646147,14.368509,103.169326,4.062170,83.070595,39.150256,141.722749,103.680814,139.707074,102.517709,71.839563,101.769633,-0.059913,-2.181047,32.025740,-235.684373,103.540561,3.843468,22.133396,9.008938,4.907276,252.994421,15.098643,445800.401853,0.954906,40.015824,26.293283,2.696405,0.074531,0.051723,111.991895,95.700227,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.986507,70.211379,89.203677,29.873418,16.774404,39.000000,95.400000,63.691470,0.000000,34.635036,30.443755,0.207305,22.901780,72.848371,54.705952,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.938978,82.684393,104.912903,144.263217,92.781226,96.326368,54.681530,14.368224,103.182442,4.063848,83.130891,39.020183,141.743549,103.765757,139.729078,102.504060,71.860514,101.702582,-0.059947,-2.182797,32.025740,-235.681881,103.063200,3.844666,22.079539,9.047451,25.798110,1329.159859,15.254342,445966.921308,0.965256,40.493377,26.337764,2.721363,0.073521,0.050496,111.982248,95.683557,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.978325,70.234312,89.214475,29.873418,16.800564,39.000000,95.400000,63.631139,0.000000,34.635036,30.451845,0.207261,22.879296,73.490971,54.709001,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
39.069173,82.684117,104.894121,144.271035,92.746728,96.326320,54.628400,14.373504,103.290688,4.065309,83.082587,39.121138,141.759407,103.666997,139.725385,102.545358,71.848487,101.752427,-0.059952,-2.185148,32.025740,-235.678561,103.593525,3.846367,22.097371,9.045071,4.302710,221.898093,15.240629,445989.258198,0.962136,40.339399,26.381483,2.719490,0.074586,0.051720,111.883334,95.747172,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.958982,70.206678,89.174281,29.873418,16.798987,39.000000,95.400000,63.598478,0.000000,34.635036,30.462393,0.208095,22.873292,73.517924,54.709139,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.981711,82.684393,104.956788,144.277178,92.738793,96.341421,54.655327,14.370507,103.189792,4.066404,83.113355,39.034486,141.806984,103.766895,139.760407,102.576750,71.858352,101.716619,-0.060007,-2.188099,32.025740,-235.681231,103.207594,3.847508,22.162064,8.999165,1.860742,95.914373,15.086058,445822.836503,0.953077,39.914340,26.317872,2.694290,0.074044,0.051450,111.857159,95.751536,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.973162,70.218780,89.195314,29.873418,16.809786,39.000000,95.400000,63.419099,0.000000,34.635036,30.470324,0.207524,22.884488,72.787651,54.703435,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.900291,82.689096,104.936360,144.285275,92.719332,96.350586,54.792913,14.372077,103.289424,4.067511,83.097013,39.017538,141.823522,103.751779,139.750483,102.563977,71.848303,101.762264,-0.060089,-2.191048,32.025740,-235.680151,103.493387,3.848473,22.129303,9.019612,17.657753,907.906334,15.027117,445782.614658,0.950598,39.742549,26.361614,2.684831,0.074238,0.051586,111.853093,95.764312,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.942108,70.204744,89.176536,29.873418,16.796530,39.000000,95.400000,63.451313,0.000000,34.635036,30.478245,0.208139,22.924606,72.212828,54.703179,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.776485,82.689649,104.948524,144.286113,92.735669,96.356697,54.648571,14.367653,103.310987,4.068428,83.109704,39.128120,141.820563,103.734105,139.772100,102.518972,71.869943,101.684055,-0.059952,-2.193959,32.025740,-235.681472,103.605295,3.849285,22.134586,9.081636,24.336582,1254.615858,15.076227,445876.352713,0.952563,39.857996,26.328965,2.692462,0.075267,0.052470,111.978205,95.748716,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.956747,70.228089,89.209921,29.873418,16.810829,39.000000,95.400000,63.477090,0.000000,34.635036,30.486407,0.207480,22.868261,72.648203,54.713269,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.641747,82.689649,104.955528,144.286113,92.754541,96.358626,54.699558,14.365084,103.211663,4.069499,83.083624,39.137084,141.800002,103.837212,139.754560,102.492934,71.847475,101.786124,-0.059952,-2.195704,32.025740,-235.685510,103.379688,3.850290,22.120324,9.047451,11.632407,599.122705,15.110264,445982.182533,0.952402,39.970092,26.368056,2.697573,0.074532,0.051898,112.027537,95.743771,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.955227,70.226155,89.175318,29.873418,16.810758,39.000000,95.400000,63.524611,0.000000,34.635036,30.494409,0.207919,22.904682,72.597023,54.704772,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.637372,82.691862,104.803820,144.295327,92.726882,96.365470,54.675298,14.367225,103.303204,4.070498,83.105849,39.167002,141.825438,103.664317,139.765464,102.589928,71.837034,101.748434,-0.060225,-2.195715,32.025740,-235.683043,103.448071,3.851434,22.129285,9.006630,30.022421,1546.979463,15.166614,446030.640408,0.958245,40.134276,26.296651,2.706499,0.073746,0.050828,112.072934,95.784360,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.966176,70.225486,89.178880,29.873418,16.811037,39.000000,95.400000,63.581024,0.000000,34.635036,30.502488,0.206304,22.930682,73.099179,54.706651,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.802530,82.701544,104.968838,144.305658,92.720998,96.373861,54.771422,14.367510,103.197909,4.071467,83.095413,39.055205,141.858961,103.680470,139.755284,102.528608,71.813553,101.756391,-0.060377,-2.195704,32.025740,-235.676550,103.430736,3.852513,22.188443,8.996010,46.440462,2388.759963,15.226780,446144.771487,0.960944,40.312813,26.384060,2.716118,0.074261,0.051202,112.082141,95.778028,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.946464,70.221129,89.195224,29.873418,16.779496,39.000000,95.400000,63.577515,0.000000,34.635036,30.510495,0.207087,22.965301,73.234270,54.785093,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
39.052731,82.710949,104.960374,144.318503,92.756631,96.375333,54.662635,14.371078,103.132506,4.072661,83.138398,39.194246,141.876119,103.690090,139.810514,102.543258,71.852856,101.783955,-0.060487,-2.196491,32.025740,-235.680007,103.500709,3.854124,22.134550,9.055456,19.459653,1002.939037,15.207570,446200.069009,0.961560,40.320831,26.370526,2.712499,0.074610,0.051769,112.057201,95.761895,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.962559,70.219795,89.176536,29.873418,16.800220,39.000000,95.400000,63.570226,0.000000,34.635036,30.521706,0.206956,22.888780,73.714267,54.702717,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
39.001791,82.712332,105.060214,144.326600,92.753579,96.379244,54.691671,14.362801,103.371837,4.074721,83.117142,39.220731,141.826738,103.748720,139.796728,102.521617,71.807159,101.839832,-0.060600,-2.197642,32.025740,-235.690081,103.226483,3.855749,22.120576,9.024300,13.390967,689.796110,15.161397,446214.692461,0.955604,40.111715,26.399069,2.705206,0.075547,0.052018,111.995345,95.739990,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.934387,70.218181,89.167451,29.873418,16.853699,39.000000,95.400000,63.385224,0.000000,34.635036,30.530309,0.209380,22.928897,73.212843,54.701271,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.778783,82.712332,105.005308,144.326600,92.755180,96.374019,54.641179,14.370935,103.335843,4.076214,83.121177,39.165352,141.825205,103.708596,139.791351,102.581741,71.832803,101.825439,-0.060671,-2.197638,32.025740,-235.679986,103.821499,3.856755,22.152562,9.014726,41.011920,2114.560100,15.052386,446043.755488,0.950973,39.791017,26.377300,2.687658,0.073523,0.051397,112.019451,95.753259,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.948081,70.221915,89.155661,29.873418,16.890548,39.000000,95.400000,63.401583,0.000000,34.635036,30.538603,0.205872,22.934487,72.732373,54.706641,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.982615,82.721460,104.950301,144.330788,92.771811,96.365849,54.669106,14.385919,103.353605,4.076275,83.133664,39.076701,141.853642,103.723089,139.797965,102.604548,71.845543,101.798960,-0.060684,-2.199318,32.025740,-235.661572,103.074206,3.856697,22.142105,9.014617,45.973046,2369.143121,15.089689,446170.341134,0.951840,39.859475,26.458527,2.693728,0.074168,0.050644,112.027670,95.773307,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.972240,70.258511,89.177077,29.873418,16.846295,39.000000,95.400000,63.490684,0.000000,34.635036,30.547245,0.206218,22.970187,72.068369,54.704221,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.734103,82.729482,104.938127,144.335535,92.813331,96.366572,54.715832,14.368794,103.255906,4.076001,83.157151,39.093201,141.863391,103.718888,139.859593,102.483606,71.845083,101.757349,-0.060660,-2.201082,32.025740,-235.682944,103.554715,3.856831,22.128005,9.071071,17.971570,925.343527,15.177595,446206.505232,0.958535,40.153919,26.423732,2.707803,0.074429,0.051372,111.951681,95.869513,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.972841,70.255378,89.184742,29.873418,16.860768,39.000000,95.400000,63.392204,0.000000,34.635036,30.555596,0.206564,22.970115,73.723362,54.695026,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.703941,82.732249,105.038072,144.338886,92.816603,96.370365,54.691327,14.352526,103.271181,4.075764,83.152237,39.130212,141.840827,103.753167,139.855792,102.499934,71.855800,101.858777,-0.060671,-2.202847,32.025740,-235.697579,103.331072,3.856417,22.152292,9.072693,16.245608,836.849772,15.080069,446059.712086,0.952622,39.893872,26.394154,2.692233,0.074744,0.051710,111.897840,95.829197,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.975374,70.253762,89.197681,29.873418,16.876767,39.000000,95.400000,63.493895,0.000000,34.635036,30.564358,0.207831,22.937732,73.126922,54.712847,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.737662,82.732249,104.907936,144.338886,92.805711,96.372615,54.681750,14.374074,103.257754,4.075298,83.149916,39.088572,141.861029,103.751814,139.844934,102.489701,71.839357,101.786299,-0.060723,-2.204611,32.025740,-235.675213,103.641412,3.855576,22.121171,9.017178,22.033005,1135.171085,15.186604,446192.277645,0.958373,40.230217,26.368149,2.709192,0.074724,0.051007,111.843753,95.800716,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.951194,70.243695,89.181157,29.873418,16.915954,39.000000,95.400000,63.502440,0.000000,34.635036,30.572932,0.206695,22.927635,73.519944,54.765846,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.996701,82.732249,104.808840,144.342237,92.813951,96.373396,54.700328,14.380211,103.228915,4.075028,83.145385,39.128820,141.849961,103.749771,139.839599,102.547665,71.835562,101.771214,-0.060742,-2.208108,32.025740,-235.668097,103.113366,3.855051,22.115492,9.032558,10.899023,561.342120,15.215033,446209.736794,0.959647,40.272942,26.421929,2.713886,0.073710,0.051583,111.834588,95.758763,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.977383,70.237103,89.180684,29.873418,16.879569,39.000000,95.400000,63.484731,0.000000,34.635036,30.581407,0.208980,22.935532,73.208727,54.793856,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
39.038486,82.732802,104.951639,144.346983,92.847402,96.380808,54.700727,14.367653,103.288106,4.075263,83.133439,39.119511,141.858049,103.668671,139.839642,102.573081,71.831653,101.711316,-0.060915,-2.210421,32.025740,-235.686699,103.221219,3.855299,22.131719,9.077093,9.550493,491.883967,15.181726,446232.476456,0.958943,40.228271,26.392289,2.708164,0.075220,0.051557,111.907993,95.758584,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.974109,70.237564,89.172388,29.873418,16.860785,39.000000,95.400000,63.375490,0.000000,34.635036,30.592731,0.207305,22.885769,73.450001,54.710968,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.653388,82.731972,104.903610,144.352289,92.837114,96.382701,54.655209,14.364799,103.204677,4.075447,83.092235,39.188292,141.856368,103.661564,139.842566,102.453697,71.820660,101.730663,-0.060902,-2.210427,32.025740,-235.684326,103.104317,3.855948,22.103015,9.030412,23.087897,1190.098243,15.055005,446119.708757,0.951808,39.886098,26.386488,2.687633,0.075723,0.051679,111.944166,95.728557,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.960670,70.251093,89.172163,29.873418,16.904221,39.000000,95.400000,63.342794,0.000000,34.635036,30.601213,0.208095,22.935623,72.040550,54.710604,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.997609,82.733355,104.886218,144.355081,92.830062,96.400830,54.649628,14.351242,103.238517,4.075149,83.120051,39.140460,141.896191,103.755809,139.855220,102.469476,71.813853,101.634996,-0.060873,-2.212154,32.025740,-235.699843,103.587089,3.855766,22.111759,8.997939,9.256880,477.207663,15.059093,446141.123630,0.950784,39.831620,26.352290,2.688415,0.073903,0.051426,112.006092,95.769056,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.971851,70.241529,89.172389,29.873418,16.902214,39.000000,95.400000,63.504370,0.000000,34.635036,30.609652,0.207655,22.926030,72.642232,54.702304,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
