OSU 80 Ton Compressor Load Stand
38.970033,82.735568,104.931048,144.351730,92.795912,96.406117,54.722138,14.374074,103.167210,4.075360,83.129991,39.297954,141.915922,103.683108,139.877305,102.476500,71.823995,101.877224,-0.060904,-2.213316,32.025740,-235.677990,103.180814,3.855556,22.131791,9.043791,11.004977,566.573278,15.219417,446352.318575,0.961748,40.339692,26.375594,2.713956,0.073757,0.052887,112.088953,95.837722,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.959611,70.253352,89.169751,29.873418,16.896939,39.000000,95.400000,63.328425,0.000000,34.635036,30.621019,0.205485,22.924137,73.136927,54.698065,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.737829,82.735568,104.949819,144.351730,92.792443,96.408125,54.703105,14.373504,103.191808,4.075893,83.124829,39.181890,141.918710,103.734067,139.859360,102.523682,71.805895,101.709658,-0.060907,-2.213121,32.025740,-235.676764,103.368203,3.856157,22.135668,9.051345,23.108130,1190.098243,15.070275,446285.140534,0.952941,39.886010,26.321509,2.689555,0.073998,0.050527,112.088667,95.848707,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.938147,70.225259,89.141864,29.873418,16.917946,39.000000,95.400000,63.340986,0.000000,34.635036,30.629611,0.207655,22.924426,72.573530,54.717852,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.710363,82.736675,104.766425,144.355639,92.816421,96.413445,54.642105,14.366939,103.377283,4.075641,83.121156,39.147386,141.924755,103.712943,139.872718,102.535534,71.790141,101.794835,-0.060949,-2.213698,32.025740,-235.687086,103.173190,3.856240,22.101013,9.027473,3.509019,180.920689,15.089639,446309.585115,0.952457,39.924563,26.465460,2.692609,0.074785,0.052160,112.091810,95.839423,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.957559,70.256279,89.152799,29.873418,16.947036,39.000000,95.400000,63.435600,0.000000,34.635036,30.638173,0.206521,22.971683,73.434280,54.701645,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.814149,82.734185,104.774751,144.362620,92.803149,96.408114,54.616322,14.347531,103.315545,4.074509,83.094490,39.150557,141.918136,103.650840,139.891815,102.528186,71.787358,101.813625,-0.061080,-2.214269,32.025740,-235.700613,103.192777,3.855558,22.151588,9.002898,7.104680,366.481486,15.193427,446460.659693,0.958925,40.231369,26.376993,2.709233,0.073859,0.050987,112.033383,95.810941,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.931716,70.255750,89.127346,29.873418,16.880427,39.000000,95.400000,63.448689,0.000000,34.635036,30.641015,0.207655,22.931440,73.166591,54.705864,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.976619,82.731695,104.809912,144.367088,92.822212,96.407879,54.726042,14.368366,103.093675,4.073533,83.111305,39.232469,141.933246,103.789947,139.888528,102.506321,71.784230,101.737332,-0.061159,-2.213117,32.025740,-235.681902,103.005095,3.854559,22.144142,9.016294,26.473968,1362.871765,15.179371,446528.925575,0.960780,40.268859,26.446934,2.706418,0.074515,0.051798,112.024066,95.762791,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.936049,70.231458,89.121845,29.873418,16.931177,39.000000,95.400000,63.398910,0.000000,34.635036,31.641015,0.206564,22.907387,73.500373,54.711666,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.566141,82.731695,104.779280,144.367088,92.819995,96.411665,54.705368,14.367795,103.183812,4.072591,83.111102,39.211268,141.964789,103.694169,139.912086,102.537042,71.798927,101.669996,-0.061463,-2.211962,32.025740,-235.684106,103.679349,3.853865,22.146540,9.054645,12.418048,639.518869,15.134566,446456.439824,0.958423,40.128990,26.461665,2.699396,0.074491,0.051545,111.982733,95.769034,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.949883,70.252339,89.128947,29.873418,16.907254,39.000000,95.400000,63.324222,0.000000,34.635036,31.646562,0.209380,22.931656,72.883133,54.705431,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.680436,82.733079,104.861190,144.371276,92.809135,96.408613,54.647214,14.364799,103.373344,4.072789,83.127467,39.182444,141.965576,103.633427,139.918252,102.553114,71.808172,101.752374,-0.061405,-2.209619,32.025740,-235.687593,103.214776,3.853848,22.156276,9.033315,6.598532,340.180387,15.069215,446379.741712,0.952225,39.912009,26.416267,2.689046,0.073885,0.051109,111.967043,95.834008,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.965259,70.244481,89.137198,29.873418,16.933691,39.000000,95.400000,63.276583,0.000000,34.635036,31.657919,0.206304,22.962434,72.951653,54.699924,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.811685,82.734738,104.947398,144.384399,92.793319,96.410562,54.716676,14.372362,103.263560,4.072234,83.114867,39.240525,141.951700,103.661275,139.899732,102.536719,71.818085,101.830621,-0.061549,-2.207890,32.025740,-235.681990,103.180570,3.853038,22.207212,8.982631,25.382897,1306.927437,15.243949,446565.936171,0.963481,40.455252,26.358718,2.716872,0.074727,0.051174,111.973349,95.891573,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.962678,70.245219,89.125813,29.873418,16.953588,39.000000,95.400000,63.439214,0.000000,34.635036,31.666476,0.208891,22.894495,72.805118,54.698006,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.937832,82.739164,104.921331,144.383003,92.793738,96.414332,54.681107,14.375930,103.296546,4.071146,83.108240,39.146143,141.950337,103.736329,139.912576,102.545991,71.780275,101.840065,-0.061321,-2.206125,32.025740,-235.675318,103.322334,3.852120,22.161235,9.040653,21.389706,1102.040418,15.205460,446482.984883,0.961429,40.304928,26.401894,2.710962,0.073807,0.051069,111.972427,95.870901,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.948338,70.252039,89.132171,29.873418,16.962429,39.000000,95.400000,63.373154,0.000000,34.635036,31.674980,0.205657,22.933315,73.704038,54.799579,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.769613,82.736951,104.844035,144.386912,92.819795,96.426723,54.690091,14.365084,103.212971,4.069964,83.115904,39.124577,141.972707,103.666266,139.941915,102.471584,71.793890,101.902188,-0.061363,-2.204377,32.025740,-235.682570,103.602890,3.851119,22.164156,9.083475,13.765748,709.122332,15.161452,446414.876731,0.956756,40.132801,26.441746,2.704016,0.073618,0.051780,111.950627,95.881729,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.956800,70.237683,89.118328,29.873418,16.945940,39.000000,95.400000,63.310380,0.000000,34.635036,31.683711,0.208359,22.928573,72.580763,54.706356,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.842995,82.736951,104.856894,144.386912,92.839524,96.435131,54.735173,14.376500,103.239587,4.069005,83.082633,39.021800,141.971579,103.697967,139.938864,102.502395,71.783955,101.806029,-0.061374,-2.202644,32.025740,-235.674911,103.188625,3.849950,22.129501,9.034739,42.110090,2167.452920,15.103675,446445.888222,0.954105,39.970623,26.485559,2.694586,0.075644,0.051927,111.958538,95.851526,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.925700,70.217794,89.111835,29.873418,16.945566,39.000000,95.400000,63.378369,0.000000,34.635036,31.692162,0.206956,22.932089,73.441130,54.704703,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.905969,82.734462,104.837148,144.389984,92.810097,96.438227,54.699301,14.359804,103.294639,4.068538,83.081687,39.151784,141.990030,103.682906,139.948913,102.565721,71.787129,101.739054,-0.061486,-2.200900,32.025740,-235.690464,103.244860,3.849307,22.140301,9.003330,47.332906,2437.874724,15.167218,446556.962006,0.958499,40.190674,26.511430,2.704284,0.075887,0.051918,111.995193,95.833270,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.950252,70.234041,89.123874,29.873418,16.939186,39.000000,95.400000,63.340738,0.000000,34.635036,31.700583,0.207305,22.976480,72.793514,54.700543,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.583731,82.724780,104.966904,144.381049,92.786944,96.433614,54.677045,14.382066,103.310527,4.067789,83.080312,39.193214,142.020931,103.634499,139.961459,102.588309,71.779102,101.826449,-0.061400,-2.200292,32.025740,-235.668202,103.379375,3.848656,22.183015,9.015411,19.292755,994.075130,15.138544,446577.576563,0.955856,40.093625,26.460238,2.699506,0.074314,0.050646,111.978822,95.903989,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.963393,70.239297,89.145224,29.873418,16.953614,39.000000,95.400000,63.308451,0.000000,34.635036,31.709083,0.208980,22.932539,73.148686,54.706867,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.735346,82.713992,104.889531,144.372114,92.799759,96.435009,54.712671,14.366226,103.356957,4.065631,83.077697,39.342248,142.021422,103.713048,139.964256,102.563342,71.792579,101.830524,-0.061413,-2.199722,32.025740,-235.683225,103.314424,3.846739,22.181717,9.041032,13.906886,716.097209,15.108552,446552.522145,0.954850,40.007963,26.414465,2.694629,0.074523,0.053065,111.942650,95.936024,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.958531,70.235265,89.143014,29.873418,16.976280,39.000000,95.400000,63.445878,0.000000,34.635036,31.717087,0.210006,22.961767,72.880810,54.705775,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.746446,82.709013,104.953484,144.366529,92.824892,96.445010,54.714629,14.367367,103.248432,4.062631,83.055200,39.311714,142.016208,103.719424,139.999736,102.598383,71.803573,101.730620,-0.061350,-2.197383,32.025740,-235.681757,103.686426,3.843730,22.140951,8.995613,46.911570,2415.496992,15.266826,446687.813355,0.963714,40.424966,26.478075,2.720496,0.073779,0.051321,111.953550,95.955979,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.980269,70.245796,89.162718,29.873418,16.964915,39.000000,95.400000,63.366341,0.000000,34.635036,31.727718,0.206738,22.972603,73.054147,54.702668,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
39.103927,82.709013,104.995403,144.366529,92.824517,96.445686,54.708247,14.365227,103.231745,4.060500,83.045011,39.182872,141.969261,103.801530,140.014117,102.562017,71.791936,101.814181,-0.061169,-2.196781,32.025740,-235.684551,103.551964,3.841681,22.228182,8.998877,18.005761,927.232556,15.189179,446583.847381,0.959042,40.213081,26.467190,2.707851,0.074196,0.051559,111.896544,95.939022,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.952238,70.223996,89.138326,29.873418,17.009273,39.000000,95.400000,63.356327,0.000000,34.635036,31.735746,0.208095,22.944998,72.327217,54.697888,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.992095,82.702097,105.057405,144.363737,92.810014,96.451801,54.639979,14.367367,103.157561,4.059240,83.017847,39.123611,141.971071,103.771771,139.974839,102.550467,71.774985,101.842929,-0.061340,-2.195583,32.025740,-235.682900,103.503525,3.840314,22.176362,9.030015,16.303629,840.627830,15.195055,446597.717854,0.958802,40.193402,26.392653,2.708725,0.075552,0.051260,111.979239,95.967231,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.962082,70.191524,89.139971,29.873418,17.042167,39.000000,95.400000,63.190451,0.000000,34.635036,31.743651,0.207043,22.917196,73.499031,54.704713,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.828099,82.694075,104.925649,144.364854,92.812859,96.459414,54.674125,14.352383,103.406528,4.057988,83.026729,39.266029,141.976178,103.694788,139.974583,102.605890,71.770799,101.785339,-0.061321,-2.194390,32.025740,-235.698538,103.268440,3.839239,22.153572,9.071972,17.783032,916.334311,15.046342,446452.269575,0.949536,39.721735,26.457441,2.685035,0.074816,0.050988,112.005301,95.981279,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.943546,70.207840,89.124100,29.873418,17.061822,39.000000,95.400000,63.232195,0.000000,34.635036,31.751777,0.207087,22.969718,72.305218,54.699098,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.899994,82.689649,105.075276,144.366529,92.810296,96.472781,54.615454,14.377927,103.415565,4.056207,83.025016,39.302782,142.013378,103.779387,140.013028,102.602750,71.779815,101.735956,-0.061151,-2.193235,32.025740,-235.674301,103.448822,3.837689,22.153446,9.031440,-1.106876,-57.096997,15.104502,446556.105138,0.953689,39.862015,26.492670,2.694326,0.076913,0.051513,112.056632,96.029909,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.970150,70.204153,89.138619,29.873418,17.002326,39.000000,95.400000,63.294878,0.000000,34.635036,31.759491,0.206651,22.926788,72.953467,54.705707,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.679958,82.689649,104.962935,144.366529,92.818117,96.477370,54.748320,14.362230,103.353288,4.053679,83.004525,39.283186,141.983158,103.765979,139.979660,102.570266,71.759737,101.834690,-0.061096,-2.193232,32.025740,-235.686078,103.519272,3.835301,22.127193,9.019954,19.001637,977.800417,15.157105,446666.122494,0.957463,40.070437,26.460237,2.702312,0.074866,0.052351,112.083724,95.991860,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.944883,70.197146,89.131923,29.873418,17.078027,39.000000,95.400000,63.256118,0.000000,34.635036,31.767315,0.208448,22.889212,73.192117,54.715571,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.662209,82.682180,104.927175,144.369321,92.846541,96.481937,54.693284,14.370792,103.401729,4.051271,83.012370,39.279728,141.983287,103.744279,140.019345,102.537431,71.760289,101.746124,-0.060881,-2.193793,32.025740,-235.679639,103.951884,3.832395,22.139959,9.043232,23.264777,1198.380910,15.149730,446670.787396,0.956717,39.971036,26.419807,2.701164,0.075634,0.052336,112.111936,95.929985,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.967016,70.207242,89.137334,29.873418,17.026253,39.000000,95.400000,63.347378,0.000000,34.635036,31.774971,0.208492,22.928519,73.310611,54.712660,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
39.005150,82.675818,104.896022,144.364854,92.852221,96.483507,54.712366,14.371078,103.416560,4.049184,82.989127,39.182063,141.977520,103.782516,140.013947,102.597367,71.750652,101.888429,-0.060707,-2.195536,32.025740,-235.674126,103.349298,3.829898,22.168447,9.029114,12.261606,631.381512,15.229730,446834.440548,0.960255,40.262132,26.502680,2.713626,0.075090,0.052687,112.071486,95.904102,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.948319,70.196433,89.143308,29.873418,17.050375,39.000000,95.400000,63.348811,0.000000,34.635036,31.782867,0.206478,22.955817,73.062549,54.701389,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
39.175634,82.672222,105.030780,144.363737,92.848387,96.487924,54.709459,14.363657,103.250278,4.044683,82.988947,39.122987,142.011935,103.825479,140.019646,102.624987,71.771582,101.899945,-0.060629,-2.196723,32.025740,-235.682854,103.625936,3.825905,22.126292,9.030700,22.142933,1140.256933,15.232841,446852.480524,0.961723,40.278200,26.445803,2.713947,0.074159,0.051034,112.076847,95.952244,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.942029,70.211301,89.138664,29.873418,17.114133,39.000000,95.400000,63.336155,0.000000,34.635036,31.793043,0.207787,22.932539,73.061976,54.704831,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
39.125123,82.663647,105.010786,144.363458,92.827577,96.496027,54.688812,14.371791,103.423321,4.041400,82.999723,39.204868,141.970283,103.740370,140.040103,102.591724,71.759392,101.758550,-0.060666,-2.196747,32.025740,-235.680437,103.461775,3.823042,22.117060,8.998102,19.483076,1003.665586,15.079325,446706.959392,0.952341,39.818537,26.545924,2.689286,0.073823,0.051898,112.095656,95.930321,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.937991,70.220125,89.123064,29.873418,17.060227,39.000000,95.400000,63.106210,0.000000,34.635036,31.800681,0.206869,22.949596,73.031279,54.703022,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.997784,82.663647,104.931578,144.363458,92.830592,96.506212,54.663016,14.372933,103.272302,4.038555,82.995012,39.142822,141.979757,103.825594,140.044607,102.619268,71.749203,101.750387,-0.060613,-2.196766,32.025740,-235.679132,103.575496,3.820321,22.161559,9.007910,13.744836,708.395782,15.025823,446604.412609,0.947988,39.590731,26.532313,2.681023,0.073785,0.050994,112.025013,95.922827,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.941614,70.194293,89.137019,29.873418,17.103757,39.000000,95.400000,63.122397,0.000000,34.635036,31.808054,0.206304,22.924011,72.313608,54.709817,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.977087,82.665307,104.991946,144.363178,92.830873,96.513098,54.705040,14.369080,103.240502,4.036385,82.994651,39.157162,141.991207,103.852332,140.025364,102.605148,71.733103,101.838275,-0.060587,-2.196744,32.025740,-235.676124,103.513885,3.817912,22.130709,9.044386,42.180020,2172.248148,15.045724,446675.781510,0.949719,39.648507,26.454603,2.683973,0.074276,0.051662,112.021892,95.907569,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.923724,70.191343,89.111498,29.873418,17.115524,39.000000,95.400000,63.164564,0.000000,34.635036,31.815807,0.207655,22.909190,72.730793,54.710240,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.762601,82.662817,105.090677,144.369880,92.845358,96.518350,54.648614,14.349957,103.380077,4.034864,82.988271,39.299339,142.007404,103.849731,140.033152,102.573313,71.721626,101.791565,-0.060398,-2.196728,32.025740,-235.700964,103.551215,3.816669,22.144016,9.070169,41.967393,2163.529551,15.090711,446801.464405,0.953592,39.816069,26.459599,2.690706,0.074513,0.052140,112.069465,95.869426,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.900602,70.200172,89.124191,29.873418,17.118225,39.000000,95.400000,63.163988,0.000000,34.635036,31.823508,0.207392,22.933189,73.147826,54.697681,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.699219,82.664753,104.897050,144.375464,92.858487,96.522284,54.686307,14.366368,103.301694,4.033774,82.974159,39.224136,142.058519,103.773717,140.052907,102.635521,71.768914,101.792632,-0.060270,-2.196120,32.025740,-235.683736,103.227603,3.815777,22.157629,9.009118,10.554935,543.759617,15.109610,446875.159667,0.953473,39.845004,26.531593,2.693684,0.077688,0.052465,112.052941,95.888845,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.950582,70.228149,89.157556,29.873418,17.167686,39.000000,95.400000,63.249986,0.000000,34.635036,31.831080,0.207261,22.906161,72.762952,54.701694,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.827594,82.664753,104.911772,144.375464,92.859164,96.531611,54.680700,14.378926,103.385021,4.031501,82.994651,39.241080,142.026385,103.769426,140.064469,102.619395,71.755873,101.918969,-0.060083,-2.194364,32.025740,-235.669381,103.774343,3.813686,22.129682,9.024841,21.725166,1119.332301,15.217918,447018.612078,0.960160,40.125820,26.513369,2.711136,0.073931,0.050687,112.030594,95.950253,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.928635,70.232758,89.162629,29.873418,17.110229,39.000000,95.400000,63.269877,0.000000,34.635036,31.838844,0.206782,22.936614,73.377415,54.698173,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
39.256899,82.659498,105.112773,144.373230,92.855420,96.527492,54.772345,14.364513,103.376491,4.027546,82.935630,39.102402,142.004637,103.838441,140.025003,102.670499,71.745753,102.017518,-0.059790,-2.192011,32.025740,-235.685101,103.472607,3.809661,22.150417,9.081979,23.538536,1210.732255,15.218011,446984.886757,0.961224,40.211705,26.466759,2.710573,0.074626,0.051985,111.969901,95.906585,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.901340,70.196347,89.127956,29.873418,17.192005,39.000000,95.400000,63.272154,0.000000,34.635036,31.848853,0.209693,22.969087,73.424303,54.704369,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
39.159344,82.652582,104.918037,144.375743,92.859004,96.520300,54.738484,14.367653,103.376362,4.024990,82.962368,39.276750,142.017300,103.890165,140.062658,102.585467,71.752745,101.942628,-0.060015,-2.190859,32.025740,-235.681798,103.519637,3.806803,22.177624,9.043700,12.487678,642.715688,15.165729,446991.087265,0.958013,40.041783,26.560110,2.701990,0.074904,0.051857,112.018904,95.940365,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.920867,70.218771,89.130751,29.873418,17.177727,39.000000,95.400000,63.009712,0.000000,34.635036,31.856184,0.210591,22.957494,73.341753,54.697996,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.904552,82.646220,105.035889,144.376581,92.855940,96.506856,54.650124,14.384207,103.484768,4.022798,82.921314,39.381670,142.017044,103.888725,140.053185,102.656619,71.741084,101.979587,-0.060010,-2.187368,32.025740,-235.663121,103.536517,3.804380,22.125787,8.992278,19.717343,1016.452861,15.008661,446780.781714,0.945159,39.471398,26.632823,2.677562,0.074103,0.051394,112.003808,95.935064,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.909800,70.198996,89.115263,29.873418,17.149119,39.000000,95.400000,63.046702,0.000000,34.635036,31.863737,0.207524,22.926193,71.574507,54.706228,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
39.019109,82.647050,105.009548,144.380770,92.862400,96.506720,54.623899,14.366226,103.297629,4.019901,82.939936,39.300014,142.023579,103.879904,140.047064,102.644342,71.734414,101.894514,-0.059871,-2.185006,32.025740,-235.686002,103.501078,3.801762,22.147117,9.048406,-1.659257,-85.577746,15.020907,446771.701558,0.948183,39.592482,26.578270,2.679259,0.074415,0.052281,111.983591,95.945891,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.895716,70.216030,89.118059,29.873418,17.179080,39.000000,95.400000,63.145733,0.000000,34.635036,31.870964,0.206478,22.962903,71.327305,54.698222,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.945937,82.647050,105.154463,144.380770,92.884122,96.514322,54.700456,14.369651,103.490805,4.017141,82.956485,39.096331,142.046454,103.872206,140.087660,102.665695,71.769099,101.912958,-0.059774,-2.182690,32.025740,-235.682577,103.441034,3.799247,22.137074,9.055600,16.521990,850.944836,15.145697,446843.955915,0.956233,39.921591,26.613407,2.699835,0.074294,0.051272,111.987459,96.049282,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.915518,70.242877,89.140694,29.873418,17.185836,39.000000,95.400000,63.084377,0.000000,34.635036,31.878483,0.208404,22.971449,72.982960,54.704664,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.818089,82.639305,105.005589,144.376860,92.903772,96.523506,54.662720,14.358234,103.451277,4.014360,82.940680,39.289098,142.029283,103.858499,140.080430,102.636025,71.726065,102.064945,-0.059651,-2.179794,32.025740,-235.692034,103.756751,3.796503,22.146738,9.035929,24.156803,1245.025402,15.092311,446800.311279,0.953684,39.771383,26.566030,2.691234,0.075600,0.051818,111.941992,96.062590,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.918494,70.219717,89.118397,29.873418,17.236045,39.000000,95.400000,63.105537,0.000000,34.635036,31.885634,0.208051,22.954573,73.094170,54.699137,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.700315,82.640134,104.913215,144.379653,92.937794,96.535765,54.734044,14.340539,103.343528,4.012222,82.943882,39.276276,142.052372,103.799253,140.078232,102.622892,71.712771,102.032558,-0.059627,-2.179211,32.025740,-235.709402,103.334585,3.794281,22.199315,9.019486,12.774618,657.537302,15.146320,446808.496619,0.954341,39.867816,26.543065,2.700011,0.074782,0.052020,111.957771,96.046844,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.912384,70.216098,89.127280,29.873418,17.220298,39.000000,95.400000,63.154469,0.000000,34.635036,31.893033,0.206608,22.973486,72.677805,54.706464,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.867723,82.629900,105.174062,144.382166,92.953037,96.538392,54.684119,14.361516,103.512580,4.010610,82.935946,39.262330,142.057290,103.853765,140.113498,102.646641,71.731999,101.931758,-0.059643,-2.178053,32.025740,-235.684831,103.589043,3.792409,22.159738,9.022136,21.749089,1120.494781,15.181224,446981.206080,0.958443,40.028900,26.682618,2.705068,0.074260,0.050436,111.948058,96.073595,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.931407,70.189067,89.114475,29.873418,17.287058,39.000000,95.400000,63.206933,0.000000,34.635036,31.902945,0.207349,22.951580,72.968834,54.698271,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
39.193348,82.626304,105.103181,144.383562,92.960096,96.544353,54.680248,14.369936,103.380770,4.008556,82.941109,39.247683,142.069569,103.941687,140.117359,102.724163,71.707458,101.981641,-0.059480,-2.178055,32.025740,-235.683762,103.782974,3.790611,22.143042,9.054086,17.466329,899.914287,15.220930,447118.851132,0.960437,40.185634,26.675355,2.710914,0.074237,0.050977,111.966935,96.063418,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.892836,70.200706,89.122073,29.873418,17.251246,39.000000,95.400000,63.122970,0.000000,34.635036,31.909829,0.209113,22.944944,73.670638,54.706483,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.810958,82.626304,105.120936,144.383562,92.971015,96.559576,54.625848,14.374217,103.406625,4.005545,82.952449,39.278604,142.066972,103.875136,140.112452,102.797710,71.697084,102.013999,-0.059312,-2.178070,32.025740,-235.677031,103.412806,3.787933,22.166878,9.054392,29.493753,1521.114293,15.186219,447001.998360,0.956885,39.953902,26.592109,2.705949,0.074136,0.051612,111.998161,96.102448,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.940236,70.207435,89.115151,29.873418,17.287503,39.000000,95.400000,62.975068,0.000000,34.635036,31.916949,0.208625,22.919323,73.240013,54.701586,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.808113,82.622984,105.164002,144.392497,92.980959,96.567174,54.730155,14.369651,103.552421,4.002351,82.901654,39.420719,142.058735,103.875314,140.085379,102.775542,71.688734,101.961930,-0.059192,-2.178051,32.025740,-235.679147,103.997569,3.785021,22.191039,9.011678,49.567095,2551.507099,15.036027,446915.425016,0.948489,39.521560,26.648336,2.681659,0.074336,0.051449,111.994931,96.064536,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.906829,70.182336,89.119142,29.873418,17.343121,39.000000,95.400000,63.130657,0.000000,34.635036,31.924053,0.208051,22.975866,71.903850,54.700347,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
39.121724,82.614409,105.159606,144.392497,92.984926,96.571772,54.761093,14.371220,103.490904,3.999343,82.902399,39.254815,142.088570,103.889807,140.098393,102.702794,71.716405,101.984394,-0.059165,-2.178037,32.025740,-235.676760,103.673963,3.781987,22.140464,9.044007,23.923478,1230.785027,15.206486,447186.463534,0.959608,40.025328,26.679259,2.708537,0.073900,0.051092,112.032836,96.128885,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.905123,70.203447,89.132872,29.873418,17.335887,39.000000,95.400000,63.118008,0.000000,34.635036,31.931263,0.207043,22.945611,72.889161,54.697888,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
39.040512,82.607770,105.162672,144.390263,92.950813,96.565812,54.708025,14.392055,103.510431,3.997070,82.890629,39.391306,142.079187,104.007975,140.112025,102.769263,71.713093,102.015350,-0.059021,-2.178026,32.025740,-235.657886,103.684519,3.779819,22.156511,9.093356,15.875277,817.523549,15.214942,447233.366580,0.957923,40.025772,26.654541,2.709846,0.074494,0.051142,112.068433,96.091041,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.904917,70.182913,89.113799,29.873418,17.336358,39.000000,95.400000,62.970035,0.000000,34.635036,31.938034,0.208404,22.974478,73.130900,54.701124,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.723997,82.607770,105.205788,144.390263,92.910175,96.565567,54.695095,14.369508,103.501612,3.995548,82.893651,39.278930,142.075570,103.901835,140.128367,102.755516,71.706653,101.957869,-0.059050,-2.178013,32.025740,-235.676186,104.125669,3.778137,22.150525,9.045359,18.410487,948.302498,15.078991,447044.473728,0.949191,39.603737,26.641138,2.688011,0.075466,0.050974,112.039341,96.124636,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.924653,70.193516,89.124530,29.873418,17.360653,39.000000,95.400000,62.996241,0.000000,34.635036,31.944830,0.208359,22.970079,72.830248,54.695449,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.994783,82.604728,105.177569,144.391380,92.932569,96.576250,54.798528,14.370792,103.496686,3.991433,82.874960,39.227747,142.042800,103.910317,140.103580,102.802271,71.714496,102.038815,-0.058935,-2.177995,32.025740,-235.676372,103.526039,3.774567,22.178941,9.016961,11.413210,586.771360,15.113341,447053.941448,0.952155,39.703921,26.664107,2.693681,0.074786,0.051420,112.035363,96.178558,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.921933,70.183745,89.083115,29.873418,17.365839,39.000000,95.400000,63.065945,0.000000,34.635036,31.954065,0.207919,22.957079,72.519559,54.691436,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.954994,82.598089,105.108305,144.389426,92.951434,96.586995,54.660342,14.381781,103.525489,3.989052,82.881431,39.281944,142.042734,104.048248,140.135001,102.785716,71.687976,102.119834,-0.058908,-2.178031,32.025740,-235.665547,103.685013,3.772146,22.141636,9.058035,22.402162,1154.642617,15.256896,447214.046411,0.960716,40.121890,26.634043,2.716811,0.074045,0.050771,112.031386,96.200677,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.920202,70.183674,89.088368,29.873418,17.378278,39.000000,95.400000,62.997389,0.000000,34.635036,31.960775,0.207963,22.975506,73.223915,54.697652,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.833493,82.591727,105.176832,144.389426,92.962641,96.591660,54.659954,14.367367,103.633000,3.987302,82.877689,39.449136,142.064528,103.926686,140.131889,102.764295,71.705274,102.016128,-0.058751,-2.179195,32.025740,-235.681430,103.595383,3.770394,22.170376,9.078986,2.720773,140.233905,15.136635,447117.350317,0.951873,39.761105,26.677602,2.697222,0.075813,0.051769,112.028530,96.224740,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.928459,70.189024,89.097207,29.873418,17.393472,39.000000,95.400000,63.008253,0.000000,34.635036,31.967697,0.207392,22.976696,72.800710,54.699068,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.825776,82.593110,105.253179,144.391939,92.973528,96.591687,54.654868,14.373789,103.618665,3.986010,82.881747,39.330156,142.064953,103.933762,140.134235,102.809017,71.678775,101.983045,-0.058840,-2.179459,32.025740,-235.677459,103.864164,3.769222,22.158891,9.040491,16.429289,846.876158,15.145259,447226.213712,0.955415,39.806912,26.755539,2.698198,0.075682,0.051308,111.967221,96.212664,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.923110,70.193633,89.070828,29.873418,17.449408,39.000000,95.400000,63.053057,0.000000,34.635036,31.974293,0.206999,22.950660,72.826780,54.694819,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
39.030047,82.593110,105.107637,144.391939,92.985412,96.593340,54.653151,14.367082,103.409132,3.984516,82.869662,39.243530,142.079382,103.990526,140.134492,102.777863,71.684250,102.017148,-0.058903,-2.179476,32.025740,-235.684819,103.691525,3.767774,22.179716,9.018728,21.593008,1113.083973,15.208667,447265.633404,0.958656,39.960959,26.672421,2.708405,0.074351,0.050750,111.987087,96.160421,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.917162,70.189762,89.062802,29.873418,17.469024,39.000000,95.400000,63.043888,0.000000,34.635036,31.981207,0.206738,22.967176,73.332807,54.698144,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
39.119357,82.586471,105.290246,144.381886,93.032604,96.591111,54.648304,14.369222,103.392968,3.981269,82.881950,39.312432,142.095128,103.994793,140.134918,102.796953,71.688091,102.028920,-0.058814,-2.178917,32.025740,-235.683169,104.290174,3.765236,22.159342,9.039283,21.131652,1089.398453,15.223158,447318.445369,0.958952,39.972543,26.677912,2.710910,0.074170,0.051836,112.068675,96.193543,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.950821,70.205572,89.083206,29.873418,17.468154,39.000000,95.400000,62.945125,0.000000,34.635036,31.987782,0.207743,22.950372,73.542053,54.701733,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.828575,82.584258,105.145852,144.381328,93.065498,96.587384,54.627481,14.367367,103.534284,3.977971,82.875997,39.323409,142.096597,104.029581,140.147142,102.797054,71.701892,102.094973,-0.058840,-2.177183,32.025740,-235.684044,103.609252,3.762057,22.133504,9.069268,48.735900,2513.435894,15.113613,447219.102938,0.953625,39.703039,26.694093,2.692993,0.074555,0.050935,112.059710,96.229503,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.943698,70.186835,89.082935,29.873418,17.514009,39.000000,95.400000,62.898386,0.000000,34.635036,31.994570,0.207043,22.930484,73.105092,54.709867,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
39.006370,82.586748,105.170340,144.386912,93.083439,96.582073,54.658274,14.388773,103.619430,3.973704,82.859223,39.229647,142.072616,103.933206,140.128477,102.855782,71.674843,102.085853,-0.058992,-2.174849,32.025740,-235.661495,103.948491,3.757510,22.122451,9.051526,20.441992,1053.652207,15.100893,447150.937348,0.951340,39.578909,26.697725,2.691513,0.074219,0.051282,112.033079,96.272440,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.936391,70.189902,89.061697,29.873418,17.474739,39.000000,95.400000,62.951149,0.000000,34.635036,32.003499,0.207611,22.905584,72.690252,54.706139,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.888483,82.583152,105.129683,144.383283,93.090838,96.580562,54.830875,14.372933,103.564855,3.971718,82.878140,39.233462,142.091810,103.893973,140.175364,102.775239,71.689586,102.058586,-0.058906,-2.173099,32.025740,-235.679459,103.881256,3.755608,22.167293,9.015230,47.868144,2459.525905,15.205310,447245.601167,0.959297,39.959990,26.725848,2.707950,0.074420,0.051060,112.020664,96.278724,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.953036,70.205297,89.057887,29.873418,17.516184,39.000000,95.400000,62.923036,0.000000,34.635036,32.010389,0.207218,22.969808,73.440359,54.699865,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.775517,82.583152,105.140810,144.383283,93.092590,96.580552,54.739755,14.368652,103.600780,3.969159,82.858975,39.232267,142.097088,103.933860,140.172975,102.927091,71.693635,101.990477,-0.059087,-2.170187,32.025740,-235.685537,103.809100,3.753448,22.145422,9.043484,29.896882,1538.696796,15.130788,447188.153953,0.954030,39.727859,26.747110,2.696235,0.074246,0.050968,112.018994,96.209399,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.947965,70.231340,89.061043,29.873418,17.508688,39.000000,95.400000,62.967536,0.000000,34.635036,32.017009,0.207130,22.951832,72.880331,54.702963,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.720129,82.579279,105.295711,144.375743,93.124757,96.583522,54.686065,14.364656,103.495616,3.965817,82.874104,39.208779,142.088577,103.953911,140.176346,102.818626,71.710725,102.068265,-0.059092,-2.167254,32.025740,-235.685285,104.021616,3.750344,22.133432,9.088993,10.185389,524.724014,15.175612,447205.583149,0.954092,39.879736,26.715061,2.703363,0.074963,0.052140,112.034925,96.164827,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.962812,70.209262,89.067243,29.873418,17.559391,39.000000,95.400000,63.010630,0.000000,34.635036,32.023590,0.207349,22.958125,73.235174,54.694446,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
39.071992,82.577066,105.169739,144.377698,93.153041,96.582757,54.695991,14.367225,103.562416,3.963092,82.851805,39.250982,142.090790,103.993614,140.151688,102.860147,71.687562,102.017128,-0.059108,-2.165505,32.025740,-235.681736,104.212470,3.747924,22.127842,9.056484,23.570609,1214.074384,15.226409,447251.076366,0.958662,40.029060,26.667771,2.711526,0.074547,0.051840,112.014379,96.189003,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.929937,70.210000,89.030740,29.873418,17.595072,39.000000,95.400000,63.025173,0.000000,34.635036,32.030294,0.208051,22.976552,73.511290,54.702038,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
39.221863,82.573747,105.107468,144.371834,93.181237,96.586116,54.697799,14.387631,103.552750,3.960932,82.854600,39.273013,142.103153,104.010749,140.188270,102.861974,71.682962,102.067734,-0.058940,-2.163737,32.025740,-235.661983,104.206772,3.745382,22.112120,9.006359,1.735234,89.375425,15.273466,447257.173288,0.961094,40.098523,26.700066,2.719405,0.075375,0.052578,112.026992,96.207476,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.946651,70.212604,89.057887,29.873418,17.545862,39.000000,95.400000,62.862912,0.000000,34.635036,32.036885,0.206999,22.932035,73.660789,54.702068,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.701610,82.573747,105.264548,144.371834,93.200255,96.579732,54.653784,14.367653,103.660253,3.958183,82.857216,39.361056,142.047636,104.003202,140.169096,102.821297,71.656648,102.156637,-0.058908,-2.161973,32.025740,-235.683432,104.031139,3.742592,22.162046,9.002104,9.071534,467.617207,15.102272,447124.157505,0.951643,39.631790,26.690766,2.691691,0.074591,0.051588,112.041407,96.219731,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.938377,70.214703,89.029253,29.873418,17.559885,39.000000,95.400000,62.789273,0.000000,34.635036,32.043407,0.209425,22.957998,72.589353,54.692341,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.946761,82.572364,105.219343,144.381049,93.201679,96.571346,54.707993,14.372933,103.504057,3.954626,82.848310,39.238660,142.054721,103.984926,140.169287,102.903340,71.680271,102.213664,-0.058924,-2.160222,32.025740,-235.676682,103.488206,3.739648,22.158674,9.045954,26.118164,1344.998642,15.028822,447072.702265,0.947741,39.431588,26.727493,2.679818,0.075893,0.051684,112.068720,96.181511,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.936508,70.207442,89.034551,29.873418,17.595040,39.000000,95.400000,63.006525,0.000000,34.635036,32.049987,0.205571,22.968925,72.603225,54.698989,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
