OSU 80 Ton Compressor Load Stand
39.043178,82.572364,105.139363,144.384679,93.209774,96.563789,54.643418,14.367795,103.506437,3.949872,82.843733,39.205096,142.090536,103.948544,140.185222,102.847027,71.674774,102.022596,-0.058893,-2.157910,32.025740,-235.687373,104.021982,3.735045,22.135541,9.014978,-1.290639,-66.542144,15.276360,447339.340569,0.962104,40.117530,26.810214,2.719901,0.075284,0.052003,112.183300,96.141948,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.947091,70.222170,89.029162,29.873418,17.653857,39.000000,95.400000,62.885764,0.000000,34.635036,32.058820,0.206956,22.922100,72.944369,54.709316,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.871710,82.569597,105.134844,144.381049,93.242006,96.559941,54.682111,14.383208,103.445851,3.946547,82.842786,39.337625,142.104410,104.051311,140.209880,102.818109,71.664285,102.057270,-0.058971,-2.156179,32.025740,-235.671307,103.881578,3.731763,22.202470,9.003565,14.925744,768.990028,15.161560,447140.162792,0.954588,39.792045,26.822752,2.701620,0.075419,0.051007,112.269375,96.168384,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.952162,70.221847,89.031868,29.873418,17.624659,39.000000,95.400000,62.828965,0.000000,34.635036,32.063236,0.205872,22.973721,73.753440,54.714223,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.765336,82.565725,105.143145,144.379653,93.241283,96.564278,54.761181,14.367938,103.549237,3.944908,82.837375,39.297503,142.088151,103.976823,140.184367,102.907472,71.640546,102.020453,-0.059113,-2.154439,32.025740,-235.680859,104.062262,3.730250,22.198828,9.045449,25.849810,1329.886408,15.107169,447066.968950,0.953114,39.665004,26.707027,2.692900,0.074926,0.051199,112.234841,96.151342,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.909649,70.200919,89.013064,29.873418,17.637366,39.000000,95.400000,62.893806,0.000000,34.635036,32.063236,0.210501,22.972675,72.997081,54.696885,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.888163,82.565725,105.259025,144.379653,93.241791,96.572658,54.655815,14.371506,103.414700,3.943454,82.849077,39.217903,142.101687,104.064310,140.183729,102.876977,71.661180,102.042630,-0.059197,-2.152694,32.025740,-235.679089,103.779812,3.728961,22.168447,9.079996,13.026988,671.487057,15.179975,447145.961870,0.956896,39.888333,26.739528,2.704662,0.074312,0.051434,112.218167,96.191128,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.924728,70.199400,89.010561,29.873418,17.654795,39.000000,95.400000,62.932856,0.000000,34.635036,33.063236,0.207524,22.971792,73.734924,54.702215,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
39.168954,82.561852,105.133626,144.394452,93.262853,96.581532,54.658888,14.367795,103.623786,3.941432,82.837397,39.423737,142.108626,103.957541,140.189149,102.862999,71.650092,102.040063,-0.059163,-2.151504,32.025740,-235.684106,104.037809,3.727196,22.185558,9.061388,25.065711,1291.960513,15.228035,447254.195980,0.958356,40.025107,26.739894,2.712298,0.073383,0.050940,112.166845,96.144923,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.902368,70.202767,89.025262,29.873418,17.772119,39.000000,95.400000,62.872934,0.000000,34.635036,33.065250,0.208183,23.010142,72.341840,54.694298,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.778430,82.559086,105.178186,144.405621,93.260844,96.591184,54.737106,14.371934,103.501587,3.938889,82.829618,39.208909,142.125819,103.937142,140.193714,102.889140,71.669483,102.011226,-0.059349,-2.151503,32.025740,-235.682908,104.031668,3.725051,22.164679,9.025039,45.584158,2346.184150,15.192722,447197.636763,0.957040,39.862732,26.733340,2.706711,0.074906,0.051329,112.147401,96.174646,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.927636,70.220974,89.020324,29.873418,17.690505,39.000000,95.400000,62.743595,0.000000,34.635036,33.071753,0.208359,22.969285,73.209556,54.700366,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.729209,82.554384,105.177028,144.412322,93.248858,96.594335,54.681442,14.360089,103.612811,3.934813,82.834060,39.224679,142.105966,104.005618,140.197233,102.808192,71.635094,102.017012,-0.059538,-2.151493,32.025740,-235.687401,103.826807,3.720691,22.144503,9.036993,12.954126,667.418378,15.054264,447120.500959,0.949718,39.489132,26.742798,2.684106,0.073792,0.051180,112.139470,96.183077,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.945963,70.228095,89.001227,29.873418,17.717729,39.000000,95.400000,62.655401,0.000000,34.635036,33.080271,0.206782,22.972531,72.312659,54.688751,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.967605,82.549958,105.352211,144.410088,93.236733,96.592027,54.717089,14.368081,103.689446,3.932318,82.834715,39.214153,142.117672,103.982855,140.231620,102.844216,71.652738,102.145475,-0.059758,-2.151470,32.025740,-235.682840,104.119184,3.717834,22.184133,9.077039,24.708582,1272.198361,15.231455,447312.002990,0.958684,40.001139,26.705099,2.712286,0.075476,0.051805,112.230667,96.205867,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.972340,70.212565,89.008780,29.873418,17.757778,39.000000,95.400000,62.907805,0.000000,34.635036,33.086500,0.208980,22.943484,73.101810,54.693590,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.937129,82.549958,105.272022,144.410088,93.239447,96.591065,54.691631,14.353097,103.529983,3.929790,82.770834,39.279575,142.104946,103.979322,140.217711,102.781805,71.644296,102.089844,-0.059863,-2.150268,32.025740,-235.696518,103.770866,3.715482,22.180491,9.072711,47.236000,2433.224805,15.250846,447345.868944,0.960120,40.051016,26.716882,2.715349,0.074532,0.051777,112.204019,96.208125,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.950253,70.221182,89.004970,29.873418,17.808654,39.000000,95.400000,62.787762,0.000000,34.635036,33.092707,0.206564,23.012667,73.489642,54.703297,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.875409,82.539723,105.174676,144.404504,93.238230,96.589135,54.610270,14.369080,103.665439,3.927546,82.784973,39.241954,142.114585,104.036038,140.223918,102.919696,71.643813,102.149412,-0.059842,-2.149086,32.025740,-235.680371,103.774939,3.713305,22.182258,9.036200,34.876495,1799.237524,15.174485,447246.082197,0.954038,39.742155,26.807042,2.703584,0.074109,0.051740,112.230052,96.216914,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.970655,70.236185,89.018701,29.873418,17.796406,39.000000,95.400000,62.794400,0.000000,34.635036,33.096950,0.210366,22.956989,72.612281,54.699412,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.923956,82.530042,105.197548,144.401711,93.232997,96.588330,54.710869,14.364513,103.554475,3.922877,82.766775,39.240474,142.121649,104.023619,140.237910,102.869659,71.652991,102.135051,-0.059839,-2.147299,32.025740,-235.686081,104.406039,3.709243,22.215560,9.032918,11.950864,615.397419,15.175690,447270.720738,0.955272,39.782343,26.780190,2.703641,0.075841,0.051085,112.204414,96.200075,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.987021,70.237198,89.017146,29.873418,17.783528,39.000000,95.400000,62.811170,0.000000,34.635036,33.102790,0.207743,22.960721,73.467110,54.709926,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.960603,82.513445,105.192452,144.393335,93.222198,96.595165,54.678189,14.370792,103.572685,3.918015,82.769797,39.297596,142.105862,104.018120,140.253952,102.863877,71.664355,102.198138,-0.059795,-2.147294,32.025740,-235.676862,103.866062,3.703956,22.206689,9.081799,48.400413,2493.819052,15.187640,447279.517030,0.958281,39.853573,26.818465,2.705429,0.074787,0.050295,112.235039,96.175698,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.977388,70.247064,89.025443,29.873418,17.792710,39.000000,95.400000,62.814034,0.000000,34.635036,33.110585,0.207349,23.010359,72.196291,54.686096,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
39.126185,82.501827,105.122752,144.386912,93.237628,96.592892,54.808388,14.372362,103.702062,3.915801,82.740618,39.183672,142.072496,104.046518,140.249302,102.983932,71.640386,102.113843,-0.060044,-2.147287,32.025740,-235.678069,104.256113,3.701423,22.213938,9.045990,39.800292,2045.828497,15.169375,447223.649284,0.955212,39.779806,26.800178,2.702643,0.074853,0.051253,112.238247,96.174937,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.962819,70.217566,88.982467,29.873418,17.809086,39.000000,95.400000,62.753985,0.000000,34.635036,33.115869,0.207480,22.977002,73.019902,54.691043,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.733552,82.501827,105.198564,144.386912,93.251232,96.591413,54.711926,14.352383,103.571600,3.913841,82.746030,39.275938,142.113118,103.988260,140.252779,102.865026,71.666609,102.085376,-0.060283,-2.147294,32.025740,-235.693964,103.975407,3.699673,22.277801,9.038057,10.779991,555.093792,15.153306,447197.226022,0.954851,39.714872,26.828824,2.699970,0.076093,0.052275,112.171547,96.174266,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.967821,70.224641,88.976920,29.873418,17.814613,39.000000,95.400000,62.673002,0.000000,34.635036,33.121260,0.209113,22.998423,73.081284,54.695459,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.912458,82.489933,105.217089,144.384120,93.283693,96.595223,54.681593,14.364941,103.779302,3.911336,82.724449,39.276800,142.118330,103.949289,140.244566,102.867479,71.649150,102.107892,-0.060474,-2.147308,32.025740,-235.683530,103.907038,3.697483,22.197205,9.039355,19.697673,1014.854452,15.070638,447134.900018,0.948217,39.485291,26.799328,2.686762,0.076952,0.051845,112.134307,96.164940,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.968073,70.229456,88.997552,29.873418,17.866647,39.000000,95.400000,62.835134,0.000000,34.635036,33.126550,0.210817,23.018130,72.636597,54.702913,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.955167,82.476656,105.304140,144.380770,93.302875,96.607239,54.642237,14.367938,103.640109,3.908395,82.711144,39.382620,142.097647,104.065814,140.238807,102.852874,71.645101,102.029758,-0.060589,-2.146150,32.025740,-235.680043,104.328863,3.694705,22.207537,9.101848,20.140068,1038.394663,15.251830,447267.754550,0.960190,40.003291,26.755042,2.715954,0.073898,0.052135,112.047385,96.180729,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.953550,70.232775,88.989931,29.873418,17.878975,39.000000,95.400000,62.741578,0.000000,34.635036,33.132220,0.207699,23.004264,72.935846,54.694279,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.930653,82.464485,105.178885,144.377698,93.337025,96.610306,54.663498,14.345391,103.728699,3.905589,82.672851,39.295585,142.094287,104.026417,140.255019,102.963154,71.647862,102.208323,-0.060915,-2.146147,32.025740,-235.710595,103.731671,3.692150,22.228542,9.066220,4.539488,233.958818,15.176814,447216.155609,0.956006,39.754870,26.786787,2.703943,0.073366,0.051292,112.166296,96.186231,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.970242,70.206319,88.982896,29.873418,17.902833,39.000000,95.400000,62.713233,0.000000,34.635036,33.137209,0.208051,23.021519,71.990442,54.783519,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.820992,82.452867,105.213834,144.378257,93.342121,96.609092,54.836849,14.367653,103.706342,3.903201,82.652013,39.349847,142.090456,104.024796,140.259242,102.893170,71.617911,102.160718,-0.061030,-2.145563,32.025740,-235.679675,104.015639,3.689569,22.246771,9.017899,10.371862,532.861371,15.172401,447241.468513,0.955661,39.685251,26.741246,2.703214,0.075367,0.051170,112.150741,96.189720,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.940365,70.205075,88.962873,29.873418,17.911231,39.000000,95.400000,62.698679,0.000000,34.635036,33.143941,0.210141,23.000135,73.049899,54.788978,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.989994,82.452867,105.241667,144.378257,93.355225,96.607163,54.707746,14.389487,103.798127,3.901049,82.661891,39.231660,142.091500,104.138892,140.252609,102.896914,71.616394,102.090484,-0.061203,-2.144960,32.025740,-235.659801,104.222495,3.687742,22.204886,9.044277,12.037655,619.902027,15.164798,447248.343436,0.955937,39.705413,26.851776,2.701698,0.074112,0.051609,112.202284,96.184219,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.942325,70.206620,88.959355,29.873418,17.931351,39.000000,95.400000,62.747879,0.000000,34.635036,33.148765,0.209202,23.011368,72.889883,54.783568,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
39.007005,82.443739,105.197976,144.374627,93.361543,96.607924,54.780396,14.364941,103.566834,3.898294,82.683676,39.102667,142.127100,104.043677,140.252972,102.805384,71.624537,102.111809,-0.061282,-2.142050,32.025740,-235.686960,104.349361,3.685183,22.229714,9.093627,20.216419,1039.702452,15.217005,447333.692807,0.955760,39.838626,26.851538,2.710230,0.074871,0.051035,112.255141,96.246479,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.972179,70.226924,88.964902,29.873418,17.941007,39.000000,95.400000,62.665345,0.000000,34.635036,33.153609,0.208095,23.009800,72.413279,54.768924,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.649868,82.434611,105.219844,144.384958,93.329889,96.608650,54.659770,14.367795,103.747508,3.895452,82.644142,39.438519,142.063303,104.058473,140.258517,102.938132,71.636383,102.070425,-0.061258,-2.141172,32.025740,-235.685903,104.091651,3.682093,22.221294,9.060919,22.982693,1184.576465,15.147465,447246.339661,0.953550,39.615555,26.808499,2.699197,0.074399,0.050793,112.191321,96.170644,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.957009,70.206365,88.984226,29.873418,17.958407,39.000000,95.400000,62.652560,0.000000,34.635036,33.158745,0.207043,22.983800,72.405940,54.781346,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.849186,82.421334,105.286470,144.383562,93.350802,96.606363,54.692164,14.367938,103.704176,3.892810,82.625063,39.440123,142.053898,104.102130,140.251778,102.904049,71.628516,102.141088,-0.061122,-2.139386,32.025740,-235.676939,103.672149,3.679492,22.199712,9.026481,6.818349,351.223942,15.133441,447215.527964,0.951828,39.584014,26.813886,2.696900,0.074222,0.050728,112.181434,96.151723,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.965079,70.230611,88.965962,29.873418,17.987793,39.000000,95.400000,62.802492,0.000000,34.635036,33.163412,0.208891,22.974063,72.723772,54.792262,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
39.163772,82.421334,105.233210,144.383562,93.346033,96.601736,54.679389,14.363229,103.527857,3.890955,82.624837,39.381322,142.044258,104.170052,140.261312,102.878805,71.622075,102.135073,-0.061088,-2.137617,32.025740,-235.691123,103.971405,3.677501,22.212621,9.023633,0.741919,38.226325,15.291728,447356.084016,0.963358,40.047000,26.775779,2.722386,0.074760,0.051748,112.234995,96.162771,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.954221,70.208142,88.969795,29.873418,18.018611,39.000000,95.400000,62.706694,0.000000,34.635036,33.167812,0.206651,22.975416,73.857753,54.704979,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
39.078620,82.413866,105.199887,144.380490,93.348585,96.603197,54.639966,14.357378,103.600947,3.888719,82.590014,39.252344,142.048366,104.077010,140.237403,102.937656,71.621753,102.144730,-0.061300,-2.137688,32.025740,-235.691093,104.270987,3.675225,22.220356,9.066815,14.347777,739.782730,15.213610,447247.947080,0.957447,39.769825,26.828481,2.710133,0.074174,0.050626,112.194353,96.228074,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.933358,70.179403,88.935792,29.873418,18.045824,39.000000,95.400000,62.557046,0.000000,34.635036,33.172363,0.209603,22.991012,72.830454,54.697258,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.957758,82.403078,105.289231,144.369042,93.352264,96.608389,54.735553,14.350243,103.708708,3.886380,82.623890,39.445169,142.077712,104.117478,140.251844,102.897599,71.612000,102.063973,-0.061408,-2.139433,32.025740,-235.701005,103.898866,3.672965,22.229786,9.073577,25.083930,1291.088654,15.069160,447088.713181,0.949388,39.355418,26.831108,2.687004,0.074790,0.052095,112.236446,96.247172,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.941912,70.217823,88.945307,29.873418,18.031932,39.000000,95.400000,62.584256,0.000000,34.635036,33.177153,0.206002,22.962506,72.920732,54.784188,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.962083,82.393120,105.262005,144.357594,93.374053,96.616019,54.746328,14.377927,103.721684,3.883503,82.625537,39.258761,142.127187,104.123734,140.260354,103.013945,71.624031,102.183726,-0.061405,-2.139432,32.025740,-235.671197,104.329879,3.670182,22.249079,9.004791,21.737122,1118.605751,15.100978,447127.067976,0.952289,39.459869,26.837555,2.692006,0.074400,0.050874,112.272057,96.224653,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.950695,70.232410,88.956695,29.873418,18.094316,39.000000,95.400000,62.624498,0.000000,34.635036,33.181390,0.207261,23.016146,72.045477,54.785329,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
39.155526,82.386758,105.254887,144.360665,93.365371,96.626719,54.676635,14.364941,103.719811,3.880216,82.618455,39.221897,142.084541,104.034680,140.253314,102.960703,71.591963,102.108871,-0.061434,-2.139432,32.025740,-235.687940,103.841122,3.666888,22.257770,9.032197,-2.247443,-115.802214,15.166746,447211.505880,0.953813,39.608257,26.796066,2.702651,0.074235,0.051306,112.269113,96.184622,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.930222,70.209870,88.944744,29.873418,18.079416,39.000000,95.400000,62.603181,0.000000,34.635036,33.187099,0.205313,23.005995,73.624384,54.772730,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.778122,82.386758,105.229290,144.360665,93.343361,96.628342,54.668936,14.375930,103.654801,3.878252,82.583338,39.294286,142.099823,104.154453,140.241755,102.924590,71.612046,102.206214,-0.061500,-2.139444,32.025740,-235.676298,103.627277,3.665072,22.202849,9.094600,5.177196,266.798866,15.161585,447211.908446,0.953565,39.592596,26.860009,2.701652,0.074718,0.051105,112.300944,96.165098,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.943043,70.207752,88.947382,29.873418,18.105353,39.000000,95.400000,62.512959,0.000000,34.635036,33.191348,0.206782,22.990237,73.152058,54.756887,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.738834,82.384822,105.262741,144.364016,93.316513,96.633844,54.742666,14.369222,103.839479,3.876296,82.603975,39.373671,142.109185,104.153962,140.246532,102.904356,71.597071,102.165553,-0.061657,-2.139432,32.025740,-235.684639,103.914256,3.663211,22.201641,9.074136,24.626955,1267.403133,15.078457,447217.699902,0.949819,39.331673,26.844597,2.688123,0.074143,0.051630,112.331324,96.198846,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.929947,70.241537,88.943662,29.873418,18.101747,39.000000,95.400000,62.667568,0.000000,34.635036,33.195740,0.207831,22.945251,73.441217,54.776625,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
39.018689,82.382609,105.404069,144.368763,93.303158,96.635416,54.700238,14.372077,103.738550,3.874183,82.581782,39.310088,142.085479,104.056865,140.238128,102.906884,71.594724,102.172161,-0.061840,-2.140595,32.025740,-235.680315,104.269370,3.661332,22.204850,9.017556,26.069320,1342.673683,15.238567,447370.103242,0.959876,39.829218,26.886254,2.713625,0.074345,0.051906,112.318012,96.283511,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.933728,70.220426,88.934055,29.873418,18.140879,39.000000,95.400000,62.675308,0.000000,34.635036,33.200193,0.207349,22.981871,73.693998,54.782841,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
39.288617,82.374035,105.343280,144.366250,93.278099,96.640784,54.666083,14.352954,103.742473,3.872638,82.596848,39.199838,142.134358,104.094180,140.251033,102.992557,71.621270,102.184381,-0.061888,-2.142368,32.025740,-235.701561,104.335253,3.659894,22.187451,9.038670,18.705236,963.995972,15.261361,447438.283716,0.959675,39.879291,26.875444,2.717241,0.075264,0.051321,112.299472,96.269871,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.947261,70.236444,88.948307,29.873418,18.192731,39.000000,95.400000,62.544940,0.000000,34.635036,33.204534,0.207349,22.935695,73.431638,54.782614,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.562916,82.374035,105.410832,144.366250,93.264435,96.647660,54.662112,14.369365,103.756269,3.871234,82.592811,39.371052,142.107483,104.162447,140.249818,102.928782,71.604731,102.160145,-0.061890,-2.144126,32.025740,-235.679596,104.143637,3.658059,22.249890,9.050876,12.473074,642.860998,15.160347,447313.494683,0.953054,39.507493,26.881983,2.701374,0.075114,0.051648,112.255998,96.240106,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.940553,70.249235,88.954011,29.873418,18.210941,39.000000,95.400000,62.416879,0.000000,34.635036,33.208555,0.207349,22.948388,73.115239,54.694633,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.962812,82.364907,105.235106,144.364854,93.249480,96.658313,54.677507,14.371648,103.833243,3.869333,82.574272,39.290655,142.084031,104.135940,140.279293,102.962358,71.601142,102.180222,-0.062097,-2.145314,32.025740,-235.681886,104.043456,3.656386,22.242299,9.028789,24.628665,1269.001542,15.035635,447151.962787,0.946664,39.144369,26.863186,2.681267,0.074105,0.051285,112.239522,96.203609,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.944194,70.237941,88.951306,29.873418,18.238470,39.000000,95.400000,62.724937,0.000000,34.635036,33.212487,0.210186,22.993951,72.513781,54.781306,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.818540,82.358268,105.249892,144.363458,93.231670,96.662114,54.809653,14.362373,103.728520,3.866824,82.576798,39.278780,142.098483,104.058612,140.258074,102.961557,71.590468,102.207022,-0.062213,-2.146469,32.025740,-235.689202,104.268150,3.654328,22.225423,9.044548,40.782172,2096.251048,15.361666,447558.796371,0.965897,40.101877,26.864355,2.733477,0.074630,0.052510,112.253450,96.121977,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.939102,70.252762,88.953831,29.873418,18.210712,39.000000,95.400000,62.535755,0.000000,34.635036,33.216710,0.206869,22.948929,74.086161,54.789971,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.906928,82.352459,105.192685,144.371834,93.207302,96.660607,54.793752,14.376500,103.631673,3.863230,82.573595,39.199669,142.075137,104.113964,140.283431,102.916849,71.597968,102.256736,-0.062058,-2.148792,32.025740,-235.672297,104.573353,3.650687,22.291991,9.017917,26.390850,1356.914058,15.163075,447412.366028,0.955102,39.563422,26.880677,2.700911,0.074952,0.051803,112.281964,96.164292,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.958211,70.256101,88.949818,29.873418,18.235440,39.000000,95.400000,62.527679,0.000000,34.635036,33.221975,0.206002,22.968168,72.141218,54.790659,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.764515,82.346374,105.274692,144.371834,93.205193,96.663665,54.689172,14.368224,103.808408,3.860122,82.547160,39.255392,142.097651,104.094072,140.265302,102.895045,71.584671,102.130763,-0.062097,-2.151126,32.025740,-235.684168,104.191769,3.647642,22.293199,9.030250,26.061225,1342.528373,15.228280,447509.753714,0.956616,39.747268,26.908345,2.711331,0.074022,0.050964,112.313553,96.111107,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.937786,70.229461,88.919331,29.873418,18.251419,39.000000,95.400000,62.539863,0.000000,34.635036,33.225824,0.206825,23.002570,73.613269,54.775661,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.874283,82.346374,105.225576,144.371834,93.207794,96.672807,54.792794,14.368937,103.593384,3.857200,82.533041,39.395964,142.109483,104.049145,140.284072,102.957364,71.583521,102.156779,-0.061906,-2.154656,32.025740,-235.679044,104.129177,3.645126,22.191039,9.065337,16.781621,862.860252,15.180979,447439.991133,0.954538,39.624695,26.932360,2.703701,0.074988,0.050957,112.316804,96.186076,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.937325,70.238541,88.942557,29.873418,18.282322,39.000000,95.400000,62.593828,0.000000,34.635036,33.229614,0.209202,22.958431,73.693472,54.769505,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
39.210398,82.339182,105.200810,144.373789,93.209518,96.679592,54.807159,14.377642,103.694758,3.854983,82.535702,39.282029,142.098758,104.029877,140.271019,102.963299,71.595345,102.116348,-0.061888,-2.159322,32.025740,-235.675403,103.974886,3.643026,22.209682,9.014437,16.345032,840.191901,15.255135,447536.597559,0.960143,39.806843,26.865778,2.715749,0.074523,0.051401,112.337189,96.206024,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.936080,70.263016,88.937100,29.873418,18.273278,39.000000,95.400000,62.539778,0.000000,34.635036,33.233310,0.205657,22.971431,73.758601,54.783932,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.701262,82.334480,105.230773,144.371555,93.223199,96.682663,54.694418,14.387346,103.777845,3.853270,82.551153,39.220261,142.055200,104.078515,140.266904,103.002013,71.586259,102.035617,-0.061785,-2.162819,32.025740,-235.664065,104.128007,3.641663,22.177065,9.005205,37.694849,1941.641268,15.201605,447529.304010,0.955520,39.661711,26.883430,2.706817,0.074947,0.052064,112.381099,96.162973,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.922503,70.245710,88.926570,29.873418,18.286448,39.000000,95.400000,62.384564,0.000000,34.635036,33.237235,0.206304,22.959819,72.664736,54.706946,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.871576,82.328118,105.168729,144.368484,93.255227,96.685005,54.682413,14.373361,103.835609,3.851147,82.547296,39.331190,142.079926,104.059295,140.294374,102.879810,71.587294,102.142267,-0.061680,-2.166324,32.025740,-235.678214,103.952168,3.639874,22.196394,9.060433,47.859811,2465.774233,15.053296,447370.069019,0.946550,39.212065,26.845958,2.682982,0.074081,0.051843,112.490413,96.188939,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.952195,70.263776,88.949502,29.873418,18.346436,39.000000,95.400000,62.597339,0.000000,34.635036,33.240920,0.208007,22.968528,73.196160,54.701232,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
39.139567,82.328118,105.215548,144.368484,93.252571,96.683529,54.694258,14.372219,103.560873,3.849231,82.535387,39.268484,142.079778,104.065024,140.284628,102.847703,71.589641,102.092153,-0.061636,-2.169854,32.025740,-235.679519,104.427613,3.638010,22.231048,9.046297,21.772868,1121.511950,15.278918,447636.147276,0.961894,39.878723,26.803809,2.719053,0.073768,0.051627,112.492258,96.228254,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.952034,70.280208,88.942467,29.873418,18.317858,39.000000,95.400000,62.509324,0.000000,34.635036,33.244489,0.209024,22.946549,74.060103,54.704546,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.943103,82.322033,105.223283,144.369321,93.230307,96.684718,54.674420,14.366939,103.567524,3.847742,82.491537,39.371063,142.077097,104.062688,140.275030,102.869640,71.552787,102.120174,-0.061589,-2.173366,32.025740,-235.681858,103.943789,3.636423,22.196520,9.029276,12.261562,631.817442,15.195747,447556.814667,0.957601,39.647030,26.870452,2.705543,0.074509,0.051719,112.385119,96.204907,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.929626,70.240386,88.914460,29.873418,18.353735,39.000000,95.400000,62.380150,0.000000,34.635036,33.248022,0.206391,22.971774,73.054097,54.693502,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.994240,82.313458,105.318098,144.370717,93.218169,96.688599,54.649176,14.368652,103.720089,3.846454,82.523274,39.396166,142.072564,103.996676,140.270103,102.939151,71.575631,102.082382,-0.061379,-2.176899,32.025740,-235.682433,104.148634,3.635174,22.228596,8.991052,23.107898,1191.260723,15.086293,447417.530851,0.950358,39.293998,26.836310,2.688214,0.075563,0.051059,112.365811,96.206584,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.956253,70.259537,88.934011,29.873418,18.364262,39.000000,95.400000,62.455091,0.000000,34.635036,33.251749,0.208669,22.946765,72.174920,54.711244,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.776625,82.312628,105.092982,144.372393,93.241289,96.682648,54.687149,14.364228,103.656338,3.844137,82.525936,39.307275,142.101973,103.993561,140.285758,102.910118,71.570478,101.996501,-0.061552,-2.179234,32.025740,-235.685060,104.471343,3.633448,22.166680,9.026193,16.015894,825.079666,15.172395,447575.521973,0.955841,39.546538,26.890943,2.701975,0.075163,0.052134,112.325701,96.239816,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.974834,70.275208,88.932207,29.873418,18.366719,39.000000,95.400000,62.413494,0.000000,34.635036,33.256245,0.206521,22.936885,73.512898,54.711017,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
39.125946,82.308203,105.158745,144.361503,93.236534,96.680354,54.674454,14.367082,103.612775,3.841984,82.497854,39.093275,142.068693,103.989872,140.258161,102.804102,71.565854,102.135661,-0.061513,-2.180983,32.025740,-235.683839,104.024532,3.631419,22.130313,9.041483,16.192656,834.379503,15.164222,447516.452979,0.954959,39.470550,26.844119,2.700863,0.074842,0.051781,112.304284,96.226868,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.978202,70.268619,88.899262,29.873418,18.365467,39.000000,95.400000,62.505097,0.000000,34.635036,33.259831,0.207963,22.959531,72.671153,54.703966,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.744051,82.308203,105.129320,144.361503,93.227211,96.682621,54.667254,14.374931,103.690902,3.840320,82.524019,39.320252,142.111783,104.009335,140.262191,102.926851,71.569764,102.015692,-0.061342,-2.182746,32.025740,-235.678277,104.402588,3.629474,22.187018,9.035046,18.668981,962.106943,15.225045,447599.984261,0.959972,39.757070,26.794754,2.710215,0.076717,0.052281,112.291806,96.285010,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.990027,70.270484,88.914460,29.873418,18.393989,39.000000,95.400000,62.345887,0.000000,34.635036,33.263239,0.206088,22.958431,73.721530,54.698124,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.708174,82.304884,105.258892,144.350613,93.201062,96.682599,54.618533,14.366226,103.676150,3.838657,82.513283,39.183546,142.120273,104.042181,140.275308,102.868926,71.581176,102.130234,-0.061284,-2.184304,32.025740,-235.682899,104.074744,3.628004,22.209160,9.006774,-1.318222,-67.995243,15.082693,447427.041490,0.950982,39.291981,26.887702,2.687698,0.074728,0.051146,112.260788,96.341987,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.990511,70.279679,88.919152,29.873418,18.411119,39.000000,95.400000,62.503374,0.000000,34.635036,33.266662,0.208758,22.958143,72.525930,54.698704,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
39.258218,82.302671,105.210694,144.354243,93.211082,96.677300,54.697758,14.366939,103.782608,3.836804,82.535567,39.277824,142.117634,104.054509,140.298001,102.900769,71.561253,102.130784,-0.061222,-2.187210,32.025740,-235.679735,103.709493,3.626316,22.155772,9.062127,12.472744,642.425068,15.244376,447611.168142,0.961175,39.795764,26.807653,2.713431,0.074192,0.051254,112.240181,96.294447,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.009644,70.275992,88.947112,29.873418,18.458456,39.000000,95.400000,62.508601,0.000000,34.635036,33.270190,0.208802,22.963858,73.970211,54.705441,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
39.066832,82.299628,105.231563,144.350055,93.210588,96.670281,54.763177,14.366368,103.506481,3.834082,82.488515,39.220725,142.111445,104.039543,140.280280,102.915518,71.535625,102.054796,-0.061098,-2.188965,32.025740,-235.686023,104.224667,3.623948,22.154798,9.073054,24.542972,1262.607905,15.278775,447605.219156,0.962980,39.839968,26.868937,2.719294,0.074140,0.050855,112.160344,96.281209,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.983436,70.239421,88.908598,29.873418,18.479836,39.000000,95.400000,62.256539,0.000000,34.635036,33.273606,0.206088,22.932233,73.189040,54.710545,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
39.036021,82.299628,105.118315,144.350055,93.226209,96.658102,54.655859,14.364941,103.596416,3.831428,82.528620,39.241552,142.080502,104.082938,140.276523,102.927129,71.548784,102.026924,-0.061106,-2.189520,32.025740,-235.686143,103.814853,3.621640,22.132350,9.017701,13.658465,704.036484,15.032509,447351.434236,0.947103,39.112841,26.889209,2.679966,0.073521,0.051638,112.199802,96.325798,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.995559,70.246563,88.919873,29.873418,18.481056,39.000000,95.400000,62.331295,0.000000,34.635036,33.276964,0.206348,22.909154,71.994071,54.702353,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.808333,82.298245,105.153182,144.353126,93.193196,96.655790,54.676729,14.366796,103.521946,3.829145,82.524064,39.255914,142.069097,104.041770,140.310395,102.850755,71.568983,102.121500,-0.061012,-2.190690,32.025740,-235.690332,104.097831,3.619056,22.139418,9.018205,38.320005,1974.481315,15.116851,447451.141090,0.950863,39.361140,26.866618,2.693629,0.075173,0.051363,112.232932,96.382056,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.008931,70.247486,88.932365,29.873418,18.474367,39.000000,95.400000,62.331348,0.000000,34.635036,33.280372,0.207524,22.925994,73.351420,54.702333,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.916566,82.301288,105.226033,144.356756,93.184654,96.649665,54.651581,14.383065,103.656543,3.825997,82.523636,39.327087,142.063948,104.018124,140.295252,102.819107,71.549911,102.093204,-0.061187,-2.194175,32.025740,-235.668346,103.678302,3.615979,22.137218,9.058666,16.214070,835.832602,15.111668,447385.765424,0.953416,39.401692,26.835765,2.692854,0.073824,0.051440,112.292619,96.329711,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.004183,70.226147,88.918542,29.873418,18.478102,39.000000,95.400000,62.418718,0.000000,34.635036,33.285107,0.207568,22.882487,73.234035,54.710349,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.733879,82.298798,105.132639,144.349217,93.201334,96.638990,54.806449,14.364513,103.553167,3.823157,82.534936,39.300088,142.105335,103.931684,140.303717,102.722000,71.566820,102.130154,-0.061279,-2.196504,32.025740,-235.687225,104.222485,3.613573,22.135379,9.049632,23.115037,1188.209214,15.215291,447446.323532,0.959016,39.700742,26.875589,2.709552,0.075211,0.050819,112.294531,96.319984,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.005034,70.245249,88.944452,29.873418,18.520801,39.000000,95.400000,62.365519,0.000000,34.635036,33.288594,0.208669,22.916222,73.318312,54.706179,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.700207,82.295203,105.190417,144.340840,93.152447,96.634402,54.725671,14.365512,103.637846,3.820633,82.506674,39.189330,142.115700,103.954604,140.267653,102.798784,71.537995,102.054593,-0.061460,-2.200018,32.025740,-235.684756,104.274063,3.610895,22.117150,9.017664,48.078322,2475.074069,15.178078,447404.301828,0.956546,39.560803,26.876707,2.703888,0.074443,0.050522,112.288753,96.293576,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.994271,70.221630,88.901585,29.873418,18.517941,39.000000,95.400000,62.439464,0.000000,34.635036,33.291954,0.207305,22.946820,73.123553,54.706297,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
39.132001,82.295203,105.178938,144.340840,93.102174,96.634380,54.678659,14.369080,103.575058,3.818649,82.492147,39.220999,142.103911,103.900753,140.278487,102.840652,71.550510,102.097502,-0.061379,-2.202353,32.025740,-235.680861,103.937119,3.608633,22.183719,8.992494,38.575178,1987.559210,15.241977,447408.987677,0.958550,39.799830,26.883241,2.714230,0.073794,0.051262,112.255230,96.265086,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.991043,70.214254,88.883409,29.873418,18.546283,39.000000,95.400000,62.447393,0.000000,34.635036,33.295241,0.208051,22.934757,73.043775,54.697986,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
39.095556,82.287458,105.264933,144.344750,93.075334,96.628276,54.682824,14.387346,103.735678,3.817251,82.522666,39.232931,142.118255,104.035328,140.282498,102.816055,71.567971,102.125073,-0.061256,-2.203443,32.025740,-235.665535,104.230307,3.607154,22.183160,9.028230,13.197011,679.915033,15.264262,447449.982008,0.960806,39.840846,26.864119,2.718084,0.074376,0.051921,112.261624,96.220875,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.010731,70.213195,88.895249,29.873418,18.575201,39.000000,95.400000,62.249349,0.000000,34.635036,33.298320,0.208980,22.908325,73.631930,54.703690,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.751373,82.282479,105.234554,144.351730,93.081439,96.617690,54.672795,14.365655,103.493510,3.816266,82.517275,39.356621,142.128023,104.022143,140.299584,102.931265,71.557917,102.035637,-0.061169,-2.203454,32.025740,-235.685756,104.293622,3.606642,22.157971,9.066635,15.106496,778.435175,15.075211,447221.944076,0.950271,39.271023,26.878836,2.687799,0.073751,0.050763,112.274166,96.273494,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.988532,70.195151,88.895135,29.873418,18.594720,39.000000,95.400000,62.259881,0.000000,34.635036,33.301647,0.207261,22.953310,72.459282,54.714017,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.908612,82.278883,105.220143,144.358152,93.057952,96.603975,54.674542,14.363800,103.614233,3.815011,82.505749,39.382380,142.151450,103.965978,140.313468,102.803102,71.532911,102.082590,-0.061384,-2.205191,32.025740,-235.690225,104.403367,3.605724,22.166860,9.020676,21.409698,1103.202897,15.102391,447170.522148,0.951071,39.311187,26.878867,2.692504,0.074177,0.051021,112.355466,96.266496,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.996070,70.206835,88.900255,29.873418,18.610904,39.000000,95.400000,62.401297,0.000000,34.635036,33.304719,0.205528,22.930484,72.267301,54.704969,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
