OSU 80 Ton Compressor Load Stand
39.021278,82.278883,105.094877,144.358152,93.054146,96.593300,54.687731,14.350813,103.426532,3.813210,82.493455,39.384338,142.123297,104.044436,140.299454,102.865412,71.547289,102.195463,-0.061326,-2.206937,32.025740,-235.697494,104.457603,3.604185,22.130673,9.010110,5.178976,266.798866,15.245312,447295.803153,0.960181,39.760345,26.832163,2.715634,0.075239,0.051516,112.324120,96.255113,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.988393,70.192522,88.907042,29.873418,18.619192,39.000000,95.400000,62.321091,0.000000,34.635036,33.307818,0.206391,22.908559,73.556023,54.705234,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.839122,82.272798,105.082908,144.360945,93.031344,96.584906,54.643683,14.364513,103.627041,3.812309,82.519982,39.059356,142.115425,103.989430,140.326499,102.803326,71.542458,102.079713,-0.061460,-2.209266,32.025740,-235.690002,104.057858,3.603288,22.138805,9.069358,0.070651,3.642559,15.172585,447198.593681,0.955852,39.548896,26.886972,2.704289,0.075205,0.053002,112.350744,96.293486,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.998952,70.191048,88.893377,29.873418,18.599324,39.000000,95.400000,62.261070,0.000000,34.635036,33.310780,0.208758,22.928825,73.822506,54.705215,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.633536,82.273628,105.261545,144.358711,93.028240,96.572542,54.672487,14.343964,103.583447,3.811333,82.506900,39.131071,142.118957,103.959065,140.297791,102.885942,71.522075,102.067325,-0.061355,-2.213942,32.025740,-235.708264,104.207320,3.602077,22.155321,9.069484,22.838585,1176.875038,15.103738,447070.557348,0.952561,39.400358,26.944194,2.693271,0.074256,0.051825,112.350260,96.344514,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.983691,70.167908,88.882733,29.873418,18.611715,39.000000,95.400000,62.332571,0.000000,34.635036,33.315026,0.207436,22.913049,73.180239,54.703631,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.931373,82.268649,105.213471,144.367925,93.009525,96.560300,54.661193,14.364799,103.585323,3.810199,82.504644,39.093103,142.134769,103.976792,140.309033,102.866521,71.562841,102.164557,-0.061358,-2.216303,32.025740,-235.684652,104.029101,3.601291,22.116105,9.003078,4.246087,218.846584,15.179506,447118.307220,0.958022,39.634589,26.875598,2.705594,0.075049,0.051095,112.369415,96.355963,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.980903,70.178397,88.876419,29.873418,18.684263,39.000000,95.400000,62.418075,0.000000,34.635036,33.318193,0.206304,22.895469,72.713513,54.717990,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
39.151376,82.270032,105.185109,144.370159,93.027162,96.552667,54.737814,14.382922,103.622078,3.808466,82.506155,39.229319,142.138599,104.066402,140.332451,102.834285,71.547818,102.067432,-0.061500,-2.217451,32.025740,-235.666692,104.333895,3.599819,22.116195,9.014185,3.893483,200.392222,15.293392,447196.390159,0.962853,39.907687,26.888119,2.724616,0.074261,0.050942,112.304065,96.381207,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.976753,70.189183,88.871435,29.873418,18.667667,39.000000,95.400000,62.282625,0.000000,34.635036,33.321105,0.206956,22.904394,73.725776,54.700976,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.703201,82.270032,105.124445,144.370159,93.046959,96.543513,54.660572,14.364941,103.549836,3.806210,82.499434,39.214100,142.145557,103.891053,140.317926,102.955813,71.556285,101.984971,-0.061437,-2.217446,32.025740,-235.686470,104.436488,3.597737,22.183484,9.013319,24.429325,1259.120466,15.154570,446919.047299,0.955033,39.508629,26.909042,2.702537,0.075902,0.051243,112.288424,96.351200,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.960224,70.175561,88.869992,29.873418,18.680655,39.000000,95.400000,62.180815,0.000000,34.635036,33.324280,0.210051,22.929168,73.457364,54.705677,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.850082,82.269479,105.302298,144.357873,93.020529,96.529111,54.645164,14.369080,103.667073,3.804400,82.485065,39.131496,142.138771,103.961934,140.306134,102.900628,71.513057,102.116927,-0.061324,-2.217994,32.025740,-235.683638,104.055246,3.595667,22.156096,9.048064,15.919043,820.720368,15.054106,446807.369042,0.947883,39.220397,26.862444,2.686626,0.075154,0.051754,112.254660,96.344604,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.983163,70.191443,88.877547,29.873418,18.708016,39.000000,95.400000,62.367604,0.000000,34.635036,33.327381,0.205571,22.932972,72.740686,54.700445,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
39.158433,82.268649,105.260827,144.355639,92.996748,96.523794,54.686349,14.373504,103.578992,3.803264,82.510734,39.282764,142.164644,104.070234,140.316327,102.871152,71.545449,102.132615,-0.061227,-2.218575,32.025740,-235.672844,103.836468,3.594346,22.175443,9.052860,17.214422,886.836392,15.238128,446961.624874,0.960910,39.811706,26.801624,2.716169,0.075032,0.051687,112.285986,96.397015,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.980073,70.194161,88.896309,29.873418,18.753001,39.000000,95.400000,62.291818,0.000000,34.635036,33.330500,0.205614,22.957421,72.544799,54.700032,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.977346,82.265883,105.138563,144.360386,92.990931,96.513619,54.743889,14.374503,103.489610,3.801152,82.478343,39.290423,142.129621,104.060600,140.275463,102.911266,71.519452,102.072888,-0.061287,-2.218587,32.025740,-235.678542,104.138006,3.592887,22.162497,9.018566,45.742280,2354.030886,15.197763,446903.330834,0.957146,39.616787,26.928614,2.710478,0.074985,0.052036,112.277770,96.380603,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.962462,70.193148,88.846471,29.873418,18.746067,39.000000,95.400000,62.145020,0.000000,34.635036,33.333576,0.206695,22.894026,73.929550,54.710240,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
39.007073,82.265883,105.147216,144.360386,92.966174,96.506500,54.744349,14.371648,103.652644,3.799421,82.507937,39.240462,142.158346,104.018976,140.324987,102.872067,71.550878,102.016981,-0.061284,-2.218611,32.025740,-235.676822,104.616633,3.591622,22.144430,9.051508,47.710720,2455.311917,15.057716,446673.512735,0.948305,39.209746,26.906173,2.688076,0.075059,0.051355,112.350480,96.413560,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.990263,70.196052,88.900007,29.873418,18.732132,39.000000,95.400000,62.213674,0.000000,34.635036,33.336555,0.207480,22.926553,73.232973,54.735339,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
39.003536,82.265606,105.133458,144.363178,92.935067,96.485257,54.820430,14.362087,103.534234,3.798049,82.512719,39.384079,142.126345,104.013832,140.311339,102.840341,71.522213,102.035334,-0.061337,-2.216256,32.025740,-235.688997,104.297070,3.589838,22.168609,9.075758,12.854159,660.588811,15.116166,446754.689026,0.951919,39.445239,26.894273,2.697427,0.074339,0.052628,112.381232,96.357528,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.961817,70.180473,88.878810,29.873418,18.748598,39.000000,95.400000,62.277661,0.000000,34.635036,33.340645,0.207261,22.962542,73.132818,54.765590,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.932525,82.262287,105.179325,144.370159,92.965228,96.471616,54.657274,14.367795,103.569524,3.796821,82.506472,39.231898,142.119321,104.032463,140.332324,102.844909,71.525365,101.975256,-0.061408,-2.213351,32.025740,-235.681002,103.866165,3.588448,22.156114,9.016763,34.802206,1793.861056,15.103465,446650.667985,0.951063,39.406069,26.827358,2.695594,0.074177,0.050978,112.375939,96.358177,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.976616,70.194853,88.889206,29.873418,18.764993,39.000000,95.400000,62.179586,0.000000,34.635036,33.343574,0.208581,22.905404,72.794819,54.710653,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.731236,82.258968,105.208691,144.370438,92.960062,96.466264,54.664347,14.368509,103.693306,3.795965,82.494562,39.331698,142.122388,103.939933,140.299694,102.844155,71.516945,102.023309,-0.061332,-2.210438,32.025740,-235.682086,103.991695,3.587620,22.136551,9.014744,48.345868,2491.639402,15.099832,446605.056568,0.949626,39.410451,26.867675,2.695485,0.074300,0.050564,112.341409,96.358848,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.972054,70.211449,88.892724,29.873418,18.792379,39.000000,95.400000,62.204544,0.000000,34.635036,33.346610,0.208139,22.925994,72.854110,54.708549,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.702330,82.255372,105.101857,144.373230,92.920163,96.462970,54.762298,14.379069,103.562330,3.794862,82.484299,39.266725,142.139750,104.062549,140.328614,102.902305,71.539606,102.041379,-0.061379,-2.206931,32.025740,-235.673159,103.890818,3.586589,22.145566,9.057043,32.530364,1673.544423,15.134785,446565.178961,0.954180,39.500746,26.826375,2.701580,0.075300,0.050617,112.317575,96.379665,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.976341,70.193334,88.898294,29.873418,18.790279,39.000000,95.400000,62.286216,0.000000,34.635036,33.349475,0.206478,22.907495,72.560875,54.705205,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
39.106990,82.255372,105.221183,144.373230,92.912519,96.458679,54.668714,14.371363,103.660204,3.793149,82.497269,39.134592,142.111600,104.076927,140.331495,102.826311,71.511838,102.095704,-0.061384,-2.204592,32.025740,-235.677271,103.916397,3.585004,22.123569,9.056213,9.477230,488.396529,15.225711,446647.980835,0.959307,39.763501,26.865309,2.716378,0.074331,0.051344,112.247169,96.336577,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.968250,70.190638,88.877976,29.873418,18.792916,39.000000,95.400000,62.289273,0.000000,34.635036,33.352302,0.207305,22.926806,73.151684,54.707467,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
39.090715,82.253989,105.147835,144.377419,92.934444,96.450340,54.688937,14.368366,103.579738,3.791869,82.500179,39.259109,142.125729,104.004570,140.337978,102.858518,71.547107,102.014678,-0.061497,-2.202843,32.025740,-235.682228,104.196317,3.583843,22.122523,9.030087,20.783487,1070.653470,15.221957,446601.710976,0.958316,39.798202,26.854119,2.715647,0.074877,0.052159,112.274915,96.395406,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.978578,70.182710,88.889815,29.873418,18.849501,39.000000,95.400000,62.103864,0.000000,34.635036,33.355197,0.208669,22.918133,73.722065,54.701330,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.822643,82.248181,105.111710,144.383283,92.940143,96.446489,54.692271,14.349386,103.670588,3.791136,82.477667,39.082564,142.114537,103.937824,140.307949,102.813461,71.519177,102.049241,-0.061515,-2.201051,32.025740,-235.698268,104.008794,3.582869,22.153590,9.001690,13.551907,698.078776,15.063298,446439.364666,0.949279,39.264068,26.916367,2.690598,0.073490,0.051079,112.306768,96.370676,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.990520,70.187597,88.907495,29.873418,18.845791,39.000000,95.400000,62.103944,0.000000,34.635036,33.358137,0.209113,22.932017,72.662515,54.706080,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.898638,82.247627,105.092727,144.383562,92.936115,96.445772,54.655213,14.370792,103.594258,3.790014,82.503495,39.251139,142.164265,104.021882,140.305582,102.864855,71.519430,102.041590,-0.061465,-2.197525,32.025740,-235.682416,104.141637,3.581719,22.150182,9.039445,-1.276822,-65.815594,15.058239,446342.859349,0.949266,39.284085,26.829666,2.689842,0.074365,0.051807,112.335874,96.384607,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.984227,70.195825,88.908149,29.873418,18.838939,39.000000,95.400000,62.210557,0.000000,34.635036,33.360779,0.205700,22.882631,72.163253,54.715168,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.889089,82.243478,105.101177,144.383841,92.932714,96.436884,54.689355,14.366654,103.544521,3.788319,82.476359,39.220035,142.154754,103.942004,140.328296,102.882393,71.517015,101.966279,-0.061520,-2.192830,32.025740,-235.684921,104.146310,3.580416,22.113616,9.050714,17.418464,897.298708,15.168118,446495.674790,0.956180,39.631755,26.879540,2.707485,0.074977,0.051412,112.335545,96.388296,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.986786,70.163120,88.891575,29.873418,18.904064,39.000000,95.400000,62.165888,0.000000,34.635036,33.364580,0.207480,22.930358,72.535523,54.774658,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.898578,82.243478,105.118689,144.383841,92.932321,96.425672,54.651359,14.370364,103.663781,3.787249,82.466636,39.267117,142.144861,103.976959,140.316845,102.836232,71.510826,101.987129,-0.061652,-2.190481,32.025740,-235.684478,103.859271,3.579532,22.178364,9.056105,22.590160,1164.523693,15.132411,446454.795885,0.954818,39.530805,26.874428,2.701707,0.074118,0.051984,112.365616,96.406831,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.019222,70.151575,88.889161,29.873418,18.869517,39.000000,95.400000,62.162850,0.000000,34.635036,33.367249,0.206261,22.944980,73.565464,54.785575,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.701072,82.240989,105.078526,144.388867,92.929102,96.423398,54.691696,14.364656,103.668370,3.787931,82.504488,39.266119,142.156095,103.945077,140.325802,102.807869,71.529553,101.935551,-0.061633,-2.188923,32.025740,-235.688389,104.096506,3.579675,22.216750,9.009352,7.904335,407.168270,15.136262,446416.378579,0.954376,39.539262,26.829023,2.702588,0.074667,0.051166,112.394566,96.376334,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.033882,70.172871,88.896558,29.873418,18.916324,39.000000,95.400000,62.150491,0.000000,34.635036,33.369959,0.207831,22.914653,72.952892,54.794603,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
39.046129,82.242372,105.069390,144.393055,92.918146,96.419644,54.639268,14.383778,103.593679,3.788783,82.490480,39.137423,142.168013,104.012130,140.317401,102.774513,71.521893,102.005278,-0.061788,-2.187166,32.025740,-235.663222,103.980207,3.580554,22.142483,9.042691,-0.557811,-28.761558,15.132895,446371.064973,0.954679,39.526736,26.848455,2.702379,0.073999,0.051825,112.370251,96.379755,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.027707,70.186609,88.900009,29.873418,18.891875,39.000000,95.400000,62.228382,0.000000,34.635036,33.372748,0.207524,22.957259,73.367695,54.700799,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
39.207335,82.242372,105.150737,144.403108,92.923373,96.415241,54.767495,14.379497,103.604598,3.789782,82.505390,39.281285,142.165884,103.893176,140.330623,102.847484,71.535029,102.007526,-0.061757,-2.183654,32.025740,-235.670280,104.052774,3.581621,22.152815,9.096205,16.016826,823.917187,15.212248,446417.443901,0.959161,39.785486,26.796965,2.715132,0.074811,0.052483,112.406516,96.339396,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.029550,70.169783,88.902331,29.873418,18.935782,39.000000,95.400000,62.069833,0.000000,34.635036,33.375608,0.208359,22.967717,73.195327,54.703641,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.811402,82.242372,105.121846,144.403108,92.912365,96.409904,54.650029,14.367653,103.563661,3.790296,82.494224,39.177339,142.155075,103.923373,140.329003,102.819178,71.517015,102.008741,-0.061657,-2.181321,32.025740,-235.682778,104.338204,3.582319,22.129339,9.018692,23.939789,1234.127156,15.060905,446252.268040,0.950963,39.331130,26.848912,2.690904,0.075304,0.051887,112.390108,96.365758,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.029043,70.170522,88.882239,29.873418,18.942978,39.000000,95.400000,61.992569,0.000000,34.635036,33.378413,0.207787,22.923939,72.574368,54.705333,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.984297,82.240989,105.062376,144.414277,92.892901,96.400298,54.707765,14.369651,103.488680,3.790558,82.514841,39.142788,142.157246,103.985079,140.339624,102.817754,71.533902,101.994088,-0.061683,-2.179567,32.025740,-235.683558,104.070338,3.582494,22.142231,8.995253,11.668013,600.866424,15.002618,446131.929881,0.944514,39.119274,26.837202,2.681915,0.073703,0.050593,112.367879,96.325823,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.032640,70.161672,88.895544,29.873418,18.921390,39.000000,95.400000,62.153737,0.000000,34.635036,33.381158,0.207831,22.970403,72.003530,54.717007,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.955488,82.237393,105.047299,144.409809,92.856404,96.389693,54.670079,14.377357,103.592324,3.791248,82.475818,39.103550,142.164949,103.938639,140.321240,102.762387,71.487889,101.932417,-0.061536,-2.176642,32.025740,-235.673891,104.170391,3.582897,22.222935,9.026950,27.591726,1421.867602,15.168553,446327.036889,0.956840,39.640809,26.855989,2.708530,0.075062,0.051157,112.378115,96.317728,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.015259,70.156325,88.856936,29.873418,18.935877,39.000000,95.400000,62.066592,0.000000,34.635036,33.383948,0.204928,22.906972,73.000514,54.713250,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.864491,82.236010,105.153244,144.406179,92.844378,96.384345,54.672710,14.368366,103.503249,3.792263,82.470404,39.067757,142.146736,103.839513,140.312966,102.706296,71.504730,102.074098,-0.061604,-2.174915,32.025740,-235.684352,103.815994,3.583706,22.177660,9.042348,48.319425,2489.895683,15.083532,446168.800692,0.951193,39.411183,26.829798,2.694992,0.075047,0.051553,112.350306,96.367502,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.015030,70.139916,88.856395,29.873418,18.932373,39.000000,95.400000,62.068617,0.000000,34.635036,33.386552,0.205915,22.930232,72.575993,54.706906,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.728474,82.232414,105.181474,144.408413,92.882265,96.386702,54.741559,14.371648,103.546900,3.792454,82.464495,39.147710,142.152906,103.839523,140.327596,102.812091,71.502015,101.950705,-0.061730,-2.172596,32.025740,-235.680090,103.810955,3.584113,22.142736,9.006359,12.460144,641.262589,15.092006,446210.655794,0.952490,39.445565,26.836639,2.696598,0.074854,0.051022,112.368670,96.377743,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.025449,70.154067,88.860635,29.873418,18.991495,39.000000,95.400000,62.094576,0.000000,34.635036,33.390145,0.206131,22.908523,73.645379,54.711489,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.926261,82.232414,105.042842,144.408413,92.890560,96.379113,54.699036,14.370507,103.513725,3.792167,82.479856,39.294224,142.175950,103.964342,140.346855,102.843057,71.506916,101.993475,-0.061861,-2.172029,32.025740,-235.681558,104.454454,3.583934,22.216264,8.999634,16.544131,852.107316,15.145922,446198.244915,0.954777,39.564280,26.909762,2.705638,0.074717,0.051960,112.384815,96.349503,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.032156,70.154136,88.857320,29.873418,19.015556,39.000000,95.400000,62.147632,0.000000,34.635036,33.392706,0.208315,22.936182,73.554109,54.780569,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
39.154924,82.226606,105.000417,144.408971,92.869136,96.378363,54.717389,14.362373,103.596789,3.791651,82.454727,39.275531,142.152418,103.914167,140.322500,102.726542,71.487084,101.953836,-0.061956,-2.172065,32.025740,-235.688875,103.892395,3.583560,22.234637,9.016655,34.755817,1789.501758,15.209182,446272.793913,0.957178,39.740605,26.834130,2.715869,0.074325,0.051273,112.354414,96.349145,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.025334,70.145240,88.842752,29.873418,18.977722,39.000000,95.400000,62.054782,0.000000,34.635036,33.395143,0.208758,22.928230,73.783964,54.729684,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.679141,82.222457,104.991770,144.414556,92.856423,96.383710,54.740412,14.361659,103.643799,3.791423,82.467517,39.228523,142.156417,103.815629,140.352997,102.741474,71.471139,102.011073,-0.061993,-2.172061,32.025740,-235.685178,103.843224,3.583186,22.177011,9.076353,47.710112,2455.457227,15.102025,446135.247227,0.952636,39.479137,26.856395,2.698508,0.074254,0.051428,112.304396,96.411326,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.035061,70.167826,88.850667,29.873418,18.977994,39.000000,95.400000,61.950666,0.000000,34.635036,33.397765,0.208713,22.939481,72.495988,54.787758,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.841041,82.222733,105.096202,144.420420,92.868675,96.385232,54.760293,14.365940,103.524849,3.791810,82.468127,39.336439,142.157885,103.899249,140.362147,102.784381,71.496609,101.969973,-0.062003,-2.173662,32.025740,-235.685144,103.771636,3.583753,22.206617,9.008577,46.391484,2386.725624,14.997078,446051.364972,0.946339,39.172311,26.851050,2.681666,0.075025,0.051911,112.406209,96.433261,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.071090,70.159460,88.852901,29.873418,18.990921,39.000000,95.400000,62.149937,0.000000,34.635036,33.400175,0.210186,22.977904,71.839638,54.715758,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.960092,82.222733,105.095706,144.420420,92.867229,96.386754,54.747004,14.362658,103.450308,3.791774,82.464044,39.148791,142.162824,103.884025,140.362107,102.704173,71.513151,101.957549,-0.062082,-2.175435,32.025740,-235.685650,104.054534,3.583942,22.133378,8.994099,20.288809,1044.061751,15.202252,446325.924916,0.958454,39.796023,26.903344,2.714429,0.074030,0.051856,112.400651,96.435653,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.054450,70.156928,88.852472,29.873418,19.029614,39.000000,95.400000,62.067884,0.000000,34.635036,33.402763,0.206391,22.925147,72.837940,54.706277,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.998904,82.221350,104.985042,144.425725,92.868192,96.386760,54.673246,14.362373,103.415373,3.790856,82.489443,39.100261,142.172611,103.908932,140.359248,102.659395,71.497644,101.889029,-0.062100,-2.174872,32.025740,-235.692469,104.127507,3.583153,22.112805,9.048983,12.396656,638.792320,15.147459,446210.480697,0.953846,39.581988,26.851774,2.705803,0.074457,0.051467,112.441593,96.437486,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.073765,70.149274,88.862034,29.873418,19.027811,39.000000,95.400000,62.007129,0.000000,34.635036,33.405281,0.209603,22.922749,72.066920,54.713397,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.862533,82.224946,104.992929,144.433543,92.891054,96.382209,54.651829,14.366654,103.590283,3.789397,82.489804,39.236442,142.178335,103.946912,140.369207,102.765700,71.482690,101.924979,-0.062189,-2.172522,32.025740,-235.685738,104.368532,3.581734,22.135776,9.066869,45.377836,2339.209272,15.096070,446131.135692,0.950970,39.424836,26.827341,2.697522,0.074116,0.051245,112.531684,96.502232,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.092412,70.184929,88.862395,29.873418,19.009740,39.000000,95.400000,61.973840,0.000000,34.635036,33.408853,0.207480,22.931331,73.143090,54.702736,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.763953,82.224393,105.013116,144.434939,92.888855,96.374591,54.654897,14.381923,103.634318,3.788523,82.467067,39.245376,142.170186,103.915723,140.369869,102.749515,71.496771,101.895031,-0.062334,-2.170730,32.025740,-235.670958,103.822209,3.580742,22.116880,8.999490,15.552590,801.684766,15.062959,446138.034893,0.951235,39.372299,26.799313,2.692000,0.074517,0.050810,112.519035,96.485331,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.067404,70.146648,88.864019,29.873418,19.031795,39.000000,95.400000,62.027206,0.000000,34.635036,33.411457,0.207436,22.879422,71.864092,54.713574,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
39.055859,82.224670,105.107352,144.427959,92.832665,96.366971,54.778735,14.364370,103.554495,3.787796,82.467902,39.062624,142.190868,103.844024,140.390982,102.763417,71.498864,101.895598,-0.062231,-2.169556,32.025740,-235.683610,104.029978,3.579785,22.112120,8.992314,15.833637,814.326731,15.122551,446213.350350,0.955147,39.555804,26.837111,2.701649,0.075998,0.052157,112.553448,96.535253,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.086904,70.178592,88.863229,29.873418,19.089169,39.000000,95.400000,62.064705,0.000000,34.635036,33.414032,0.207218,22.880738,72.886805,54.705303,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
