OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Friday, December 4, 2020
1:08:43 AM
40
40
Test Comments:
40
Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,Tecon,Pecon,Poil2,Moil2,Power,P_reactive,Shaft Power,Torque,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Toil,Tbox,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Encoder Speed,VFD Power,eta_is_2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,kVAR,kW,in-lb,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,RPM,kW,,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
38.101131,86.096071,103.728790,147.113055,90.550176,93.955573,54.659903,14.364085,102.210918,3.850203,86.898395,38.721220,144.284454,102.583151,141.960235,101.422308,71.345940,100.744302,-0.060571,-2.197735,32.025740,-235.683569,102.988414,3.638972,21.983707,8.946877,25.920411,1335.989426,14.895652,440007.227908,0.952385,44.055995,26.255957,2.702043,0.074387,0.051181,113.178110,97.262396,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.094471,70.285301,88.011901,29.873418,15.698780,39.000000,95.400000,63.955925,0.000000,32.635036,30.049859,0.205270,22.731140,71.702295,54.731198,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.194007,86.120428,103.778144,147.131492,90.560957,93.973106,54.671203,14.358234,102.133645,3.847982,86.909638,38.616120,144.282309,102.617379,141.950802,101.490775,71.350013,100.820071,-0.060553,-2.195992,32.025740,-235.685989,103.022700,3.636322,21.963946,8.972534,14.305222,737.167151,14.913978,440129.043554,0.952789,44.124710,26.246540,2.704454,0.074600,0.051101,113.190685,97.258309,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.084673,70.267625,87.987047,29.873418,15.672000,39.000000,95.400000,64.064822,0.000000,32.635036,30.049859,0.206261,22.768391,72.018078,54.724343,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.430405,86.120428,103.876552,147.131492,90.558296,93.989134,54.695828,14.364228,102.258621,3.846704,86.917762,38.710642,144.278827,102.683408,141.959191,101.466943,71.335148,100.925315,-0.060513,-2.194257,32.025740,-235.688327,102.811203,3.635042,21.950243,8.993594,17.815480,917.642100,15.025632,440359.360771,0.959303,44.440429,26.220425,2.722460,0.074828,0.051180,113.178879,97.226188,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.068031,70.262601,87.987093,29.873418,15.686115,39.000000,95.400000,64.032427,0.000000,32.635036,30.049859,0.205571,22.731500,73.199212,54.736175,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.417401,86.143677,103.782430,147.156075,90.578469,94.007422,54.659101,14.370650,102.217646,3.845013,86.945454,38.622200,144.273730,102.726636,142.008884,101.484448,71.345319,100.886193,-0.060432,-2.192522,32.025740,-235.678148,102.921067,3.633533,21.973484,8.941738,39.218257,2021.416427,14.996147,440422.826932,0.956847,44.340331,26.264901,2.717132,0.074587,0.051438,113.180283,97.316473,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.073285,70.273246,87.988944,29.873418,15.672195,39.000000,95.400000,63.938940,0.000000,32.635036,30.049859,0.207963,22.766588,72.704711,54.729871,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.494282,86.167480,103.772578,147.171161,90.603243,94.039192,54.690576,14.378926,102.231316,3.841231,86.949471,38.685868,144.261545,102.776791,142.009312,101.558405,71.359378,100.939524,-0.060390,-2.190183,32.025740,-235.674935,102.783970,3.630059,21.972240,8.983208,24.671222,1270.890572,14.910762,440416.115461,0.950297,44.024599,26.347158,2.702978,0.074914,0.051153,113.214233,97.384394,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.057152,70.285324,87.986889,29.873418,15.609756,39.000000,95.400000,63.959052,0.000000,32.635036,30.049859,0.206782,22.767796,72.533429,54.730893,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.486179,86.201524,103.891875,147.191833,90.639821,94.057340,54.714644,14.364799,102.264258,3.837640,86.978666,38.671740,144.282290,102.623452,142.008270,101.531076,71.346654,100.885729,-0.060403,-2.187266,32.025740,-235.684489,102.784689,3.626737,21.946024,9.010705,12.121013,624.116015,14.906400,440518.440718,0.951515,44.065178,26.311942,2.701443,0.074915,0.051827,113.244759,97.311738,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.065567,70.256404,87.969937,29.873418,15.580114,39.000000,95.400000,63.933976,0.000000,32.635036,30.049859,0.207655,22.733682,71.678218,54.726674,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.392126,86.221729,103.967819,147.210829,90.663050,94.072497,54.688999,14.376358,102.259637,3.834955,87.040463,38.737554,144.333479,102.771114,142.048105,101.632925,71.366121,100.888963,-0.060264,-2.184339,32.025740,-235.675544,102.606658,3.623701,21.951559,8.952791,19.178501,987.972113,14.877788,440637.928889,0.949311,43.986593,26.332021,2.695792,0.075156,0.051736,113.274778,97.275554,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.097077,70.263433,87.995129,29.873418,15.616221,39.000000,95.400000,63.942129,0.000000,32.635036,30.049859,0.208139,22.707087,71.949264,54.731100,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
37.972554,86.221729,103.900146,147.210829,90.674425,94.089019,54.758048,14.366939,102.425260,3.832636,87.025720,38.780602,144.312822,102.746319,142.059963,101.587488,71.364257,101.020911,-0.060125,-2.182596,32.025740,-235.684635,102.763009,3.621358,21.925776,8.950916,41.918690,2156.699984,14.902867,440790.646662,0.949363,44.031421,26.310310,2.699459,0.074535,0.051246,113.274186,97.233939,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.069256,70.253869,87.992894,29.873418,15.593443,39.000000,95.400000,63.995957,0.000000,32.635036,30.049859,0.208183,22.732943,71.767346,54.730638,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.269756,86.246916,103.845231,147.234295,90.685983,94.103423,54.696261,14.363657,102.519223,3.830900,87.047329,38.722741,144.377808,102.763648,142.069182,101.674007,71.363636,101.058439,-0.060068,-2.182000,32.025740,-235.682854,102.804432,3.619792,21.955147,9.001690,47.522112,2447.755800,14.957469,440895.571301,0.952491,44.176924,26.292913,2.708051,0.075206,0.052573,113.364436,97.215644,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.099151,70.253063,87.976844,29.873418,15.560819,39.000000,95.400000,64.193945,0.000000,32.635036,30.049859,0.208095,22.718645,71.862920,54.727727,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.449839,86.272657,103.884372,147.251895,90.698804,94.123691,54.700083,14.370507,102.389602,3.828558,87.062699,38.751358,144.370632,102.835605,142.089576,101.646795,71.365316,101.027580,-0.060057,-2.180232,32.025740,-235.677474,102.856966,3.617972,21.956950,8.984380,30.696221,1580.981990,15.132517,441171.509922,0.962682,44.738767,26.379215,2.736191,0.073730,0.051740,113.382231,97.212048,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.096339,70.266428,87.982150,29.873418,15.511511,39.000000,95.400000,64.074783,0.000000,32.635036,30.049859,0.208315,22.711072,72.688541,54.739725,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.801610,86.299228,103.884677,147.264745,90.745151,94.142721,54.800863,14.375073,102.490761,3.826187,87.072549,38.640594,144.400652,102.855876,142.097838,101.626588,71.349738,101.121276,-0.059973,-2.180221,32.025740,-235.673071,103.386578,3.615722,21.942418,8.950519,10.449851,537.220669,14.998383,441134.982303,0.955985,44.365487,26.403837,2.713506,0.075373,0.051669,113.299838,97.207781,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.089102,70.256704,87.969305,29.873418,15.509277,39.000000,95.400000,64.004814,0.000000,32.635036,30.049859,0.207436,22.767687,72.074748,54.731198,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.268933,86.299228,103.936913,147.264745,90.775762,94.166328,54.761614,14.368366,102.435839,3.824312,87.057381,38.870233,144.405174,102.829866,142.118083,101.653455,71.342467,100.999974,-0.059884,-2.180192,32.025740,-235.681085,103.046863,3.613484,22.031272,8.957209,18.735099,963.850662,14.930409,441175.705694,0.951398,44.150938,26.382422,2.701816,0.074951,0.051429,113.222200,97.260633,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.068288,70.247095,87.968673,29.873418,15.475012,39.000000,95.400000,63.858623,0.000000,32.635036,30.049859,0.207919,22.769436,71.672160,54.732162,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.353573,86.321371,104.061793,147.280669,90.758027,94.199940,54.680138,14.366083,102.421135,3.822298,87.097072,38.711360,144.462704,102.807952,142.154317,101.673663,71.354593,101.100369,-0.059769,-2.180204,32.025740,-235.686145,103.385256,3.611132,21.999159,8.979242,42.344139,2181.693294,14.783559,441165.126463,0.940701,43.710616,26.457908,2.677329,0.073467,0.050694,113.266155,97.337537,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.077233,70.255208,87.945218,29.873418,15.445155,39.000000,95.400000,63.952631,0.000000,32.635036,30.049859,0.209827,22.761485,71.267989,54.720744,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.575037,86.347942,104.067877,147.300224,90.764627,94.214678,54.809115,14.375216,102.558403,3.820952,87.157290,38.775397,144.475250,102.882192,142.192570,101.757114,71.359609,101.275028,-0.059674,-2.180594,32.025740,-235.675868,102.876033,3.610077,21.948458,8.972192,16.037478,824.353117,15.023953,441531.197825,0.955617,44.418898,26.387613,2.715961,0.074192,0.050751,113.249214,97.331551,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.060153,70.259702,87.969644,29.873418,15.484472,39.000000,95.400000,64.064841,0.000000,32.635036,30.049859,0.208095,22.748882,72.258760,54.728622,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.305314,86.375621,104.028783,147.325926,90.801945,94.229205,54.659798,14.366511,102.513578,3.818897,87.183808,38.681412,144.512590,102.975237,142.190932,101.744823,71.366927,101.187478,-0.059653,-2.180987,32.025740,-235.685390,102.942218,3.608523,22.007958,8.987373,14.479851,746.321677,15.011777,441657.719551,0.955175,44.327994,26.439687,2.713223,0.075023,0.052058,113.308725,97.366795,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.066677,70.250047,87.989419,29.873418,15.456386,39.000000,95.400000,63.977363,0.000000,32.635036,30.049859,0.207568,22.806273,71.543553,54.721206,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.281291,86.403023,104.040143,147.348275,90.849985,94.248321,54.679858,14.367938,102.665041,3.816852,87.173130,38.887186,144.528487,102.938222,142.207641,101.818776,71.357631,101.058802,-0.059611,-2.180410,32.025740,-235.683310,103.259358,3.606634,22.066269,8.973869,21.284868,1096.663950,14.920368,441651.272712,0.947291,44.059679,26.546249,2.697804,0.074844,0.051340,113.274977,97.361391,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.037470,70.240343,87.947385,29.873418,15.407378,39.000000,95.400000,64.101327,0.000000,32.635036,30.049859,0.207743,22.802414,71.699849,54.721963,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.461343,86.403023,104.191172,147.348275,90.862552,94.273470,54.647808,14.372790,102.470826,3.815574,87.199400,38.821377,144.520529,103.011289,142.210388,101.782883,71.342329,101.213672,-0.059580,-2.178664,32.025740,-235.676007,102.728070,3.604918,22.010933,9.035334,3.712326,191.383005,15.034418,441863.768098,0.957230,44.446677,26.483020,2.715779,0.073580,0.050938,113.289218,97.305530,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.054138,70.237096,87.937249,29.873418,15.409552,39.000000,95.400000,64.117820,0.000000,32.635036,30.049859,0.208315,22.810474,72.431442,54.717882,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.845037,86.428211,104.176451,147.372300,90.886858,94.299368,54.648138,14.369936,102.656415,3.814063,87.198413,38.884473,144.541668,103.004999,142.231587,101.835442,71.338003,101.180782,-0.059734,-2.178659,32.025740,-235.680005,103.053328,3.603910,22.031272,9.030863,4.481839,231.052620,15.050433,442013.527221,0.957774,44.506175,26.410074,2.717780,0.073854,0.051768,113.311556,97.288465,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.049294,70.226445,87.946415,29.873418,15.429709,39.000000,95.400000,64.047256,0.000000,32.635036,30.049859,0.207305,22.785772,72.447356,54.714066,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.319778,86.451462,104.056727,147.390738,90.908459,94.323455,54.636660,14.367082,102.705371,3.812180,87.242113,38.850756,144.564128,103.053020,142.267136,101.797058,71.348864,101.216453,-0.059533,-2.178672,32.025740,-235.683349,103.056348,3.603016,22.000097,8.966188,24.880799,1282.951297,14.998561,442076.938058,0.953801,44.265983,26.524351,2.708984,0.074420,0.051029,113.341662,97.348459,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.059993,70.253320,87.946505,29.873418,15.416146,39.000000,95.400000,63.883165,0.000000,32.635036,30.049859,0.208051,22.802378,71.999318,54.727048,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.538447,86.469176,104.138612,147.415602,90.898664,94.349405,54.662828,14.365798,102.564021,3.809830,87.233028,38.798466,144.565614,102.994644,142.261347,101.886064,71.340373,101.300217,-0.059386,-2.177525,32.025740,-235.685124,103.258685,3.600872,22.018686,8.986490,6.566584,338.436667,14.836601,442061.246557,0.944047,43.782185,26.507668,2.681847,0.073983,0.050407,113.291303,97.408561,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.047914,70.247052,87.952804,29.873418,15.368248,39.000000,95.400000,63.854590,0.000000,32.635036,30.049859,0.207524,22.849239,71.568972,54.785476,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.572326,86.491320,104.317828,147.427335,90.876651,94.366288,54.697441,14.364513,102.701658,3.808624,87.256583,39.048797,144.579284,103.077770,142.277737,101.870112,71.335541,101.279996,-0.059386,-2.176169,32.025740,-235.691145,102.916889,3.599316,22.056063,9.061587,-1.706630,-87.902705,15.049930,442425.459149,0.958372,44.503198,26.519591,2.715484,0.074723,0.052203,113.355814,97.418343,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.022512,70.235760,87.939123,29.873418,15.384583,39.000000,95.400000,64.015906,0.000000,32.635036,30.049859,0.207919,22.813647,72.337769,54.719918,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.416059,86.491320,104.212669,147.427335,90.899358,94.392326,54.624599,14.356522,102.675688,3.807909,87.276032,38.855627,144.607874,103.118854,142.304492,101.889175,71.332711,101.322936,-0.059365,-2.174795,32.025740,-235.697340,103.462984,3.598404,22.025628,9.006648,18.496638,953.969586,14.972028,442484.817168,0.952411,44.229543,26.581565,2.702201,0.074051,0.052375,113.428549,97.375395,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.039455,70.233617,87.954226,29.873418,15.404533,39.000000,95.400000,64.003898,0.000000,32.635036,30.049859,0.208492,22.843632,72.146092,54.715472,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.473175,86.520660,104.193814,147.444377,90.928026,94.420457,54.695857,14.355237,102.713466,3.807491,87.307279,38.836799,144.615728,103.125258,142.328076,101.921138,71.339914,101.371766,-0.059241,-2.173083,32.025740,-235.693234,102.819997,3.597930,22.031867,8.982686,25.226542,1299.371320,14.986989,442584.195889,0.951133,44.206658,26.573490,2.704473,0.075711,0.051598,113.470959,97.369522,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.036783,70.255834,87.960480,29.873418,15.344614,39.000000,95.400000,64.076352,0.000000,32.635036,30.049859,0.207349,22.853711,72.080979,54.717882,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.574416,86.540312,104.337367,147.473431,90.961582,94.444061,54.682507,14.364513,102.931941,3.806446,87.301693,38.951172,144.613776,103.112286,142.323437,101.921939,71.355307,101.357209,-0.059338,-2.172522,32.025740,-235.682161,103.352849,3.596858,22.124741,8.954396,12.850023,662.041910,15.043367,442783.659310,0.956803,44.414608,26.603728,2.712737,0.074564,0.050983,113.402703,97.445969,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.014331,70.231728,87.942261,29.873418,15.338764,39.000000,95.400000,64.055467,0.000000,32.635036,30.049859,0.207261,22.829622,72.153196,54.710712,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.754381,86.563010,104.311864,147.494384,90.957037,94.467502,54.668487,14.362515,102.713879,3.804018,87.311967,38.894271,144.625237,103.164926,142.349871,101.936076,71.329397,101.377086,-0.059323,-2.170791,32.025740,-235.687262,103.118513,3.594646,22.120053,8.989140,18.418449,949.174358,15.021488,442913.722393,0.954389,44.367866,26.627683,2.708220,0.074370,0.051431,113.348771,97.408762,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.029683,70.255373,87.945287,29.873418,15.359716,39.000000,95.400000,64.014346,0.000000,32.635036,30.049859,0.207831,22.839394,72.445550,54.711932,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.414863,86.582939,104.347817,147.511146,90.982787,94.499846,54.630282,14.370079,102.716866,3.800916,87.330876,39.032109,144.645016,103.285036,142.335992,101.994814,71.319801,101.406850,-0.059074,-2.168477,32.025740,-235.678065,103.736127,3.591642,22.014864,8.970551,22.513822,1161.036255,15.002988,442975.242826,0.952227,44.252873,26.603002,2.704833,0.073986,0.050747,113.373588,97.414725,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.020875,70.233294,87.957816,29.873418,15.350141,39.000000,95.400000,63.934869,0.000000,32.635036,31.049859,0.211361,22.823437,72.386853,54.808244,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.495670,86.582939,104.257638,147.511146,91.003808,94.529480,54.674254,14.364085,102.892288,3.799635,87.328925,39.074847,144.647587,103.221133,142.324779,102.012942,71.345965,101.401999,-0.059034,-2.166713,32.025740,-235.685203,103.295152,3.590104,22.090934,8.959733,23.265142,1198.816840,14.926403,443076.412309,0.948031,44.036894,26.641593,2.691615,0.074529,0.051295,113.346797,97.471070,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.022008,70.227374,87.956258,29.873418,15.336295,39.000000,95.400000,64.092922,0.000000,32.635036,31.049859,0.207261,22.852935,71.819951,54.729438,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.645998,86.608404,104.312068,147.529026,91.015350,94.558451,54.664641,14.359376,102.834135,3.798625,87.359856,39.126666,144.640669,103.211353,142.361514,102.063156,71.331721,101.382435,-0.059045,-2.164929,32.025740,-235.690729,103.248185,3.589174,22.100905,8.978539,10.626880,547.682985,15.084152,443426.813342,0.958024,44.507822,26.670173,2.716340,0.074432,0.052357,113.350198,97.443982,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.024452,70.231062,87.959351,29.873418,15.313837,39.000000,95.400000,64.063287,0.000000,32.635036,31.046142,0.208891,22.847706,71.366771,54.717813,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.865773,86.634147,104.405551,147.546906,91.023955,94.590112,54.658106,14.366083,102.852610,3.796846,87.391617,39.153028,144.680908,103.272370,142.375049,102.090724,71.347737,101.439093,-0.059087,-2.163153,32.025740,-235.684512,103.541072,3.587694,22.032137,9.038850,28.544198,1471.272983,15.040705,443482.423282,0.955407,44.400206,26.640917,2.708295,0.074352,0.051052,113.382057,97.460731,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.037867,70.229955,87.968562,29.873418,15.307847,39.000000,95.400000,63.994994,0.000000,32.635036,31.041610,0.206695,22.852160,72.568829,54.727491,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.615287,86.648817,104.423695,147.557243,91.073772,94.607304,54.746887,14.362230,102.741542,3.794725,87.372148,39.067468,144.707396,103.289129,142.403910,101.971646,71.342675,101.455972,-0.058945,-2.160831,32.025740,-235.689671,103.465919,3.586080,22.082803,9.025400,48.274857,2484.228595,14.989031,443605.462855,0.951952,44.225929,26.642681,2.699169,0.074025,0.052746,113.421068,97.486368,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.039252,70.230509,87.980662,29.873418,15.319542,39.000000,95.400000,63.894763,0.000000,32.635036,31.038398,0.208404,22.809284,71.755349,54.716161,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.635914,86.648817,104.467670,147.557243,91.109138,94.627902,54.710804,14.379783,102.915831,3.792571,87.364724,39.051397,144.715948,103.363609,142.412869,102.168475,71.296537,101.580611,-0.058573,-2.157336,32.025740,-235.672445,103.559830,3.583860,22.045912,8.975041,30.620403,1576.768001,14.914201,443658.129683,0.946687,43.960725,26.662800,2.686311,0.074440,0.053421,113.326128,97.448828,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.038167,70.225277,87.975221,29.873418,15.323756,39.000000,95.400000,64.000905,0.000000,32.635036,31.034860,0.208139,22.835211,72.155701,54.710240,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.867176,86.661273,104.467257,147.565624,91.152607,94.648473,54.682149,14.368224,102.908031,3.790788,87.380133,38.960243,144.731546,103.389675,142.449197,102.217544,71.338441,101.514856,-0.058413,-2.155584,32.025740,-235.680084,103.596566,3.581931,22.030262,9.015104,10.647206,548.554845,15.027827,443880.977994,0.951908,44.307099,26.678625,2.704206,0.074219,0.051964,113.351866,97.512004,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.041003,70.238897,87.989917,29.873418,15.328970,39.000000,95.400000,63.992040,0.000000,32.635036,31.031338,0.208183,22.854612,72.109234,54.715649,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.589464,86.673176,104.466087,147.570932,91.191262,94.670589,54.640766,14.363086,103.007167,3.789510,87.373449,39.249767,144.723398,103.296365,142.426469,102.181766,71.323714,101.488007,-0.058153,-2.155031,32.025740,-235.687835,103.504302,3.580750,22.067963,9.029006,21.957308,1132.119576,15.028662,444051.124372,0.952200,44.279721,26.804190,2.703901,0.075333,0.052527,113.366260,97.480830,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.036301,70.236271,87.991723,29.873418,15.316662,39.000000,95.400000,63.890238,0.000000,32.635036,31.027418,0.208139,22.850519,72.204966,54.719819,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.567046,86.677328,104.472618,147.572329,91.242396,94.698347,54.708993,14.367225,102.890852,3.786520,87.366227,39.103651,144.755443,103.395383,142.455157,102.191772,71.336601,101.525283,-0.058153,-2.153873,32.025740,-235.684350,103.540093,3.578394,22.073246,8.992945,17.859273,919.676439,14.932805,443982.208572,0.946877,43.985997,26.720392,2.687802,0.076691,0.052208,113.485176,97.428617,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.069864,70.232492,87.997863,29.873418,15.304469,39.000000,95.400000,63.881361,0.000000,32.635036,31.022847,0.206521,22.873039,71.729233,54.704487,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.746777,86.680373,104.573556,147.573726,91.319165,94.718897,54.694105,14.386633,103.038721,3.783596,87.351737,39.056460,144.774268,103.501327,142.493187,102.271156,71.332504,101.595296,-0.058164,-2.152143,32.025740,-235.660695,103.379700,3.575465,22.045029,8.978106,13.126387,676.136975,15.056133,444254.318778,0.955130,44.365748,26.718007,2.707114,0.074683,0.051079,113.485219,97.413788,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.108566,70.247957,88.016193,29.873418,15.317819,39.000000,95.400000,64.014975,0.000000,32.635036,31.019278,0.209024,22.894640,72.336950,54.713368,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.959523,86.680373,104.541990,147.573726,91.348198,94.737948,54.664190,14.365655,102.878495,3.781503,87.375087,39.019888,144.824815,103.453358,142.531618,102.241214,71.351489,101.568605,-0.058185,-2.149210,32.025740,-235.687717,103.545539,3.573044,22.076456,9.002880,21.501507,1108.143435,15.071290,444377.643427,0.954820,44.399682,26.728879,2.708857,0.075262,0.051611,113.470938,97.437841,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.151021,70.250169,88.051475,29.873418,15.318606,39.000000,95.400000,63.928761,0.000000,32.635036,31.015688,0.210186,22.828684,72.977029,54.709404,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.908456,86.683417,104.681296,147.584342,91.377033,94.758009,54.617624,14.366226,103.166716,3.780521,87.339917,39.211973,144.813972,103.482065,142.505423,102.304858,71.339432,101.593662,-0.058266,-2.147437,32.025740,-235.684532,103.683000,3.572026,22.039079,9.018656,0.600227,30.960828,15.011747,444403.344101,0.950561,44.164324,26.777577,2.698897,0.074136,0.050645,113.410472,97.474377,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.144223,70.247934,88.048179,29.873418,15.371049,39.000000,95.400000,63.829063,0.000000,32.635036,31.012121,0.209157,22.846426,71.818285,54.706365,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.711533,86.687846,104.631654,147.593561,91.391733,94.780904,54.614020,14.366511,103.155887,3.779923,87.335431,39.187080,144.789081,103.502635,142.510339,102.335457,71.339799,101.591009,-0.058279,-2.146832,32.025740,-235.681143,103.339510,3.571266,22.063330,9.004737,10.211407,526.758354,14.918921,444361.042583,0.945723,43.883224,26.741591,2.683349,0.074728,0.052037,113.412402,97.501666,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.141250,70.240814,88.036757,29.873418,15.361762,39.000000,95.400000,63.843369,0.000000,32.635036,31.008457,0.204247,22.843613,70.979610,54.718029,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.783958,86.690061,104.744156,147.606413,91.425394,94.805318,54.645419,14.364799,103.053171,3.778759,87.344942,39.173835,144.809433,103.544109,142.537643,102.370741,71.341272,101.740784,-0.058567,-2.146247,32.025740,-235.687103,103.728400,3.570695,22.074905,8.968586,25.865628,1333.519157,14.964243,444504.173914,0.948064,43.953635,26.769609,2.690451,0.073706,0.050706,113.424864,97.530026,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.138463,70.230975,88.046734,29.873418,15.326180,39.000000,95.400000,63.923824,0.000000,32.635036,31.005020,0.206434,22.850952,71.545349,54.713732,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.665338,86.690061,104.733207,147.606413,91.461895,94.828195,54.638693,14.372077,103.178123,3.777528,87.339178,39.196382,144.830057,103.554659,142.549514,102.364492,71.343643,101.770589,-0.058431,-2.144510,32.025740,-235.677211,103.485718,3.569589,22.024745,9.037859,12.972180,668.871478,15.045558,444706.904026,0.953521,44.218479,26.767552,2.702855,0.074397,0.051700,113.436998,97.538356,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.160864,70.241343,88.066125,29.873418,15.377716,39.000000,95.400000,63.883175,0.000000,32.635036,31.001512,0.208359,22.810834,73.663603,54.718747,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.746130,86.695320,104.668419,147.617029,91.506025,94.860879,54.651908,14.365084,103.056071,3.776003,87.317241,39.099074,144.850896,103.640256,142.537088,102.319525,71.320724,101.734050,-0.058457,-2.143342,32.025740,-235.684530,103.975707,3.567843,22.047445,9.067717,43.162293,2224.995657,15.034605,444790.235040,0.951322,44.124800,26.861421,2.700708,0.073611,0.051897,113.401323,97.528575,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.150723,70.232448,88.054207,29.873418,15.394810,39.000000,95.400000,63.932338,0.000000,32.635036,30.998154,0.206131,22.836023,72.829985,54.717272,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.636748,86.701686,104.610615,147.621778,91.550991,94.892443,54.686881,14.360946,103.174837,3.775377,87.332157,39.135058,144.876871,103.593585,142.554710,102.447399,71.331884,101.704446,-0.058347,-2.141026,32.025740,-235.687689,103.786873,3.566440,22.124831,9.004610,18.362592,945.977539,15.087906,444948.066717,0.954788,44.281931,26.878011,2.708711,0.074965,0.051925,113.428946,97.584020,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.161098,70.240333,88.083843,29.873418,15.331352,39.000000,95.400000,63.888245,0.000000,32.635036,30.993730,0.210006,22.895180,72.412863,54.710378,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
39.100232,86.709991,104.653884,147.631277,91.582316,94.912279,54.687581,14.362515,103.120675,3.774892,87.342655,39.236039,144.897369,103.652246,142.595182,102.393556,71.357151,101.761681,-0.058384,-2.137558,32.025740,-235.687589,103.592979,3.566081,22.059219,8.992260,14.662093,755.330894,15.048972,445111.063299,0.952770,44.180129,26.877685,2.701390,0.074504,0.051144,113.431711,97.558699,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.186681,70.239780,88.091563,29.873418,15.338754,39.000000,95.400000,63.932926,0.000000,32.635036,30.990277,0.208448,22.871741,73.006743,54.711578,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.902493,86.718848,104.784008,147.637144,91.598099,94.935108,54.668246,14.362230,103.225643,3.773973,87.322018,39.198718,144.891171,103.577529,142.614628,102.379255,71.318169,101.818693,-0.058499,-2.134647,32.025740,-235.692285,103.740841,3.565692,22.054909,9.061388,38.218191,1969.540777,15.092964,445297.089552,0.955372,44.331483,26.847686,2.707542,0.074878,0.051518,113.464839,97.590406,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.176216,70.223093,88.062671,29.873418,15.367974,39.000000,95.400000,63.722384,0.000000,32.635036,30.987250,0.207743,22.877655,71.869064,54.721403,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.861617,86.718848,104.825791,147.637144,91.632759,94.953366,54.700997,14.373361,103.144923,3.772770,87.352322,39.262479,144.900574,103.692864,142.620994,102.519302,71.356300,101.828518,-0.058557,-2.132867,32.025740,-235.675763,103.935200,3.564879,22.073282,9.024300,49.154160,2531.599637,14.903503,445143.926191,0.943478,43.727571,26.858835,2.676554,0.074092,0.051064,113.441562,97.608917,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.183110,70.243262,88.098041,29.873418,15.389447,39.000000,95.400000,63.801520,0.000000,32.635036,30.984314,0.208846,22.893576,71.497518,54.711155,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.845410,86.722723,104.802430,147.650275,91.667482,94.985916,54.673274,14.369080,103.103868,3.771836,87.341870,39.261934,144.903459,103.571456,142.617758,102.439562,71.339363,101.849049,-0.058533,-2.130731,32.025740,-235.684128,103.423332,3.564002,22.087130,8.984182,26.592258,1370.282573,15.011030,445422.481079,0.949188,43.996938,26.934076,2.693504,0.073986,0.051084,113.389870,97.596100,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.180850,70.227727,88.096461,29.873418,15.409934,39.000000,95.400000,63.811438,0.000000,32.635036,30.981229,0.209738,22.871164,72.257683,54.720537,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.742246,86.725215,104.789232,147.666199,91.665301,95.015643,54.693711,14.367225,103.097763,3.771226,87.336374,39.305724,144.898770,103.695071,142.646377,102.422712,71.327099,101.780429,-0.058520,-2.128611,32.025740,-235.687290,103.754484,3.563343,22.118521,9.003871,12.045851,620.483267,15.037542,445459.304964,0.949869,44.050916,26.902194,2.697412,0.074332,0.051338,113.448868,97.602286,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.169120,70.234250,88.122215,29.873418,15.404400,39.000000,95.400000,63.807222,0.000000,32.635036,30.978020,0.205657,22.886490,72.002879,54.711470,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.732281,86.727706,104.944237,147.679889,91.680816,95.039998,54.646792,14.364513,103.169579,3.770488,87.319641,39.289692,144.901422,103.674692,142.628738,102.407126,71.312417,101.826853,-0.058565,-2.127449,32.025740,-235.682978,103.860599,3.562417,22.071515,9.036398,22.416339,1155.659787,15.046430,445654.394575,0.951108,44.076204,26.932183,2.697936,0.073296,0.051065,113.431711,97.614566,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.145450,70.203115,88.094813,29.873418,15.401948,39.000000,95.400000,63.847106,0.000000,32.635036,30.974938,0.208271,22.825493,71.739317,54.715718,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.903325,86.727706,104.879008,147.679889,91.706432,95.064401,54.620306,14.363800,103.149744,3.769053,87.340300,39.132226,144.916976,103.658929,142.661952,102.493932,71.336096,101.844259,-0.058678,-2.127461,32.025740,-235.684345,103.797396,3.561502,22.086138,9.059495,-0.706930,-36.462985,15.093898,445865.692144,0.953762,44.215166,26.900814,2.704779,0.074403,0.050605,113.553010,97.560776,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.152803,70.225816,88.124540,29.873418,15.456893,39.000000,95.400000,63.843296,0.000000,32.635036,30.971876,0.207743,22.890474,73.393590,54.709729,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.949000,86.733242,104.784328,147.683800,91.717076,95.080466,54.636433,14.367795,103.198031,3.767641,87.347276,39.207045,144.942417,103.717725,142.668315,102.541443,71.349880,101.814137,-0.058539,-2.123971,32.025740,-235.683616,104.075661,3.560211,22.107702,9.001545,5.134665,264.764526,15.124752,446014.357747,0.955093,44.230855,26.945018,2.709477,0.075269,0.052365,113.543247,97.589826,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.167992,70.221922,88.134403,29.873418,15.413392,39.000000,95.400000,63.762371,0.000000,32.635036,30.968966,0.207831,22.884957,72.620472,54.713250,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
39.105776,86.740993,104.791222,147.687991,91.749020,95.101383,54.675337,14.372362,103.341029,3.766051,87.351269,39.293805,144.931534,103.765479,142.657401,102.552854,71.326639,101.853311,-0.058565,-2.121621,32.025740,-235.679213,103.697784,3.558314,22.144232,8.990817,22.836955,1176.729728,15.045241,446008.403877,0.951312,44.004697,26.932405,2.695888,0.074514,0.051857,113.578742,97.556824,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.143309,70.207197,88.121358,29.873418,15.440656,39.000000,95.400000,63.731477,0.000000,32.635036,30.965187,0.206695,22.891322,72.422364,54.706316,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.727988,86.750681,104.853114,147.700284,91.790398,95.122858,54.649080,14.374360,103.161285,3.765386,87.362955,39.338361,144.984024,103.695172,142.702378,102.622325,71.324131,101.854819,-0.058504,-2.122771,32.025740,-235.673948,104.193990,3.557409,22.082352,9.043448,2.370713,122.215472,15.014579,446044.426646,0.950012,43.949969,26.899469,2.690296,0.074672,0.051555,113.665585,97.581722,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.159257,70.218996,88.134742,29.873418,15.419705,39.000000,95.400000,63.657342,0.000000,32.635036,30.962190,0.207436,22.832128,72.244223,54.719210,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.856612,86.758155,104.942334,147.714811,91.803238,95.143427,54.681263,14.366511,103.259507,3.764165,87.366117,39.207547,144.957270,103.726420,142.697378,102.494850,71.331518,101.921735,-0.058546,-2.124100,32.025740,-235.683103,103.733538,3.556688,22.090123,9.038327,7.214660,371.712644,14.951872,446122.075862,0.945493,43.751283,26.947617,2.679687,0.073685,0.051068,113.716449,97.535834,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.145959,70.221876,88.138331,29.873418,15.435504,39.000000,95.400000,63.813710,0.000000,32.635036,30.959689,0.208891,22.888239,72.337957,54.706670,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
39.003962,86.758155,104.925453,147.714811,91.804644,95.165538,54.637752,14.366939,103.338385,3.762583,87.356293,39.292443,144.989607,103.714906,142.716784,102.620609,71.337592,101.941752,-0.058531,-2.125471,32.025740,-235.684309,103.736087,3.555080,22.053521,9.020315,26.095902,1345.579882,15.127285,446413.584173,0.956049,44.259514,26.951083,2.707425,0.078177,0.051675,113.673283,97.589961,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.145409,70.229623,88.155664,29.873418,15.466858,39.000000,95.400000,63.745548,0.000000,32.635036,30.957158,0.209514,22.835896,72.925013,54.710437,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.886648,86.772548,104.850860,147.731574,91.788253,95.185906,54.652970,14.371220,103.210935,3.760409,87.359433,39.295587,144.989731,103.718697,142.707718,102.575507,71.315133,101.874370,-0.058630,-2.127223,32.025740,-235.676924,104.437546,3.553007,22.051502,9.011174,12.394877,638.937630,15.088363,446447.903194,0.952329,44.096836,26.986223,2.700759,0.074891,0.051942,113.659377,97.581029,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.160894,70.221876,88.163293,29.873418,15.452680,39.000000,95.400000,63.671900,0.000000,32.635036,30.954986,0.207043,22.848987,72.230872,54.720675,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
39.074113,86.782237,104.924655,147.744985,91.766814,95.201657,54.673003,14.369222,103.340341,3.759744,87.388950,39.405996,145.019901,103.827282,142.752523,102.559330,71.324292,101.949748,-0.058452,-2.127802,32.025740,-235.678758,103.704597,3.551775,22.114230,9.016979,29.767367,1533.901568,15.025748,446472.902503,0.949461,43.902437,26.992865,2.690123,0.074643,0.051970,113.571371,97.622873,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.147618,70.250499,88.202743,29.873418,15.458604,39.000000,95.400000,63.713678,0.000000,32.635036,30.952354,0.207349,22.910470,71.717132,54.706965,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.914612,86.796907,104.991543,147.751969,91.811386,95.222317,54.687582,14.364513,103.401497,3.759750,87.387134,39.358891,145.026416,103.740453,142.768630,102.518766,71.362606,101.845789,-0.058347,-2.128979,32.025740,-235.687878,103.885725,3.551771,22.084119,9.043592,47.610474,2452.696338,15.069127,446679.596140,0.952492,44.071556,26.972508,2.696320,0.074209,0.051718,113.569595,97.637141,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.152207,70.236836,88.201322,29.873418,15.522614,39.000000,95.400000,63.620573,0.000000,32.635036,30.950218,0.208139,22.868387,72.782609,54.710594,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
