OSU 80 Ton Compressor Load Stand
38.732794,86.796907,105.016153,147.751969,91.811191,95.243939,54.680641,14.384207,103.333261,3.759899,87.391799,39.305162,145.004543,103.829507,142.749761,102.607725,71.315616,101.959019,-0.058636,-2.128994,32.025740,-235.668512,103.787292,3.551799,22.129664,9.014203,43.602393,2246.501529,15.002269,446664.452070,0.947439,43.834170,27.011245,2.685273,0.074422,0.051303,113.518085,97.554167,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.133423,70.220543,88.193829,29.873418,15.520434,39.000000,95.400000,63.682343,0.000000,32.635036,30.948394,0.207392,22.897236,72.352864,54.705697,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.801392,86.808533,104.922758,147.771247,91.810265,95.263488,54.687011,14.389487,103.463734,3.759408,87.390543,39.321163,145.013688,103.858343,142.747059,102.633215,71.317641,102.005436,-0.058714,-2.128983,32.025740,-235.661435,103.611629,3.551822,22.177120,8.994333,20.452739,1053.652207,15.084426,446784.020768,0.951575,44.059002,26.906868,2.697998,0.073557,0.050730,113.470259,97.599138,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.144602,70.219690,88.190127,29.873418,15.493559,39.000000,95.400000,63.755975,0.000000,32.635036,30.946550,0.207699,22.919900,72.472882,54.707939,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.822415,86.821267,104.955001,147.796112,91.835070,95.280316,54.681904,14.337970,103.369560,3.759836,87.431296,39.350865,145.043369,103.753661,142.801330,102.625376,71.316790,102.002565,-0.058554,-2.129596,32.025740,-235.713278,103.647728,3.551947,22.154690,9.017196,38.382860,1977.532824,15.170025,447053.598155,0.956687,44.299376,27.025810,2.711298,0.073708,0.051124,113.395993,97.662215,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.122914,70.231191,88.217323,29.873418,15.534451,39.000000,95.400000,63.720908,0.000000,32.635036,30.944151,0.208758,22.883172,73.146484,54.707900,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
39.214501,86.834830,105.073871,147.817904,91.879698,95.286697,54.658758,14.364656,103.478292,3.760998,87.434907,39.333043,145.083931,103.882751,142.821709,102.737952,71.329608,101.950079,-0.058468,-2.130191,32.025740,-235.689206,103.618125,3.552973,22.137254,9.064832,48.304275,2489.750373,15.130061,447125.600636,0.954990,44.220210,27.053264,2.704098,0.073569,0.051925,113.379779,97.769892,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.149557,70.239164,88.248173,29.873418,15.544905,39.000000,95.400000,63.691718,0.000000,32.635036,30.942082,0.208183,22.925760,72.846046,54.704536,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
39.313088,86.849501,105.013042,147.835226,91.896288,95.306880,54.731300,14.368081,103.386106,3.762452,87.434279,39.269544,145.092948,103.911532,142.816200,102.650924,71.311153,102.047694,-0.058368,-2.130190,32.025740,-235.682187,103.852746,3.554058,22.172378,9.011732,39.651156,2041.033269,15.128903,447212.304488,0.954723,44.205144,27.052291,2.703464,0.075182,0.051461,113.387853,97.810656,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.125749,70.230293,88.257290,29.873418,15.556885,39.000000,95.400000,63.507527,0.000000,32.635036,30.940709,0.208758,22.915429,72.471113,54.791997,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.950320,86.849501,104.940832,147.835226,91.893696,95.316782,54.764302,14.370221,103.389391,3.763273,87.448991,39.308071,145.092014,103.888481,142.838621,102.663332,71.331219,102.038571,-0.058313,-2.130171,32.025740,-235.684620,103.894371,3.555119,22.096415,8.981604,13.033073,670.469887,14.979053,447055.740656,0.945016,43.702329,27.006139,2.679465,0.073631,0.050896,113.391583,97.859855,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.135935,70.246700,88.253409,29.873418,15.570518,39.000000,95.400000,63.625913,0.000000,32.635036,30.940075,0.209425,22.866242,71.951385,54.707880,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.922090,86.859743,105.019427,147.854504,91.899914,95.329721,54.788209,14.368794,103.361650,3.764225,87.444125,39.208694,145.095984,103.926478,142.859450,102.602744,71.300959,102.111418,-0.058410,-2.130744,32.025740,-235.683434,104.014497,3.556028,22.119314,9.043232,18.803541,966.902171,14.931654,447157.419241,0.941463,43.587785,27.086581,2.671198,0.073895,0.050895,113.418022,97.785096,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.118676,70.241472,88.239982,29.873418,15.567140,39.000000,95.400000,63.597577,0.000000,32.635036,30.938779,0.208271,22.887590,71.526245,54.711116,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
39.135200,86.873584,105.081772,147.875458,91.924795,95.357926,54.700111,14.364656,103.397717,3.765760,87.474760,39.248738,145.142760,103.876208,142.851217,102.680420,71.310854,102.018477,-0.058599,-2.131449,32.025740,-235.684142,104.208596,3.557245,22.146955,9.031368,34.550171,1779.475372,15.078461,447334.738834,0.950366,44.064490,27.060723,2.694223,0.074538,0.051220,113.397046,97.788667,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.127595,70.233382,88.274463,29.873418,15.614881,39.000000,95.400000,63.595559,0.000000,32.635036,30.937218,0.207875,22.927112,71.999408,54.720075,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.836340,86.884656,104.962504,147.888030,91.957448,95.377584,54.805636,14.375501,103.481783,3.767278,87.467651,39.401067,145.126427,103.922715,142.879255,102.584352,71.317643,101.978555,-0.058573,-2.130450,32.025740,-235.676563,104.116162,3.558492,22.107144,9.004250,10.320730,530.536412,15.104572,447476.258163,0.950839,44.111970,27.137216,2.698196,0.073802,0.051596,113.370739,97.797664,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.143454,70.241773,88.272591,29.873418,15.620805,39.000000,95.400000,63.491660,0.000000,32.635036,30.935755,0.207699,22.928609,72.523579,54.703985,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.901356,86.896836,105.006956,147.895015,91.971022,95.394496,54.704865,14.368224,103.449826,3.768911,87.486804,39.458602,145.139578,103.881084,142.898186,102.703219,71.307885,101.949729,-0.058552,-2.131031,32.025740,-235.678287,104.272206,3.559888,22.139202,9.032756,20.885474,1075.594008,15.026916,447509.567982,0.947138,43.845201,27.068331,2.685096,0.074487,0.051588,113.379998,97.818335,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.139074,70.236978,88.282114,29.873418,15.580386,39.000000,95.400000,63.611394,0.000000,32.635036,30.934860,0.210051,22.881640,72.288294,54.708214,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
39.227422,86.896836,105.046911,147.895015,91.950818,95.410812,54.665799,14.366511,103.430626,3.769928,87.457941,39.328076,145.122185,103.951349,142.866577,102.667444,71.297738,102.043349,-0.058691,-2.133360,32.025740,-235.680816,103.760296,3.561077,22.152220,9.036903,9.970148,513.825769,15.141776,447741.044954,0.953311,44.250125,27.036191,2.702688,0.074041,0.050672,113.375852,97.759066,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.122249,70.223889,88.273787,29.873418,15.616144,39.000000,95.400000,63.569134,0.000000,32.635036,30.934103,0.206912,22.890817,72.902451,54.716397,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
39.360401,86.910123,105.083683,147.898088,91.969439,95.429397,54.734251,14.364370,103.446136,3.770358,87.475613,39.351438,145.118832,103.896207,142.883892,102.841158,71.307172,102.039576,-0.058612,-2.133972,32.025740,-235.685407,104.252690,3.561489,22.092431,9.038508,-0.310349,-15.974283,15.123338,447822.283054,0.953557,44.176426,27.027641,2.699314,0.074777,0.052383,113.356412,97.750939,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.137692,70.223981,88.285883,29.873418,15.662510,39.000000,95.400000,63.412727,0.000000,32.635036,30.933488,0.206088,22.918764,71.998311,54.701910,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.920817,86.921749,104.993182,147.921278,91.980459,95.445619,54.649649,14.369365,103.392947,3.771047,87.496201,39.415885,145.169448,103.880754,142.931966,102.747550,71.302616,102.097297,-0.058575,-2.133962,32.025740,-235.684823,104.247243,3.561789,22.154347,9.003691,21.560618,1111.485564,14.991358,447768.150132,0.945925,43.747386,27.097239,2.677895,0.073981,0.051403,113.440533,97.738081,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.140827,70.217160,88.284258,29.873418,15.661573,39.000000,95.400000,63.342350,0.000000,32.635036,30.932448,0.207568,22.885841,72.452738,54.713879,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
39.158119,86.933652,105.184325,147.933012,91.961112,95.455519,54.649698,14.366796,103.586994,3.771453,87.492366,39.276219,145.179502,103.896834,142.922138,102.753457,71.285425,102.078405,-0.058360,-2.133974,32.025740,-235.682001,104.159342,3.561569,22.149335,8.983335,19.274650,993.639200,14.943292,447794.732058,0.941540,43.586483,27.085408,2.669782,0.074704,0.051874,113.449418,97.696085,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.141380,70.206097,88.307207,29.873418,15.647347,39.000000,95.400000,63.518669,0.000000,32.635036,30.932004,0.210006,22.909118,72.509259,54.694377,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
39.047576,86.933652,105.163881,147.933012,91.953499,95.469268,54.645327,14.369365,103.546088,3.771927,87.516295,39.255559,145.171104,103.861941,142.898402,102.744780,71.280156,101.959522,-0.058313,-2.135143,32.025740,-235.682209,104.081473,3.561589,22.110010,9.058684,15.642877,806.479994,15.121752,448095.757273,0.954576,44.175655,27.126600,2.697610,0.076359,0.051088,113.468089,97.688160,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.099894,70.192825,88.296760,29.873418,15.718296,39.000000,95.400000,63.401050,0.000000,32.635036,30.931663,0.207699,22.933892,72.852191,54.697485,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.983428,86.946385,105.067604,147.939438,91.975924,95.480596,54.705198,14.363372,103.565754,3.772432,87.524615,39.454074,145.215566,103.958843,142.951410,102.745468,71.304434,102.034822,-0.058394,-2.135155,32.025740,-235.691797,104.270944,3.561861,22.156655,9.071143,43.853345,2258.416944,15.049372,448078.981920,0.948517,43.875161,27.131801,2.686143,0.074121,0.050765,113.546123,97.737433,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.119164,70.203796,88.316099,29.873418,15.710895,39.000000,95.400000,63.434565,0.000000,32.635036,30.931451,0.209648,22.905800,71.661489,54.709886,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.927495,86.957181,105.029069,147.948379,92.007148,95.495576,54.676635,14.369651,103.533462,3.772113,87.541748,39.388719,145.233785,103.962832,142.942879,102.812375,71.320773,102.197160,-0.058455,-2.133422,32.025740,-235.688785,104.249486,3.562006,22.163615,8.995307,16.072037,828.131175,15.096105,448201.895888,0.951601,44.020506,27.061591,2.693224,0.074318,0.050852,113.622111,97.797084,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.126930,70.200775,88.348773,29.873418,15.713380,39.000000,95.400000,63.448218,0.000000,32.635036,30.931094,0.208935,22.934342,72.682559,54.698488,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
39.301496,86.964932,105.177813,147.954525,91.998481,95.516900,54.706007,14.366939,103.535163,3.771507,87.533271,39.318108,145.220996,103.985149,142.946517,102.723122,71.293020,102.128499,-0.058368,-2.134520,32.025740,-235.684799,104.056042,3.561268,22.105268,9.008397,15.076170,776.400836,15.111949,448258.797351,0.952372,44.117726,27.085130,2.695186,0.075149,0.052652,113.625665,97.838070,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.115107,70.183975,88.319935,29.873418,15.709387,39.000000,95.400000,63.459130,0.000000,32.635036,30.930598,0.208359,22.931025,72.082447,54.700710,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
39.309920,86.973790,105.215282,147.960672,92.018438,95.532143,54.719905,14.366511,103.550589,3.770972,87.558455,39.342695,145.262846,103.931065,142.978147,102.808421,71.325905,102.059510,-0.058258,-2.136269,32.025740,-235.680490,104.451763,3.560109,22.104818,9.069790,36.315351,1869.712847,15.133470,448341.074425,0.954506,44.202275,27.171787,2.698069,0.074710,0.050725,113.698861,97.823761,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.135691,70.219077,88.339184,29.873418,15.756540,39.000000,95.400000,63.280352,0.000000,32.635036,30.930500,0.210682,22.923903,72.431413,54.736283,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.934615,86.973790,105.076002,147.960672,92.035260,95.542044,54.701075,14.359804,103.543718,3.770498,87.552176,39.314871,145.269145,103.979813,142.963406,102.777919,71.294608,102.083165,-0.058355,-2.136286,32.025740,-235.689810,104.073544,3.559354,22.118809,9.027257,49.910359,2570.542701,14.997883,448327.792820,0.944519,43.718397,27.155992,2.676178,0.074645,0.051080,113.730620,97.771702,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.110174,70.194807,88.356829,29.873418,15.797493,39.000000,95.400000,63.261925,0.000000,32.635036,30.930515,0.208758,22.887554,71.980808,54.704133,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
39.102063,86.982095,105.090814,147.970451,92.044589,95.547681,54.692265,14.373076,103.672377,3.769148,87.586508,39.334478,145.261192,104.039706,142.991420,102.779782,71.315757,102.095947,-0.058345,-2.136283,32.025740,-235.678009,104.947804,3.558023,22.118070,8.993955,33.538145,1727.599722,15.002511,448347.512824,0.944233,43.716223,27.079330,2.676558,0.073786,0.052215,113.742881,97.735157,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.115224,70.198612,88.352790,29.873418,15.771659,39.000000,95.400000,63.410555,0.000000,32.635036,30.930573,0.209113,22.883118,71.209430,54.710024,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
39.203664,86.996212,105.144369,147.977435,92.089909,95.551745,54.688284,14.368081,103.556735,3.767375,87.584221,39.363758,145.260195,103.925600,142.980082,102.742843,71.304297,102.185306,-0.058103,-2.136249,32.025740,-235.682514,104.294416,3.556009,22.194375,8.996335,10.242217,527.630213,15.145085,448622.319140,0.954393,44.209491,27.125638,2.698781,0.074289,0.051033,113.608775,97.703543,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.098374,70.178445,88.349676,29.873418,15.780931,39.000000,95.400000,63.315745,0.000000,32.635036,30.930366,0.208980,22.889934,72.548628,54.710014,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
39.128207,87.017804,105.229801,147.988332,92.145778,95.560885,54.669376,14.365655,103.602523,3.766279,87.601958,39.373190,145.262232,104.017236,142.993994,102.807076,71.286048,102.180268,-0.058250,-2.135654,32.025740,-235.686083,104.712451,3.554806,22.155195,9.020171,21.627616,1114.537073,15.076220,448544.318141,0.950253,43.997267,27.112602,2.687603,0.073790,0.050768,113.635602,97.734063,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.094780,70.160331,88.362245,29.873418,15.846865,39.000000,95.400000,63.254841,0.000000,32.635036,30.930883,0.208448,22.928104,72.096059,54.712561,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
39.141927,87.017804,105.199646,147.988332,92.219724,95.574568,54.653484,14.347531,103.588158,3.765936,87.618529,39.343046,145.270037,103.914048,143.015220,102.807695,71.292284,102.097174,-0.058103,-2.135054,32.025740,-235.704370,104.169282,3.554541,22.147640,9.063804,12.423183,640.390729,15.041388,448555.868422,0.947760,43.877929,27.180746,2.682004,0.074486,0.051535,113.630096,97.840972,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.110314,70.177109,88.368360,29.873418,15.858061,39.000000,95.400000,63.269690,0.000000,32.635036,30.931864,0.209514,22.931746,71.975393,54.703848,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.996135,87.032475,105.191592,147.999787,92.262624,95.595268,54.684818,14.378784,103.691977,3.765903,87.608528,39.451294,145.294134,104.022022,143.021390,102.882788,71.304803,102.212496,-0.058321,-2.135621,32.025740,-235.674751,104.428630,3.554039,22.196088,8.998047,10.867727,559.889021,15.088728,448693.792423,0.950180,43.998611,27.195800,2.689359,0.074822,0.052448,113.668482,97.865169,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.102895,70.170519,88.385102,29.873418,15.834447,39.000000,95.400000,63.271641,0.000000,32.635036,30.932835,0.208315,22.927906,72.386110,54.715718,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
39.235431,87.046039,105.309738,148.007889,92.280633,95.612722,54.638428,14.371078,103.613993,3.766577,87.619112,39.513761,145.306840,104.059956,143.019201,102.921205,71.271343,102.189935,-0.058358,-2.134439,32.025740,-235.678700,104.227418,3.554466,22.202164,8.988581,19.935757,1027.932347,15.080525,448739.347151,0.950236,43.980582,27.136852,2.687646,0.074632,0.052181,113.660674,97.850392,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.059447,70.142840,88.375851,29.873418,15.861462,39.000000,95.400000,63.293653,0.000000,32.635036,30.933802,0.209514,22.918458,71.978581,54.713840,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.847573,87.059327,105.237281,148.021300,92.281154,95.623329,54.720267,14.366939,103.583051,3.766725,87.615323,39.332890,145.307220,104.066614,143.023792,102.854483,71.268697,102.227749,-0.058491,-2.132108,32.025740,-235.681532,103.819462,3.554929,22.160441,9.077435,16.880770,869.108579,15.145885,448901.598348,0.953725,44.187070,27.197480,2.697488,0.075317,0.051707,113.646307,97.891219,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.074796,70.130807,88.376506,29.873418,15.934049,39.000000,95.400000,63.177355,0.000000,32.635036,30.934335,0.208227,22.960865,72.706533,54.698498,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.919561,87.069015,105.180795,148.029123,92.297206,95.639289,54.672183,14.366511,103.674638,3.767545,87.630369,39.412381,145.327816,104.037559,143.036024,102.850795,71.289524,102.138682,-0.058379,-2.128639,32.025740,-235.683103,104.309978,3.555468,22.174685,9.060974,-2.004750,-103.305559,15.063417,448949.805632,0.948516,43.886086,27.216636,2.684047,0.075086,0.051091,113.613251,97.941955,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.071042,70.134935,88.390428,29.873418,15.943213,39.000000,95.400000,63.333978,0.000000,32.635036,30.935550,0.208802,22.918368,71.896926,54.710614,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
39.234342,87.069015,105.204877,148.029123,92.312947,95.657378,54.691763,14.375644,103.702566,3.769003,87.649046,39.380255,145.331885,104.089551,143.039721,102.901162,71.299994,102.247392,-0.058308,-2.126315,32.025740,-235.677237,103.928999,3.556933,22.137092,9.033513,17.193559,885.673913,15.222553,449199.916631,0.957342,44.409951,27.243256,2.708980,0.075229,0.052351,113.635076,98.002328,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.073803,70.119027,88.412878,29.873418,15.927090,39.000000,95.400000,63.285266,0.000000,32.635036,30.936696,0.210411,22.967699,73.105541,54.694495,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
39.179286,87.080919,105.295896,148.038064,92.309936,95.668943,54.651841,14.366939,103.653982,3.771953,87.667298,39.251346,145.365779,104.169182,143.067585,102.981606,71.278132,102.134049,-0.058421,-2.124524,32.025740,-235.683492,103.889620,3.560024,22.142862,9.046621,21.939208,1130.957096,15.185870,449216.056623,0.956471,44.324580,27.165947,2.702518,0.073910,0.051864,113.632795,98.001212,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.074544,70.130554,88.421091,29.873418,15.966993,39.000000,95.400000,63.133461,0.000000,32.635036,30.938014,0.210591,22.920351,72.728550,54.699294,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
39.168758,87.088946,105.212798,148.050637,92.337181,95.683860,54.674969,14.377927,103.714819,3.774079,87.677612,39.361747,145.357020,104.171173,143.073731,102.945820,71.290375,102.235636,-0.058279,-2.122752,32.025740,-235.676097,104.184341,3.562554,22.221474,9.023092,16.311250,840.482520,15.056389,449138.810563,0.948111,43.910490,27.224410,2.681449,0.074186,0.051116,113.681973,98.013488,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.069588,70.128503,88.444466,29.873418,15.996001,39.000000,95.400000,63.141452,0.000000,32.635036,30.938951,0.208359,22.965120,71.557056,54.702166,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
39.203401,87.101680,105.211105,148.057901,92.345281,95.692255,54.649672,14.363514,103.693542,3.776827,87.698509,39.275211,145.370170,104.112592,143.102231,102.890988,71.290283,102.186289,-0.058452,-2.120971,32.025740,-235.684957,104.715368,3.565756,22.179626,9.040635,45.204103,2330.345366,15.095751,449270.690347,0.950369,43.994634,27.174401,2.687540,0.074985,0.053259,113.697283,98.015809,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.087615,70.128274,88.442345,29.873418,15.992807,39.000000,95.400000,63.129036,0.000000,32.635036,30.940299,0.206695,22.967158,71.682706,54.698724,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
39.214855,87.118290,105.403157,148.066842,92.368678,95.715198,54.672023,14.363657,103.663612,3.781223,87.695393,39.610300,145.376278,104.190928,143.062801,102.990710,71.283771,102.218590,-0.058452,-2.120932,32.025740,-235.685794,104.041991,3.570111,22.173081,9.015663,11.462999,590.694728,15.090692,449335.088919,0.950406,44.016484,27.226578,2.686141,0.075455,0.051807,113.681995,97.952847,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.061476,70.126200,88.442864,29.873418,16.047334,39.000000,95.400000,63.095589,0.000000,32.635036,30.942325,0.207655,22.969610,72.426234,54.709296,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
39.085048,87.118290,105.402437,148.066842,92.398344,95.720459,54.724486,14.366511,103.822058,3.785264,87.603305,39.554189,145.400647,104.193946,143.118628,102.981341,71.291158,102.291801,-0.058321,-2.120913,32.025740,-235.682450,104.438711,3.574401,22.235953,9.027076,44.080500,2269.315190,15.077213,449374.714320,0.950058,43.983743,27.195382,2.683724,0.075095,0.052123,113.740755,97.993357,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.070950,70.136088,88.456605,29.873418,16.089987,39.000000,95.400000,63.082930,0.000000,32.635036,30.944290,0.208227,22.972188,72.944360,54.700120,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
39.116793,87.110539,105.403505,148.069636,92.429982,95.722729,54.696633,14.389772,103.727481,3.789226,87.547154,39.534567,145.407347,104.323047,143.138745,103.182086,71.290698,102.299718,-0.058418,-2.120895,32.025740,-235.663109,104.180196,3.578680,22.256417,9.062308,40.274905,2074.454556,15.104730,449509.954217,0.949637,43.985324,27.222377,2.687837,0.074007,0.051442,113.709916,97.992910,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.068275,70.116403,88.462245,29.873418,16.076061,39.000000,95.400000,63.123355,0.000000,32.635036,30.945321,0.209782,23.014470,72.739454,54.698409,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
39.309549,87.076490,105.429489,148.036108,92.478240,95.736390,54.711073,14.362943,103.721736,3.792563,87.549195,39.434804,145.404359,104.258921,143.149146,103.141078,71.288650,102.465350,-0.058392,-2.119718,32.025740,-235.686671,104.321095,3.582172,22.215200,9.107420,11.174888,575.437184,15.161275,449582.001256,0.952147,44.155838,27.261390,2.696746,0.074712,0.051698,113.663746,97.999361,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.067931,70.116474,88.470796,29.873418,16.122572,39.000000,95.400000,63.093888,0.000000,32.635036,30.946601,0.208007,23.006067,72.811259,54.692243,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
39.463562,87.069015,105.377851,148.022418,92.513151,95.755813,54.670967,14.378641,103.825199,3.795198,87.574579,39.425811,145.401199,104.259896,143.178897,103.087347,71.271206,102.477619,-0.058276,-2.118520,32.025740,-235.671627,104.464383,3.584868,22.232040,9.054897,20.799217,1071.815950,15.147813,449568.907131,0.951812,44.106347,27.266867,2.694585,0.073460,0.051505,113.694102,98.059172,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.057444,70.123412,88.480497,29.873418,16.159389,39.000000,95.400000,62.991155,0.000000,32.635036,30.946133,0.207174,22.975758,72.207288,54.704123,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
39.034888,87.069015,105.426174,148.022418,92.549451,95.779800,54.691426,14.362087,103.762556,3.798170,87.578907,39.303185,145.392038,104.247595,143.159375,103.181129,71.276062,102.398218,-0.058442,-2.118533,32.025740,-235.688017,104.428413,3.587357,22.202885,9.035857,11.320381,583.138611,15.069613,449506.772787,0.946635,43.819408,27.373795,2.682033,0.075193,0.051752,113.769003,98.050625,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.034623,70.107232,88.473075,29.873418,16.160958,39.000000,95.400000,62.911635,0.000000,32.635036,30.946664,0.207392,23.009583,72.447706,54.697426,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
39.021366,87.075659,105.532515,148.039740,92.563592,95.791404,54.681738,14.365655,103.855360,3.802129,87.601152,39.380499,145.419989,104.195053,143.188934,103.085932,71.296405,102.370443,-0.058303,-2.117936,32.025740,-235.689840,104.429696,3.591287,22.216119,9.082971,-0.857205,-44.164412,14.998928,449549.574439,0.943551,43.610556,27.399005,2.670257,0.074687,0.051406,113.816024,98.064328,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.049652,70.130557,88.485303,29.873418,16.188220,39.000000,95.400000,63.079808,0.000000,32.635036,30.947752,0.208492,22.981456,72.397781,54.697042,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.994989,87.090607,105.463344,148.058739,92.575104,95.799807,54.651929,14.370507,103.700044,3.805972,87.627768,39.287889,145.442279,104.347786,143.204777,103.164450,71.280641,102.553228,-0.058148,-2.116196,32.025740,-235.685315,104.502586,3.595237,22.235682,9.076299,17.369899,895.409679,15.194108,449849.639009,0.954516,44.172571,27.343891,2.700819,0.074331,0.051384,113.830213,98.001235,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.045666,70.115784,88.477564,29.873418,16.260694,39.000000,95.400000,63.068015,0.000000,32.635036,30.948628,0.208536,23.004986,73.262608,54.704959,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.802686,87.109431,105.384652,148.084723,92.569383,95.810519,54.667045,14.365084,103.825534,3.809546,87.650527,39.352477,145.462723,104.248792,143.184704,103.148923,71.261748,102.522339,-0.058153,-2.115878,32.025740,-235.687961,103.946339,3.598967,22.192590,9.048551,21.973507,1132.410196,15.217660,449882.268929,0.955169,44.197019,27.305960,2.704480,0.074818,0.050817,113.843789,97.980501,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.041748,70.113526,88.501683,29.873418,16.263208,39.000000,95.400000,63.067452,0.000000,32.635036,30.950270,0.207349,23.006951,72.989163,54.691249,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.858293,87.126317,105.541248,148.109031,92.572863,95.825836,54.694053,14.366226,103.940755,3.815391,87.671828,39.342248,145.433586,104.245026,143.204099,103.138493,71.280711,102.412477,-0.058240,-2.115280,32.025740,-235.687799,104.195971,3.604518,22.183430,9.044313,4.415079,227.419871,15.220708,449983.203094,0.956497,44.246713,27.437399,2.704536,0.074149,0.051751,113.785672,97.945862,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.028748,70.107581,88.510933,29.873418,16.290332,39.000000,95.400000,63.136185,0.000000,32.635036,30.952634,0.208315,22.968059,72.988301,54.699314,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
39.066532,87.126317,105.371965,148.109031,92.580482,95.832930,54.680000,14.365084,103.771763,3.820805,87.695954,39.313329,145.426989,104.323060,143.206670,103.058144,71.267363,102.417376,-0.058316,-2.113524,32.025740,-235.686654,103.959228,3.609427,22.220807,9.037732,26.141463,1346.887672,15.295132,450179.427975,0.961445,44.519396,27.436755,2.715911,0.074801,0.051433,113.701100,97.974699,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.040249,70.107049,88.519370,29.873418,16.346898,39.000000,95.400000,63.101758,0.000000,32.635036,30.954702,0.208448,22.972188,73.765281,54.700543,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
39.310782,87.145418,105.404366,148.137809,92.593260,95.829637,54.658607,14.370079,103.846056,3.826928,87.709160,39.250912,145.442578,104.273908,143.245268,103.042766,71.288789,102.420248,-0.058242,-2.113537,32.025740,-235.677902,104.277651,3.615453,22.163056,9.072206,11.747743,605.516343,15.296846,450211.905902,0.959692,44.462775,27.348269,2.716055,0.075181,0.051847,113.646111,98.016368,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.064663,70.103248,88.531034,29.873418,16.315100,39.000000,95.400000,62.999886,0.000000,32.635036,30.956997,0.208669,22.963155,73.431209,54.699963,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.876790,87.160643,105.522273,148.159882,92.600043,95.835468,54.713656,14.367510,103.806223,3.832610,87.723330,39.381542,145.455491,104.329085,143.257067,103.179544,71.279307,102.421924,-0.058200,-2.113540,32.025740,-235.678184,103.609558,3.621168,22.225838,9.059820,39.186849,2017.783678,15.182983,450173.130880,0.954542,44.188225,27.364718,2.697244,0.075011,0.051628,113.586929,98.031276,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.049240,70.104422,88.533922,29.873418,16.343898,39.000000,95.400000,62.882058,0.000000,32.635036,30.958680,0.206131,23.011314,72.838285,54.687896,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.930299,87.174485,105.471772,148.178323,92.611392,95.839278,54.729629,14.354381,103.878082,3.838254,87.707479,39.245448,145.482764,104.220749,143.219729,103.142946,71.270908,102.361128,-0.058460,-2.113528,32.025740,-235.696377,104.104342,3.627326,22.220014,9.021144,46.503826,2393.845811,15.082615,450030.806691,0.948583,43.886721,27.345111,2.681309,0.075154,0.051506,113.514163,97.958049,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.019136,70.100874,88.516754,29.873418,16.374048,39.000000,95.400000,63.057242,0.000000,32.635036,30.961144,0.208935,22.974352,72.280068,54.701497,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
39.168255,87.174485,105.496552,148.178323,92.656496,95.847655,54.689234,14.368081,103.857786,3.844831,87.725930,39.390398,145.515569,104.269620,143.237697,103.063422,71.266650,102.449592,-0.058683,-2.112333,32.025740,-235.684474,104.109557,3.634033,22.208150,9.074352,23.006364,1185.157705,15.288903,450294.890239,0.959031,44.472668,27.355652,2.714274,0.074493,0.050904,113.490755,98.031856,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.025752,70.106659,88.554811,29.873418,16.416083,39.000000,95.400000,63.017814,0.000000,32.635036,30.963661,0.206131,23.010593,74.170711,54.693836,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
39.003262,87.186111,105.544613,148.190896,92.675365,95.863880,54.692529,14.363657,103.848623,3.853090,87.725527,39.348775,145.518856,104.366128,143.252094,103.029499,71.263337,102.320779,-0.058741,-2.112302,32.025740,-235.689878,104.089470,3.641963,22.194176,9.107726,12.014560,618.884857,15.259437,450320.074444,0.957411,44.415879,27.325559,2.709246,0.075204,0.052893,113.490755,98.045917,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.006919,70.094052,88.541818,29.873418,16.450065,39.000000,95.400000,62.900307,0.000000,32.635036,30.966187,0.207087,22.970511,73.034314,54.704359,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.999084,87.198569,105.541329,148.209336,92.663976,95.875585,54.649725,14.367225,103.810677,3.861739,87.740324,39.322455,145.538917,104.221978,143.269531,103.099073,71.254913,102.354710,-0.058746,-2.113457,32.025740,-235.680756,104.181960,3.650076,22.174487,9.041032,23.364635,1204.483928,15.161412,450257.910821,0.951982,44.102683,27.385824,2.693420,0.074331,0.051337,113.537220,98.056629,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.021674,70.100922,88.555488,29.873418,16.489000,39.000000,95.400000,62.956191,0.000000,32.635036,30.968341,0.207524,22.972964,73.552220,54.693698,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.972990,87.211026,105.496552,148.226380,92.679611,95.884823,54.648323,14.360803,103.815043,3.870807,87.739159,39.333576,145.533892,104.253508,143.277505,103.167947,71.243361,102.392200,-0.058817,-2.116365,32.025740,-235.689955,104.140948,3.658936,22.189849,9.023506,6.023660,310.537158,15.242804,450429.816663,0.956416,44.331318,27.307572,2.706046,0.074522,0.052097,113.500935,98.005656,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.014136,70.084257,88.529139,29.873418,16.480076,39.000000,95.400000,62.946246,0.000000,32.635036,30.971134,0.207568,23.015804,73.605945,54.693561,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
39.050215,87.223206,105.430403,148.236439,92.677856,95.884157,54.690567,14.374217,103.702447,3.882319,87.783863,39.311092,145.565319,104.274611,143.278017,103.048697,71.272680,102.417367,-0.059116,-2.118832,32.025740,-235.676541,103.552796,3.671145,22.200379,9.060829,12.448538,641.262589,15.246417,450517.728249,0.957419,44.349279,27.337487,2.706252,0.075486,0.051572,113.460962,98.053773,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.012201,70.101823,88.566408,29.873418,16.487226,39.000000,95.400000,62.944541,0.000000,32.635036,30.974838,0.208802,22.970998,73.468300,54.694849,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.721652,87.223206,105.498716,148.236439,92.675075,95.887887,54.710387,14.363229,103.727088,3.891311,87.796956,39.361180,145.548672,104.234995,143.284671,103.071282,71.270793,102.404257,-0.058945,-2.120702,32.025740,-235.685895,104.053310,3.679541,22.211864,9.055709,20.788817,1070.508160,15.253158,450609.705899,0.958248,44.396123,27.372782,2.706914,0.075880,0.052922,113.474564,98.046319,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.012777,70.083313,88.561715,29.873418,16.525245,39.000000,95.400000,62.897247,0.000000,32.635036,30.977858,0.208448,22.973775,73.485264,54.704998,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.641879,87.238985,105.376834,148.250688,92.656145,95.898292,54.623633,14.371363,103.737183,3.901373,87.793795,39.301415,145.568709,104.244929,143.311652,103.079417,71.276247,102.358848,-0.059079,-2.122467,32.025740,-235.682989,103.461673,3.688938,22.178418,9.021271,-2.112847,-108.972647,15.210187,450534.623012,0.955504,44.306586,27.359396,2.699867,0.074781,0.051877,113.423291,98.075710,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.020037,70.103434,88.573965,29.873418,16.534156,39.000000,95.400000,63.033029,0.000000,32.635036,30.981130,0.209469,23.003092,72.845012,54.693865,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
39.302266,87.249782,105.383360,148.273600,92.612748,95.904154,54.621604,14.364513,103.660219,3.911418,87.773124,39.173387,145.568796,104.250839,143.314036,102.996945,71.245087,102.321635,-0.059291,-2.124256,32.025740,-235.689185,104.168806,3.698778,22.198468,9.018782,14.365494,740.945209,15.363881,450707.673494,0.963857,44.740433,27.352983,2.724541,0.076312,0.051559,113.448084,98.102535,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.009758,70.091081,88.556820,29.873418,16.564312,39.000000,95.400000,63.053766,0.000000,32.635036,30.983896,0.208139,22.963642,73.706120,54.700347,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
39.173509,87.262239,105.304643,148.289247,92.556100,95.904169,54.694194,14.370507,103.736000,3.920954,87.821706,39.284478,145.595089,104.283660,143.322030,103.101214,71.244835,102.368929,-0.059121,-2.126594,32.025740,-235.678291,103.546475,3.708220,22.216029,9.043250,25.541729,1315.646034,15.383113,450803.311720,0.967656,44.861974,27.318774,2.727011,0.074382,0.050495,113.434416,98.104700,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.007222,70.085227,88.573221,29.873418,16.571208,39.000000,95.400000,62.753790,0.000000,32.635036,30.987216,0.208625,22.949650,73.438467,54.701045,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
39.064092,87.262239,105.323131,148.289247,92.500604,95.904219,54.763804,14.365227,103.790538,3.930294,87.808861,39.425066,145.603338,104.256624,143.351734,103.034654,71.250703,102.368873,-0.059118,-2.128936,32.025740,-235.684714,103.782833,3.717055,22.212928,9.084557,11.996322,617.141138,15.098746,450594.567254,0.950409,44.002237,27.326363,2.681356,0.075065,0.051470,113.460546,98.068615,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.028223,70.082577,88.576537,29.873418,16.575408,39.000000,95.400000,62.795342,0.000000,32.635036,30.990698,0.209202,22.974604,72.541684,54.701930,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
39.044544,87.277464,105.466612,148.306290,92.512753,95.908623,54.677854,14.373218,103.707495,3.939241,87.831750,39.328448,145.574118,104.275575,143.365298,103.040853,71.263015,102.375885,-0.059050,-2.130689,32.025740,-235.675253,103.947783,3.725924,22.218842,9.054951,32.122038,1655.090061,15.143211,450670.384965,0.952510,44.183538,27.356571,2.688160,0.074261,0.051762,113.490054,98.068101,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.037120,70.083590,88.586982,29.873418,16.602592,39.000000,95.400000,62.827788,0.000000,32.635036,30.994397,0.209648,22.954104,72.585864,54.702717,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.885575,87.285769,105.493733,148.318864,92.508225,95.915472,54.692924,14.360803,103.643106,3.947767,87.823925,39.284845,145.563665,104.185457,143.358644,102.994375,71.225571,102.362980,-0.059108,-2.132450,32.025740,-235.687668,103.831599,3.734033,22.153500,9.021289,47.053755,2423.779659,15.193122,450710.696661,0.954148,44.327356,27.350667,2.696162,0.074197,0.051374,113.485951,98.098072,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.025342,70.075132,88.560024,29.873418,16.666777,39.000000,95.400000,62.824429,0.000000,32.635036,30.997608,0.210141,22.964219,72.624189,54.699806,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
