OSU 80 Ton Compressor Load Stand
38.946868,87.529938,105.238546,148.713962,91.940535,95.639836,54.626059,14.363942,103.533147,4.040691,87.989066,39.218624,146.160036,104.003745,143.945150,102.891742,71.086903,102.181657,-0.060010,-2.186175,32.025740,-235.689756,103.619206,3.823843,22.163867,9.061605,3.369930,173.800502,15.257646,450136.819597,0.961065,44.965063,27.295680,2.711375,0.074981,0.051242,114.093611,98.552385,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.047327,70.098776,88.504509,29.873418,17.516818,39.000000,95.400000,62.455823,0.000000,32.635036,32.317149,0.208359,23.004499,73.770745,54.698970,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.792800,87.529108,105.157984,148.713682,91.903395,95.631438,54.685696,14.362943,103.625634,4.038385,87.976582,39.287798,146.138507,104.000293,143.936949,102.821314,71.102671,102.145398,-0.059858,-2.186175,32.025740,-235.689285,103.594549,3.821798,22.177480,9.001816,25.848025,1331.630128,15.236272,450184.084273,0.960214,44.896533,27.379016,2.707914,0.073968,0.052174,114.103499,98.511856,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.037601,70.068305,88.485445,29.873418,17.526043,39.000000,95.400000,62.325607,0.000000,32.635036,32.323246,0.206088,22.963065,72.845944,54.711814,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
39.100103,87.534921,105.285082,148.718153,91.888151,95.623632,54.668181,14.367795,103.532261,4.035666,87.973063,39.060201,146.119900,104.043096,143.937416,102.853872,71.096571,102.236278,-0.059590,-2.186160,32.025740,-235.681166,103.637254,3.819164,22.201479,8.996713,11.543964,594.908717,15.199242,450150.828101,0.957566,44.749477,27.395825,2.702105,0.074194,0.051745,114.040071,98.556936,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.044331,70.068811,88.467690,29.873418,17.552468,39.000000,95.400000,62.387211,0.000000,32.635036,32.329370,0.206825,22.932485,72.947209,54.699747,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.915365,87.535475,105.144194,148.731007,91.901946,95.615842,54.696585,14.365512,103.561521,4.032428,87.974095,39.188355,146.143042,104.140109,143.917783,102.854523,71.091416,102.409805,-0.059386,-2.187263,32.025740,-235.683939,104.355153,3.816045,22.214857,9.042853,28.180617,1451.510831,15.253102,450152.283493,0.960494,44.952149,27.357061,2.710760,0.074997,0.052355,114.069495,98.570809,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.049173,70.069919,88.475226,29.873418,17.599899,39.000000,95.400000,62.242843,0.000000,32.635036,32.335793,0.207174,22.975290,74.012549,54.698330,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.904146,87.535475,105.118731,148.731007,91.926561,95.617783,54.662105,14.355523,103.555127,4.029483,87.953563,39.209067,146.132680,103.969316,143.925369,102.842903,71.096019,102.197887,-0.059291,-2.187273,32.025740,-235.695562,103.575870,3.813160,22.214262,9.068835,49.229166,2537.266725,15.137552,449993.998561,0.952671,44.552671,27.420789,2.692706,0.075570,0.053497,114.035598,98.568445,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.046615,70.077733,88.472022,29.873418,17.579942,39.000000,95.400000,62.312371,0.000000,32.635036,32.342010,0.207611,22.958197,73.190090,54.703543,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.894894,87.545441,105.089246,148.742463,91.934915,95.619430,54.668700,14.369508,103.519754,4.027276,87.981783,39.165711,146.180465,104.022888,143.972902,102.845806,71.093096,102.199629,-0.059040,-2.185531,32.025740,-235.681087,103.889252,3.810616,22.190967,9.006053,24.619058,1268.710922,15.195485,450053.884901,0.956930,44.796574,27.535872,2.701868,0.075130,0.052086,114.041891,98.604154,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.090295,70.071624,88.487837,29.873418,17.592744,39.000000,95.400000,62.308373,0.000000,32.635036,32.348642,0.207305,22.973324,73.346535,54.704015,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.944877,87.549040,105.276099,148.756435,91.967951,95.621802,54.679493,14.372647,103.572415,4.024792,87.982948,39.107612,146.173176,104.040260,143.966740,102.850575,71.083935,102.263004,-0.058956,-2.183771,32.025740,-235.675497,103.832023,3.808721,22.146035,9.023362,12.101945,623.534776,15.197065,450057.174485,0.957848,44.811381,27.397001,2.701993,0.075315,0.052339,114.050924,98.600897,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.064940,70.067429,88.467487,29.873418,17.585461,39.000000,95.400000,62.303560,0.000000,32.635036,32.354955,0.208891,22.966689,73.199565,54.707988,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.686355,87.556515,105.157856,148.764259,91.995030,95.621817,54.677918,14.361374,103.560161,4.021877,87.976605,39.158714,146.166142,104.003140,143.981869,102.790897,71.113881,102.359959,-0.058956,-2.182020,32.025740,-235.688077,103.710617,3.806038,22.145061,9.064309,19.718911,1016.016932,15.197383,450087.302447,0.958014,44.833562,27.401030,2.701878,0.075105,0.052363,114.006437,98.613855,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.062682,70.051479,88.463945,29.873418,17.660291,39.000000,95.400000,62.272709,0.000000,32.635036,32.361453,0.207831,22.924480,73.309314,54.708126,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.762359,87.562329,105.109180,148.768730,91.995409,95.618794,54.658771,14.365084,103.647061,4.017485,88.012377,39.069835,146.187163,103.990982,144.000652,102.819706,71.088469,102.144600,-0.058901,-2.181412,32.025740,-235.686981,103.639274,3.801792,22.164552,9.063642,11.307984,582.847992,15.203523,450097.235983,0.956543,44.771206,27.450365,2.703208,0.074127,0.052405,114.008279,98.630181,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.069366,70.053185,88.463809,29.873418,17.636733,39.000000,95.400000,62.371961,0.000000,32.635036,32.370309,0.206956,22.960865,72.782162,54.695744,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.771475,87.562329,105.107336,148.768730,91.994304,95.618814,54.669960,14.353668,103.550166,4.015159,88.025556,39.093830,146.187270,104.042873,144.001143,102.794111,71.082117,102.149018,-0.058861,-2.181424,32.025740,-235.695783,103.729669,3.799421,22.152706,9.009641,22.287673,1148.539600,15.298939,450173.605047,0.963416,45.120516,27.481844,2.718216,0.074539,0.051792,114.030249,98.654135,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.074877,70.063260,88.457989,29.873418,17.643690,39.000000,95.400000,62.334740,0.000000,32.635036,32.377026,0.206825,22.973468,73.612448,54.705087,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
39.075562,87.567589,105.099613,148.771524,92.022147,95.618813,54.636354,14.366368,103.591469,4.013603,88.028783,39.088176,146.204392,104.100723,144.002630,102.841526,71.097032,102.276804,-0.059074,-2.181891,32.025740,-235.683246,103.634032,3.797566,22.125661,9.013806,-0.095623,-4.930728,15.258492,450174.290378,0.961718,45.025653,27.370756,2.711630,0.074119,0.051370,114.048403,98.677819,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.071512,70.083129,88.449054,29.873418,17.653998,39.000000,95.400000,62.326216,0.000000,32.635036,32.383764,0.208227,22.922911,73.728267,54.709817,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.658064,87.573126,105.242997,148.779348,92.035727,95.621540,54.596285,14.371934,103.490146,4.011807,88.023853,39.221417,146.198077,104.059340,144.001269,102.872516,71.091968,102.206136,-0.059105,-2.183061,32.025740,-235.678171,103.678103,3.796126,22.153824,9.024354,16.400415,846.294918,15.254234,450181.872812,0.961280,45.013587,27.379912,2.710945,0.074781,0.052583,114.047921,98.709442,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.059663,70.051779,88.441654,29.873418,17.663250,39.000000,95.400000,62.315545,0.000000,32.635036,32.388143,0.205571,22.928284,73.754248,54.706739,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.794420,87.583369,105.324838,148.790246,92.062046,95.630448,54.633219,14.382637,103.598912,4.007579,88.026408,39.290597,146.171058,104.032909,144.023515,102.838400,71.076777,102.179130,-0.059236,-2.185357,32.025740,-235.669265,104.082508,3.792216,22.176939,9.056754,12.810262,660.588811,15.121316,450023.252511,0.953888,44.617616,27.446012,2.689651,0.076617,0.051013,114.057130,98.729246,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.058487,70.057657,88.451130,29.873418,17.694231,39.000000,95.400000,62.128484,0.000000,32.635036,32.388143,0.207130,22.977381,72.619356,54.694682,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.985996,87.590567,105.127640,148.797511,92.062295,95.627741,54.630673,14.365940,103.645138,4.004270,88.030778,39.212337,146.197885,103.997727,144.030908,102.849898,71.091209,102.222343,-0.059226,-2.187108,32.025740,-235.685308,103.861700,3.788779,22.171530,8.980468,-1.549570,-79.910658,15.324335,450243.513814,0.965644,45.174643,27.406283,2.722407,0.074349,0.051653,114.057064,98.705495,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.055720,70.049911,88.429944,29.873418,17.763495,39.000000,95.400000,62.292411,0.000000,32.635036,32.388143,0.209113,22.945954,74.545255,54.701950,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.887386,87.590567,105.143123,148.797511,92.079340,95.617344,54.635372,14.363229,103.551392,4.000969,88.033244,39.248286,146.184940,104.008103,144.016781,102.893473,71.067224,102.318229,-0.059068,-2.188838,32.025740,-235.685079,104.172580,3.785577,22.195691,9.016366,17.742247,914.881211,15.278621,450262.329185,0.961481,45.004268,27.404349,2.714948,0.074630,0.050907,114.101703,98.618429,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.053671,70.032925,88.409683,29.873418,17.720975,39.000000,95.400000,62.196223,0.000000,32.635036,32.388143,0.207436,22.931259,73.763362,54.702864,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.808493,87.591397,105.136393,148.802262,92.096695,95.605905,54.648757,14.363514,103.624407,3.997908,88.018272,39.201302,146.216088,104.104413,144.025830,102.848450,71.078780,102.247178,-0.059089,-2.191728,32.025740,-235.691491,103.839042,3.782615,22.215452,9.055456,24.449412,1260.428256,15.166514,450145.110883,0.956468,44.758521,27.417317,2.696549,0.074764,0.050858,114.151381,98.597107,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.045232,70.055190,88.403140,29.873418,17.747088,39.000000,95.400000,62.229872,0.000000,32.635036,34.388143,0.207305,23.004445,72.527856,54.700238,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.613854,87.592505,105.200790,148.804497,92.099188,95.601135,54.658049,14.366083,103.519107,3.995839,88.022778,39.209069,146.211300,104.062650,144.052390,102.803429,71.079263,102.129765,-0.058948,-2.194598,32.025740,-235.681408,103.837205,3.780620,22.174163,9.078409,15.649338,806.625304,15.209702,450185.518628,0.958873,44.888600,27.502068,2.703785,0.074907,0.051557,114.180648,98.560238,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.059110,70.050812,88.408082,29.873418,17.758110,39.000000,95.400000,62.257945,0.000000,32.635036,34.388143,0.208846,22.975434,73.322323,54.696531,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
39.013027,87.593612,105.126090,148.815674,92.083239,95.604171,54.652892,14.361374,103.582061,3.993833,88.031743,39.269172,146.229779,104.108325,144.076654,102.897648,71.078112,102.155255,-0.058916,-2.196340,32.025740,-235.689384,104.340083,3.778821,22.180275,9.017953,45.903033,2366.236922,15.241325,450147.704610,0.960606,44.993683,27.445489,2.709108,0.074119,0.051528,114.195730,98.533026,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.065935,70.060956,88.401268,29.873418,17.779156,39.000000,95.400000,62.340409,0.000000,32.635036,34.388143,0.207087,23.003092,73.521283,54.696452,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
39.099591,87.592505,105.301280,148.827690,92.078227,95.608362,54.718007,14.351670,103.626782,3.990679,87.998213,39.279123,146.258956,104.190719,144.070725,102.889737,71.079724,102.295896,-0.058748,-2.198668,32.025740,-235.695168,103.650823,3.775674,22.191850,9.020459,12.149980,625.569115,15.335016,450214.367704,0.965568,45.252689,27.370552,2.724431,0.074765,0.050865,114.188979,98.555867,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.073194,70.055353,88.386601,29.873418,17.824659,39.000000,95.400000,62.140182,0.000000,32.635036,34.388143,0.208935,22.973919,73.427247,54.687738,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.977377,87.592505,105.212920,148.827690,92.068206,95.605591,54.756465,14.368509,103.525293,3.988808,87.960042,39.317079,146.262241,104.119059,144.062929,102.910813,71.069941,102.247765,-0.058586,-2.200994,32.025740,-235.679309,104.074906,3.773542,22.157881,9.061550,38.415428,1976.515655,15.150878,450048.309871,0.955143,44.725954,27.387872,2.694641,0.074036,0.051206,114.193078,98.588542,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.051044,70.060587,88.380261,29.873418,17.867073,39.000000,95.400000,62.096623,0.000000,32.635036,34.388143,0.208669,22.952138,73.162047,54.700612,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.574528,87.583369,105.244047,148.828528,92.040062,95.603312,54.703384,14.362658,103.662613,3.986829,87.910595,39.206618,146.226559,104.153450,144.074573,102.969502,71.026619,102.284683,-0.058544,-2.203347,32.025740,-235.688917,103.376283,3.771993,22.225171,9.068005,46.419453,2390.648992,15.139712,450025.558627,0.951789,44.610928,27.475420,2.693155,0.074625,0.050821,114.197199,98.516855,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.042931,70.021355,88.361759,29.873418,17.845718,39.000000,95.400000,62.136963,0.000000,32.635036,34.388143,0.210096,22.967987,72.461290,54.694082,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
39.345203,87.565928,105.205380,148.813439,92.034368,95.600987,54.682098,14.370935,103.574952,3.984719,87.909116,39.133514,146.243065,104.177104,144.094182,102.933123,71.061562,102.307489,-0.058518,-2.206856,32.025740,-235.677209,104.112738,3.770172,22.173351,9.044872,18.614822,959.055434,15.179280,450085.778995,0.954280,44.771819,27.454701,2.699333,0.074345,0.051865,114.223768,98.590460,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.029353,70.030183,88.359457,29.873418,17.875150,39.000000,95.400000,62.298656,0.000000,32.635036,34.388143,0.205786,23.013766,72.743315,54.704507,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.900903,87.548210,105.387512,148.809527,92.065582,95.597683,54.676518,14.376500,103.703749,3.982916,87.881051,39.281050,146.241753,104.221439,144.081393,102.949934,71.038543,102.323339,-0.058240,-2.209187,32.025740,-235.677361,103.747933,3.768501,22.202597,9.043250,14.805773,762.887011,15.358623,450326.069148,0.965820,45.295782,27.521421,2.728330,0.074341,0.051220,114.249591,98.624763,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.042448,70.036639,88.380351,29.873418,17.872145,39.000000,95.400000,61.951269,0.000000,32.635036,34.388143,0.207043,22.985855,73.102822,54.700533,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.880463,87.548210,105.218331,148.809527,92.095691,95.596926,54.675273,14.366511,103.690491,3.981222,87.862558,39.313944,146.244062,104.163192,144.110478,102.984927,71.022453,102.358404,-0.058206,-2.210402,32.025740,-235.685880,103.665991,3.766741,22.205103,9.029889,18.688640,962.978802,15.018117,449877.219325,0.945930,44.262172,27.500926,2.673906,0.075188,0.051935,114.248079,98.595926,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.020479,70.025044,88.371078,29.873418,17.946126,39.000000,95.400000,62.135307,0.000000,32.635036,34.388143,0.208007,22.967356,72.979275,54.702087,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
39.031254,87.530492,105.216346,148.802262,92.087817,95.599919,54.708078,14.355380,103.611534,3.979723,87.847292,39.232478,146.255951,104.115254,144.123163,102.930443,71.034953,102.223536,-0.058080,-2.212739,32.025740,-235.691621,103.832213,3.764884,22.178255,9.061334,-1.424788,-73.371711,15.234917,450084.026940,0.957507,44.828398,27.533987,2.709128,0.074750,0.051475,114.261954,98.662232,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.034658,70.041712,88.374801,29.873418,17.932559,39.000000,95.400000,62.136273,0.000000,32.635036,34.388143,0.209380,22.973793,73.583359,54.705018,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.925827,87.508898,105.308610,148.798070,92.060183,95.600428,54.672482,14.375359,103.621052,3.977006,87.829762,39.319705,146.274067,104.187253,144.133296,102.865021,71.048442,102.399573,-0.057914,-2.215071,32.025740,-235.673439,103.985166,3.762494,22.187325,9.024336,22.178725,1142.872512,15.219038,450118.738375,0.958059,44.855385,27.572287,2.706201,0.074691,0.051727,114.225084,98.694168,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.033205,70.036939,88.381932,29.873418,17.932958,39.000000,95.400000,62.050221,0.000000,32.635036,34.388143,0.209782,22.968799,73.166068,54.702500,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.780448,87.492011,105.321594,148.778789,92.066331,95.603957,54.657600,14.366083,103.700850,3.974308,87.828461,39.283303,146.297205,104.188610,144.156113,102.942776,71.031361,102.380829,-0.057870,-2.216256,32.025740,-235.684512,103.722994,3.760222,22.234853,9.024642,-0.752519,-38.787944,15.153307,450017.771762,0.953525,44.638831,27.474329,2.695695,0.074160,0.051421,114.161467,98.657147,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.040536,70.034312,88.370063,29.873418,17.978165,39.000000,95.400000,62.093412,0.000000,32.635036,34.388143,0.207655,22.970710,72.372208,54.698134,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.767442,87.473740,105.341273,148.759788,92.089544,95.610027,54.665404,14.360946,103.763702,3.971050,87.784701,39.239667,146.270655,104.195578,144.131023,103.003645,71.019575,102.360674,-0.057990,-2.216322,32.025740,-235.688342,104.254976,3.757244,22.250269,9.066509,11.704091,603.191384,15.211753,450019.231171,0.956865,44.756193,27.572368,2.705366,0.075667,0.051681,114.065792,98.645327,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.025344,70.015801,88.351199,29.873418,18.036816,39.000000,95.400000,62.150213,0.000000,32.635036,34.388143,0.206521,22.994708,72.512079,54.697140,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
39.293513,87.473740,105.242642,148.759788,92.156299,95.617644,54.765878,14.373218,103.612538,3.968797,87.764345,39.168772,146.263048,104.242204,144.133338,102.973217,71.023535,102.338666,-0.058038,-2.218134,32.025740,-235.674109,104.225153,3.754983,22.241686,9.108087,25.030034,1287.601215,15.276608,450111.629356,0.960957,44.931395,27.577581,2.715843,0.073807,0.051483,113.998524,98.684088,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.022462,70.015409,88.299435,29.873418,18.037874,39.000000,95.400000,62.140528,0.000000,32.635036,34.388143,0.208448,23.026442,73.567160,54.686017,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
39.022262,87.454361,105.398272,148.760347,92.195974,95.632892,54.664419,14.358805,103.598942,3.966842,87.751835,39.128369,146.283199,104.211105,144.156983,103.006882,71.043010,102.296502,-0.057938,-2.219891,32.025740,-235.689829,104.297051,3.752985,22.275277,9.080807,12.239583,630.800273,15.285557,450143.707036,0.961186,44.930335,27.576603,2.717261,0.073953,0.051002,113.957082,98.751124,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.029862,70.044385,88.347769,29.873418,18.032271,39.000000,95.400000,61.897701,0.000000,32.635036,34.388143,0.206521,22.988686,74.014539,54.698153,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
39.034811,87.439689,105.298630,148.754479,92.202392,95.642078,54.752679,14.365084,103.682200,3.965913,87.727464,39.165836,146.280871,104.185321,144.151972,103.034838,71.019231,102.256257,-0.057817,-2.221634,32.025740,-235.686981,103.721343,3.751655,22.251531,9.031314,27.797208,1430.295579,15.045052,449930.625779,0.945779,44.237661,27.558704,2.678372,0.074320,0.051548,113.979821,98.765418,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.026085,70.029819,88.337051,29.873418,18.091986,39.000000,95.400000,62.005672,0.000000,32.635036,34.388143,0.208359,23.056318,72.176582,54.689971,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
39.206272,87.424186,105.268176,148.748052,92.230838,95.639790,54.825940,14.386918,103.811249,3.964264,87.727285,39.308848,146.259723,104.220569,144.156772,103.010223,71.025676,102.422559,-0.057901,-2.223381,32.025740,-235.664820,104.464502,3.749973,22.209069,9.083187,47.863835,2459.525905,15.186271,450066.950031,0.954686,44.574542,27.512518,2.700978,0.074114,0.050994,113.995038,98.720684,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.021750,70.027144,88.325498,29.873418,18.082475,39.000000,95.400000,61.987557,0.000000,32.635036,34.388143,0.207568,22.990651,73.533783,54.704467,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.928154,87.410898,105.246361,148.747773,92.262846,95.649873,54.663665,14.345105,103.610248,3.961850,87.713070,39.267036,146.276718,104.240919,144.173429,103.008177,71.037600,102.413721,-0.057941,-2.225737,32.025740,-235.706469,104.095882,3.747484,22.236367,9.088740,12.634137,651.143665,15.167228,450127.825742,0.952879,44.543346,27.510793,2.697557,0.074313,0.051232,114.044678,98.769967,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.034014,70.040238,88.346528,29.873418,18.086982,39.000000,95.400000,61.908971,0.000000,32.635036,34.388143,0.208758,23.018094,72.793559,54.700406,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.861207,87.410898,105.302603,148.747773,92.290346,95.667464,54.677146,14.361516,103.722433,3.959576,87.709550,39.311711,146.280045,104.154108,144.167205,102.987592,71.030257,102.325821,-0.058017,-2.227496,32.025740,-235.692019,104.065956,3.745285,22.187036,9.045449,29.157652,1502.369311,15.087718,450009.203867,0.947103,44.302481,27.609687,2.684983,0.074270,0.051197,114.055049,98.786535,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.033485,70.023526,88.321052,29.873418,18.109711,39.000000,95.400000,62.014311,0.000000,32.635036,34.388143,0.208669,23.013316,72.688226,54.691122,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.902642,87.399271,105.471460,148.751126,92.314955,95.672536,54.644579,14.365084,103.784185,3.958011,87.668564,39.289288,146.257987,104.210677,144.148531,103.150226,71.010966,102.543561,-0.058135,-2.226911,32.025740,-235.688124,103.855133,3.743679,22.199441,9.031223,48.035264,2476.527168,15.205851,450146.088146,0.957241,44.655122,27.592166,2.703605,0.075033,0.051595,114.035886,98.776278,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.019446,70.007828,88.312704,29.873418,18.135243,39.000000,95.400000,62.034101,0.000000,32.635036,34.388143,0.209024,22.972621,72.839714,54.700701,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
39.200885,87.385706,105.411996,148.746934,92.328739,95.681966,54.712948,14.358662,103.759621,3.955213,87.683273,39.275557,146.280087,104.280322,144.168777,102.965343,71.037255,102.488003,-0.058303,-2.225191,32.025740,-235.694546,104.032265,3.741213,22.216119,9.035857,27.410179,1411.405286,15.245956,450272.079095,0.958942,44.743507,27.543845,2.709710,0.074251,0.051710,114.099600,98.751570,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.040999,70.031871,88.331162,29.873418,18.211033,39.000000,95.400000,62.012476,0.000000,32.635036,34.388143,0.208095,22.967969,73.062843,54.699058,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
39.336859,87.374909,105.394992,148.743861,92.317894,95.676339,54.664238,14.355951,103.745306,3.951498,87.679933,39.225251,146.282228,104.358913,144.186601,103.113224,71.040041,102.458847,-0.058507,-2.224016,32.025740,-235.694970,104.045543,3.737906,22.198720,9.064670,38.694700,1994.243468,15.253020,450298.625998,0.958448,44.677162,27.700959,2.711164,0.074266,0.051963,114.060026,98.792400,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.032540,70.051212,88.309928,29.873418,18.203920,39.000000,95.400000,62.047967,0.000000,32.635036,34.388143,0.206912,22.963317,72.972569,54.706365,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.818735,87.366327,105.371925,148.749170,92.327264,95.679043,54.682382,14.368224,103.757252,3.948834,87.637600,39.190742,146.281192,104.256839,144.189003,103.159396,71.002380,102.501319,-0.058840,-2.223987,32.025740,-235.682371,104.502913,3.735388,22.182186,9.032612,47.780814,2461.705554,15.116397,450141.384547,0.949534,44.271071,27.639525,2.689021,0.073777,0.051806,114.047441,98.780002,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.022699,70.027263,88.309161,29.873418,18.218622,39.000000,95.400000,61.791575,0.000000,32.635036,34.388143,0.209202,23.008195,72.641865,54.688024,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.912434,87.366327,105.512707,148.749170,92.336505,95.686381,54.719177,14.373646,103.689618,3.946274,87.647959,39.283231,146.297252,104.265207,144.219635,103.076811,71.020889,102.498907,-0.058937,-2.223955,32.025740,-235.679235,104.361656,3.732458,22.228146,9.006107,16.457087,847.312088,15.054311,450033.506222,0.946790,44.082075,27.618290,2.679294,0.074473,0.051869,114.078093,98.783481,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.026064,70.053864,88.308620,29.873418,18.251375,39.000000,95.400000,62.008930,0.000000,32.635036,34.388143,0.205959,22.972008,72.756989,54.695469,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
39.000416,87.358022,105.399205,148.751964,92.338530,95.690953,54.685306,14.367082,103.787817,3.943619,87.617688,39.347652,146.287144,104.291850,144.227090,103.105612,71.005143,102.422965,-0.058864,-2.223913,32.025740,-235.684493,103.899226,3.729746,22.213613,9.053978,15.950481,821.737538,15.274688,450341.315065,0.959991,44.755070,27.682825,2.714461,0.074865,0.052668,114.098219,98.817999,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.010088,70.041208,88.298465,29.873418,18.268992,39.000000,95.400000,61.960559,0.000000,32.635036,34.388143,0.208802,23.009619,73.014079,54.690000,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.918180,87.347226,105.443477,148.746934,92.325481,95.696973,54.685495,14.368081,103.765608,3.941193,87.605624,39.243229,146.249514,104.312316,144.192423,103.064889,70.979911,102.445838,-0.058806,-2.223893,32.025740,-235.684474,104.491023,3.727422,22.192698,9.099324,17.462364,899.623667,15.255796,450299.658979,0.956951,44.631295,27.662790,2.711542,0.073878,0.051216,114.131806,98.815234,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.985747,70.023506,88.300134,29.873418,18.308931,39.000000,95.400000,61.908926,0.000000,32.635036,34.388143,0.205442,23.007834,74.072179,54.700878,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
39.002590,87.334492,105.322610,148.737434,92.307345,95.699237,54.642833,14.358805,103.791144,3.938169,87.613002,39.238014,146.284793,104.275394,144.213262,103.080712,70.996188,102.468557,-0.058738,-2.223877,32.025740,-235.691136,104.004997,3.724667,22.214929,9.051291,-0.941146,-48.523711,15.201404,450297.046144,0.955264,44.506976,27.630475,2.702515,0.073825,0.051862,114.193475,98.806115,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.000061,70.059395,88.301873,29.873418,18.346755,39.000000,95.400000,61.934369,0.000000,32.635036,34.388143,0.206651,22.972910,72.802948,54.706011,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.680634,87.334492,105.341883,148.737434,92.286589,95.699976,54.678133,14.382209,103.901823,3.934601,87.604369,39.356444,146.282228,104.303051,144.216426,103.083091,70.978209,102.441520,-0.058664,-2.223929,32.025740,-235.665772,104.507924,3.721550,22.183881,9.019125,24.220018,1247.931601,15.244134,450394.952955,0.957454,44.604612,27.670186,2.709363,0.074216,0.051800,114.208315,98.893051,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.997271,70.039179,88.289123,29.873418,18.325883,39.000000,95.400000,61.892517,0.000000,32.635036,34.388143,0.208802,23.008015,74.201642,54.697249,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
39.592460,87.324526,105.473500,148.736037,92.302802,95.696944,54.643678,14.369222,103.920217,3.931533,87.583919,39.266950,146.293883,104.356644,144.207080,102.988942,70.995337,102.454815,-0.058520,-2.221678,32.025740,-235.677942,104.051636,3.718503,22.199369,9.080555,0.065014,3.351939,15.189846,450321.745494,0.955981,44.480583,27.668288,2.700400,0.075226,0.052353,114.217523,98.913252,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.990033,70.048124,88.296164,29.873418,18.378576,39.000000,95.400000,61.995375,0.000000,32.635036,34.388143,0.206956,23.014542,73.504737,54.688004,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
39.438988,87.312345,105.304120,148.726815,92.283193,95.696897,54.608818,14.363657,103.860064,3.929725,87.589884,39.242216,146.284900,104.351405,144.178573,103.024447,70.977841,102.460676,-0.058371,-2.219932,32.025740,-235.692492,104.445972,3.716582,22.227857,9.105040,13.990337,721.764297,15.332888,450505.224507,0.963868,44.906080,27.669155,2.723375,0.075055,0.052191,114.205203,98.873431,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.989804,70.047895,88.301760,29.873418,18.402074,39.000000,95.400000,61.609572,0.000000,32.635036,34.388143,0.208095,22.974334,73.432654,54.696039,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.773297,87.305424,105.354430,148.721227,92.267574,95.708769,54.657220,14.365940,103.839792,3.927411,87.581139,39.300053,146.271870,104.364976,144.220953,103.129244,70.980466,102.465898,-0.058452,-2.219021,32.025740,-235.682857,104.204986,3.714705,22.226361,9.048713,24.653356,1270.745262,14.957935,450029.951993,0.940703,43.697991,27.660442,2.663979,0.074717,0.051098,114.226642,98.881191,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.976042,70.021686,88.294991,29.873418,18.392057,39.000000,95.400000,61.672204,0.000000,32.635036,34.388143,0.206999,23.009006,72.275993,54.690974,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
39.114657,87.296012,105.353177,148.717315,92.240121,95.719167,54.662450,14.378784,103.840378,3.924350,87.573649,39.325080,146.280347,104.275742,144.209952,103.046582,70.984379,102.445604,-0.058329,-2.217866,32.025740,-235.674098,104.670269,3.711870,22.227352,9.041879,12.075618,622.372296,14.998331,450115.247979,0.945195,43.885976,27.681647,2.670051,0.073670,0.051129,114.180651,98.882974,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.971572,70.032983,88.282173,29.873418,18.421538,39.000000,95.400000,61.948228,0.000000,32.635036,34.388143,0.208271,23.056156,72.074498,54.692508,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.930918,87.296012,105.314404,148.717315,92.240629,95.727540,54.673680,14.361516,103.707887,3.921055,87.567101,39.221558,146.301936,104.292828,144.213243,103.013831,70.993403,102.503754,-0.058237,-2.216729,32.025740,-235.690548,104.111640,3.708786,22.221709,9.057620,25.320652,1304.747788,15.294589,450463.583866,0.961801,44.754271,27.682327,2.717190,0.073683,0.051137,114.180169,98.884089,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.994646,70.016223,88.281677,29.873418,18.443893,39.000000,95.400000,61.786527,0.000000,32.635036,34.388143,0.209068,23.012829,73.887130,54.695783,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
39.141141,87.290199,105.425618,148.720668,92.236910,95.739957,54.686719,14.364941,103.794502,3.918164,87.584973,39.135155,146.319354,104.306232,144.214263,103.085544,70.995176,102.474041,-0.058135,-2.215591,32.025740,-235.685326,104.541236,3.705816,22.201551,9.079004,47.482795,2446.157390,15.147517,450335.961866,0.952828,44.294628,27.665569,2.693445,0.074288,0.051022,114.252487,98.892227,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.997828,70.051769,88.294788,29.873418,18.505016,39.000000,95.400000,61.854509,0.000000,32.635036,34.388143,0.206782,23.000442,72.729777,54.696275,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.843109,87.281063,105.524281,148.718153,92.218550,95.750646,54.766530,14.386204,103.678641,3.914820,87.563580,39.218307,146.315816,104.219201,144.217981,103.077145,70.979429,102.528115,-0.058085,-2.215587,32.025740,-235.665043,104.323961,3.702668,22.230147,9.066635,32.767332,1685.605149,15.222806,450444.639200,0.957521,44.536591,27.693342,2.705161,0.075317,0.052730,114.254065,98.831624,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.999788,70.043771,88.278946,29.873418,18.513380,39.000000,95.400000,61.753483,0.000000,32.635036,34.388143,0.208758,23.006789,72.812534,54.695783,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
39.063987,87.275250,105.475743,148.716477,92.208657,95.751451,54.674183,14.369793,103.817332,3.911093,87.563581,39.221063,146.304332,104.323025,144.221380,103.084529,70.956639,102.451142,-0.057893,-2.215608,32.025740,-235.682598,104.259418,3.699280,22.222286,9.032017,11.204012,577.326214,15.149819,450395.648493,0.951910,44.254010,27.672771,2.693473,0.074195,0.051560,114.236310,98.779446,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.991859,70.043725,88.267979,29.873418,18.536806,39.000000,95.400000,61.872627,0.000000,32.635036,34.388143,0.207261,22.967627,73.264811,54.694475,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
39.150336,87.272758,105.448218,148.715918,92.222680,95.755714,54.658616,14.346104,103.775175,3.906742,87.554454,39.186166,146.314185,104.253042,144.219788,103.128965,70.976690,102.491280,-0.058082,-2.215632,32.025740,-235.700570,104.144523,3.695476,22.237269,9.066653,42.688328,2200.292967,15.294726,450599.673252,0.958405,44.637586,27.722728,2.716680,0.073788,0.051477,114.191086,98.809705,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.985566,70.045731,88.275855,29.873418,18.596391,39.000000,95.400000,61.765983,0.000000,32.635036,34.388143,0.208139,23.003615,73.265447,54.692361,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.676359,87.272758,105.468795,148.715918,92.249834,95.757422,54.745913,14.372647,103.792238,3.903705,87.554320,39.252344,146.321218,104.271896,144.243663,103.089013,70.981111,102.487950,-0.058268,-2.215628,32.025740,-235.676640,104.062566,3.692070,22.229624,9.106013,13.695088,704.763034,15.191687,450534.418080,0.954221,44.340505,27.696816,2.700076,0.073191,0.051509,114.181090,98.832450,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.991143,70.030147,88.267190,29.873418,18.603913,39.000000,95.400000,61.717309,0.000000,32.635036,34.388143,0.206045,23.011296,73.297296,54.702540,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.956926,87.267222,105.261082,148.708653,92.261413,95.762786,54.676477,14.340681,103.769098,3.901306,87.562998,39.350815,146.317662,104.266595,144.259980,103.029341,70.954797,102.501691,-0.058185,-2.216198,32.025740,-235.705829,103.981326,3.689162,22.246717,9.056087,18.226553,939.147972,15.151115,450476.534390,0.952280,44.224492,27.702164,2.693418,0.074021,0.051282,114.188784,98.804554,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.010511,70.042045,88.232458,29.873418,18.589526,39.000000,95.400000,61.915616,0.000000,32.635036,34.388143,0.208139,23.007636,72.793291,54.702087,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.901294,87.267499,105.306298,148.715638,92.264228,95.769125,54.671971,14.364228,103.753583,3.898583,87.562236,39.263904,146.313783,104.322040,144.257238,103.052072,70.977220,102.516749,-0.058310,-2.217928,32.025740,-235.685387,104.136378,3.686715,22.187523,9.029619,11.680118,601.883594,15.360247,450694.584691,0.963232,44.850013,27.695636,2.726958,0.075213,0.052534,114.205401,98.846341,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.005045,70.048198,88.248753,29.873418,18.583648,39.000000,95.400000,61.778895,0.000000,32.635036,34.388143,0.206999,23.010341,74.548073,54.702225,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.968028,87.267775,105.494150,148.721506,92.271705,95.770638,54.648410,14.385348,103.886821,3.895832,87.547256,39.286811,146.291070,104.368353,144.279585,103.051353,70.937807,102.479429,-0.058234,-2.219637,32.025740,-235.668677,104.004129,3.684173,22.201100,9.079256,0.778141,40.115355,15.208344,450630.923759,0.957079,44.473498,27.730644,2.701986,0.075482,0.051382,114.236924,98.895662,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.986974,70.019754,88.224335,29.873418,18.655366,39.000000,95.400000,61.793740,0.000000,32.635036,34.388143,0.208713,23.007059,73.068247,54.692479,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
39.034829,87.267775,105.437442,148.721506,92.264984,95.769910,54.688476,14.369651,103.764236,3.892391,87.574637,39.266565,146.313425,104.231929,144.259938,103.108996,70.952242,102.592855,-0.058129,-2.221395,32.025740,-235.685191,104.157627,3.681059,22.214352,9.061713,25.694199,1323.638081,15.239966,450646.756750,0.958684,44.547170,27.717746,2.707013,0.074293,0.050824,114.248695,98.851046,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.988888,70.024158,88.225079,29.873418,18.694729,39.000000,95.400000,61.749819,0.000000,32.635036,34.388143,0.207174,22.962506,73.623250,54.707378,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.806098,87.266391,105.330726,148.724301,92.281132,95.772917,54.644386,14.363086,103.819941,3.889269,87.547817,39.251229,146.308509,104.241723,144.256921,103.134375,70.946256,102.476919,-0.058098,-2.221394,32.025740,-235.683261,104.653266,3.677730,22.187703,9.038021,12.612770,650.271805,15.238694,450693.099317,0.957359,44.459414,27.733548,2.707198,0.073361,0.051476,114.300996,98.795078,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.983124,70.050344,88.213930,29.873418,18.714174,39.000000,95.400000,61.709045,0.000000,32.635036,34.388143,0.207392,22.985801,73.012544,54.703061,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
