OSU 80 Ton Compressor Load Stand
39.009069,87.263069,105.347306,148.720109,92.261855,95.765015,54.637199,14.354096,103.802942,3.886509,87.550418,39.289508,146.292343,104.312072,144.264038,102.995328,70.939396,102.540245,-0.058030,-2.221412,32.025740,-235.693558,104.002082,3.674561,22.169871,9.018512,26.146364,1348.195461,15.201429,450634.841331,0.954901,44.371409,27.790856,2.701112,0.074079,0.051057,114.312613,98.746287,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.982549,70.032342,88.213299,29.873418,18.700544,39.000000,95.400000,61.798625,0.000000,32.635036,34.388143,0.206695,23.013730,73.375225,54.691387,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.886692,87.258917,105.395550,148.712844,92.239553,95.759711,54.688201,14.346675,103.914013,3.884751,87.529945,39.246189,146.307154,104.255739,144.262828,103.058314,70.936611,102.468344,-0.057962,-2.221372,32.025740,-235.704736,104.660023,3.672867,22.216408,9.050985,11.813339,608.567851,15.285553,450761.504009,0.961718,44.671843,27.723512,2.714283,0.074053,0.051761,114.378215,98.722716,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.982480,70.043891,88.224380,29.873418,18.728498,39.000000,95.400000,61.701183,0.000000,32.635036,34.388143,0.210908,22.995321,73.703532,54.697426,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.687407,87.257256,105.517664,148.708653,92.227988,95.753615,54.648234,14.368081,103.843241,3.882510,87.533510,39.342966,146.330568,104.236249,144.275213,103.114597,70.956847,102.547863,-0.057812,-2.221317,32.025740,-235.680227,104.062241,3.670725,22.207591,9.086487,38.996242,2010.372871,15.198442,450639.732055,0.956412,44.400626,27.770433,2.700585,0.073754,0.051462,114.346588,98.786471,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.991357,70.034925,88.222688,29.873418,18.792933,39.000000,95.400000,61.744376,0.000000,32.635036,34.388143,0.207392,23.010323,73.530876,54.693226,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
39.366342,87.257256,105.469917,148.708653,92.204914,95.741423,54.662809,14.364656,103.793072,3.879487,87.527859,39.264820,146.315778,104.417511,144.256180,103.142464,70.949802,102.587371,-0.057773,-2.221307,32.025740,-235.687572,104.158996,3.668377,22.216083,9.091733,46.551367,2399.222279,15.257716,450669.949011,0.958671,44.557866,27.727730,2.710324,0.073967,0.052018,114.344615,98.839452,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.994353,70.035017,88.203189,29.873418,18.825396,39.000000,95.400000,61.819722,0.000000,32.635036,34.388143,0.210636,23.003525,72.343154,54.696019,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
39.148070,87.250612,105.423343,148.706417,92.192194,95.735326,54.699709,14.364370,103.790172,3.876254,87.539296,39.311479,146.325355,104.313513,144.263104,103.043414,70.950355,102.537134,-0.057626,-2.222449,32.025740,-235.688674,104.382401,3.665607,22.208474,9.033369,19.709842,1015.145072,15.361231,450695.979166,0.964587,44.819864,27.757800,2.727442,0.073958,0.050691,114.332516,98.772958,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.001868,70.033403,88.207793,29.873418,18.839223,39.000000,95.400000,61.510275,0.000000,32.635036,34.388143,0.206869,22.952607,74.068435,54.708136,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.979856,87.248397,105.379335,148.710050,92.181443,95.740651,54.687541,14.368652,103.831390,3.873450,87.564098,39.253384,146.325313,104.259394,144.280268,103.050955,70.970844,102.498319,-0.057579,-2.222450,32.025740,-235.685537,103.966385,3.663163,22.179536,9.030430,16.069601,827.840555,15.058490,450339.712364,0.946447,43.925846,27.789827,2.679190,0.074626,0.051841,114.340977,98.789995,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.003482,70.042071,88.203911,29.873418,18.840250,39.000000,95.400000,61.592632,0.000000,32.635036,34.388143,0.209648,22.970818,71.490450,54.705785,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.863031,87.248674,105.363920,148.706976,92.188688,95.734577,54.653630,14.369365,103.850735,3.870748,87.512341,39.324270,146.301288,104.322597,144.245476,103.087523,70.913566,102.413005,-0.057345,-2.222454,32.025740,-235.680739,104.294559,3.660541,22.202849,9.087947,18.044164,930.138755,15.144315,450401.133788,0.951373,44.205321,27.757507,2.692938,0.074569,0.051397,114.371662,98.890646,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.954105,70.018837,88.164010,29.873418,18.879314,39.000000,95.400000,61.652788,0.000000,32.635036,34.388143,0.208095,22.995411,73.207380,54.706838,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.670846,87.247844,105.321752,148.708653,92.211822,95.713981,54.679529,14.364799,103.746636,3.867348,87.539969,39.259114,146.323895,104.282860,144.270435,102.970339,70.932398,102.511443,-0.057343,-2.222474,32.025740,-235.686286,104.168276,3.657045,22.208438,9.057854,10.567728,544.486167,15.211435,450463.422305,0.956022,44.424445,27.712463,2.703431,0.074938,0.050405,114.397481,98.920523,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.970403,70.033474,88.199940,29.873418,18.906668,39.000000,95.400000,61.686720,0.000000,32.635036,34.388143,0.207568,22.971215,72.556985,54.702687,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.808436,87.247844,105.353996,148.708653,92.206223,95.711711,54.693029,14.366654,103.729042,3.864340,87.537435,39.350635,146.312283,104.209957,144.266440,102.980180,70.952588,102.342385,-0.057335,-2.224258,32.025740,-235.684104,104.659607,3.654494,22.177678,9.038670,21.752632,1120.494781,15.258923,450590.214080,0.959628,44.578874,27.715749,2.711161,0.074880,0.052341,114.406444,98.866633,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.996774,70.041587,88.190889,29.873418,18.885143,39.000000,95.400000,61.764513,0.000000,32.635036,34.388143,0.207831,22.967681,73.326774,54.703297,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.822404,87.248397,105.444395,148.713403,92.199962,95.709212,54.679054,14.368081,103.844711,3.862488,87.532143,39.396895,146.311607,104.238212,144.282585,103.087054,70.921877,102.489913,-0.057251,-2.227188,32.025740,-235.681860,104.300127,3.652157,22.193473,9.059910,10.423804,537.075360,15.333270,450548.515798,0.964056,44.832408,27.759213,2.723544,0.074455,0.051501,114.314477,98.894280,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.007242,70.023010,88.175813,29.873418,18.916187,39.000000,95.400000,61.700866,0.000000,32.635036,34.388143,0.208007,22.976173,73.871223,54.696088,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
39.114198,87.240923,105.474094,148.710888,92.174565,95.709735,54.676562,14.360375,103.753489,3.860518,87.550330,39.233086,146.327625,104.288578,144.300938,103.084889,70.940549,102.399770,-0.056978,-2.230101,32.025740,-235.687279,104.435674,3.650115,22.180924,9.077021,0.724959,37.354466,15.277600,450436.473706,0.960146,44.650205,27.632007,2.714719,0.074256,0.052063,114.307004,98.956106,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.991889,70.030893,88.193305,29.873418,18.965071,39.000000,95.400000,61.683287,0.000000,32.635036,34.388143,0.208404,22.971521,73.509773,54.702727,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
39.472158,87.237324,105.476383,148.708932,92.151329,95.708463,54.634219,14.368794,103.796394,3.858192,87.536000,39.237608,146.310336,104.260682,144.263341,103.155730,70.919621,102.571594,-0.056771,-2.231858,32.025740,-235.683107,104.531547,3.648020,22.173297,9.069790,19.260736,993.203270,15.284251,450475.421168,0.959999,44.632289,27.756112,2.716071,0.074588,0.051054,114.318642,98.912162,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.001295,70.021627,88.171571,29.873418,18.997034,39.000000,95.400000,61.544939,0.000000,32.635036,34.388143,0.207875,22.996674,73.479584,54.700415,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.963949,87.237324,105.478292,148.708932,92.142752,95.704146,54.657687,14.365655,103.799465,3.856531,87.533982,39.296844,146.345339,104.277663,144.266316,103.056596,70.932468,102.447330,-0.056621,-2.233599,32.025740,-235.683306,104.084126,3.646742,22.200108,9.034162,21.186025,1092.014032,15.161906,450299.838262,0.952381,44.240142,27.680387,2.696568,0.074299,0.052020,114.320221,98.938650,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.025270,70.037303,88.182946,29.873418,19.023150,39.000000,95.400000,61.382821,0.000000,32.635036,34.388143,0.206261,22.968582,72.752593,54.700986,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.784645,87.237601,105.383504,148.721506,92.123310,95.698039,54.653807,14.362658,103.768193,3.855253,87.553582,39.280852,146.311057,104.282028,144.286240,103.096625,70.938914,102.486449,-0.056760,-2.237114,32.025740,-235.688590,104.745675,3.645535,22.182258,9.028970,16.161171,833.071713,15.008236,450164.906479,0.943860,43.767643,27.810033,2.672172,0.075011,0.051913,114.299529,98.918004,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.033199,70.029050,88.164078,29.873418,19.039915,39.000000,95.400000,61.586540,0.000000,32.635036,34.388143,0.208183,22.970439,72.198435,54.700052,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
39.111087,87.238708,105.333330,148.732683,92.152706,95.689718,54.662806,14.363657,103.894058,3.853202,87.543760,39.262521,146.316544,104.173098,144.274917,103.079045,70.932974,102.460513,-0.056816,-2.240046,32.025740,-235.687918,104.509278,3.643235,22.159792,9.074370,25.944343,1337.151906,15.226597,450352.436136,0.956573,44.434340,27.718573,2.707074,0.073684,0.050940,114.276514,98.919877,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.010124,70.032530,88.165568,29.873418,19.042706,39.000000,95.400000,61.654690,0.000000,32.635036,34.388143,0.208448,22.949380,73.821983,54.698399,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.910265,87.239539,105.311743,148.735757,92.172973,95.690456,54.704673,14.365084,103.674682,3.851641,87.543019,39.171684,146.317267,104.285108,144.289789,102.975351,70.930557,102.474673,-0.056847,-2.241781,32.025740,-235.686817,104.465347,3.641340,22.180275,9.098711,15.075802,776.400836,15.289554,450395.592158,0.961305,44.671430,27.736884,2.717145,0.074289,0.051395,114.322347,98.875396,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.008836,70.015060,88.160760,29.873418,19.054234,39.000000,95.400000,61.500158,0.000000,32.635036,34.388143,0.207087,23.014470,73.442864,54.706926,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.795491,87.237324,105.443302,148.740228,92.180234,95.686273,54.660020,14.365512,103.830702,3.849688,87.529542,39.250894,146.317922,104.320053,144.258329,103.040970,70.915892,102.457308,-0.056886,-2.243492,32.025740,-235.683285,104.277327,3.639818,22.179247,9.037877,24.787124,1277.574829,15.139444,450218.056354,0.952497,44.242017,27.726411,2.693183,0.074427,0.052153,114.350205,98.867213,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.008719,70.018262,88.148415,29.873418,19.086214,39.000000,95.400000,61.575926,0.000000,32.635036,34.388143,0.207087,22.944151,72.629415,54.694918,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
39.078444,87.237324,105.462260,148.740228,92.186100,95.685547,54.644634,14.367653,103.673328,3.847529,87.555331,39.236628,146.340889,104.354747,144.310029,103.052074,70.951484,102.463040,-0.056831,-2.245227,32.025740,-235.684902,104.407057,3.637892,22.154401,9.036470,49.013321,2526.949719,15.223283,450319.644977,0.957028,44.507370,27.737789,2.706529,0.074085,0.051793,114.399870,98.896868,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.027897,70.049058,88.153651,29.873418,19.128944,39.000000,95.400000,61.617786,0.000000,32.635036,34.388143,0.207568,22.972369,73.511681,54.703828,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
39.244716,87.237878,105.331937,148.748052,92.191806,95.685573,54.698467,14.362658,103.692522,3.845277,87.541114,39.129136,146.337161,104.302640,144.287941,103.024263,70.919484,102.453311,-0.056905,-2.247007,32.025740,-235.693164,104.319341,3.635426,22.169240,9.098801,25.625541,1319.860022,15.291719,450376.156826,0.960790,44.656805,27.741465,2.717927,0.074756,0.051744,114.468424,98.912029,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.013884,70.038779,88.162499,29.873418,19.117960,39.000000,95.400000,61.484290,0.000000,32.635036,34.388143,0.208846,22.991066,73.842154,54.698655,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.767474,87.236217,105.408207,148.746934,92.195506,95.677976,54.679266,14.366511,103.807185,3.843028,87.533243,39.308908,146.316143,104.272958,144.283693,103.127533,70.908502,102.336856,-0.056931,-2.246746,32.025740,-235.684574,104.361373,3.633061,22.172882,9.078661,12.310593,634.287711,15.171761,450179.281064,0.953620,44.283559,27.709500,2.698732,0.074503,0.051175,114.436669,98.898986,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.014253,70.023796,88.119232,29.873418,19.141356,39.000000,95.400000,61.403627,0.000000,32.635036,34.388143,0.209514,22.947721,73.093119,54.700937,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.953288,87.234833,105.356295,148.753361,92.199660,95.674534,54.684972,14.374788,103.811867,3.841315,87.528623,39.315561,146.327711,104.375787,144.289554,103.011620,70.899615,102.391003,-0.057170,-2.247914,32.025740,-235.674500,104.372424,3.631362,22.135397,9.015609,19.428118,1000.904697,15.081023,450160.415327,0.948369,44.065750,27.735344,2.683978,0.074234,0.050780,114.419135,98.907637,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.033062,70.045095,88.151552,29.873418,19.163160,39.000000,95.400000,61.600559,0.000000,32.635036,34.388143,0.207568,22.971665,72.211076,54.692951,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.982115,87.234833,105.305497,148.753361,92.195407,95.674550,54.661853,14.363657,103.839797,3.839899,87.540127,39.169932,146.360593,104.283354,144.310285,102.996740,70.933804,102.406970,-0.057235,-2.246823,32.025740,-235.686774,104.490841,3.629894,22.182114,9.037173,-1.291074,-66.542144,15.297583,450360.312812,0.961108,44.692769,27.672591,2.718986,0.077366,0.052167,114.433929,98.923088,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.050995,70.023195,88.131443,29.873418,19.185788,39.000000,95.400000,61.507667,0.000000,32.635036,34.388143,0.206391,22.955023,73.014587,54.694593,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.856306,87.233449,105.301571,148.760067,92.202617,95.667350,54.670733,14.358091,103.729795,3.837241,87.552035,39.247534,146.355998,104.356964,144.309502,103.123025,70.929452,102.459518,-0.057416,-2.245028,32.025740,-235.691523,104.090594,3.627369,22.169709,9.086234,14.341757,739.056180,15.208600,450273.351797,0.956074,44.445906,27.715770,2.704683,0.074054,0.051323,114.450694,98.987497,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.055124,70.033548,88.117426,29.873418,19.206550,39.000000,95.400000,61.484393,0.000000,32.635036,34.388143,0.207305,22.969754,73.270598,54.716023,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.706163,87.230127,105.475649,148.770406,92.228176,95.654353,54.665687,14.382779,103.921516,3.834093,87.546093,39.337847,146.336401,104.278920,144.317000,102.999239,70.911334,102.557338,-0.057563,-2.242652,32.025740,-235.666508,104.543737,3.624029,22.140211,9.065950,8.481404,437.102119,15.188633,450198.911500,0.955722,44.407903,27.691690,2.701380,0.075453,0.052288,114.364409,99.003259,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.066166,70.014716,88.111039,29.873418,19.239858,39.000000,95.400000,61.521682,0.000000,32.635036,34.388143,0.207699,22.952265,73.591573,54.708549,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
39.061653,87.231511,105.469516,148.772083,92.245043,95.648216,54.645340,14.365369,103.774500,3.831807,87.538827,39.250914,146.336951,104.261019,144.306082,102.993727,70.906775,102.348937,-0.057634,-2.242051,32.025740,-235.685225,104.553085,3.621552,22.197278,9.043971,-0.532507,-27.453769,15.241473,450229.398102,0.958798,44.572533,27.729303,2.710025,0.074054,0.051919,114.469345,99.018106,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.055147,70.021953,88.108195,29.873418,19.286941,39.000000,95.400000,61.582121,0.000000,32.635036,34.388143,0.205700,23.014704,73.521998,54.688260,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
39.148489,87.230680,105.481312,148.772083,92.211314,95.645735,54.654024,14.366511,103.875502,3.829691,87.507521,39.246208,146.340362,104.247602,144.310649,103.077172,70.899500,102.533398,-0.057529,-2.242045,32.025740,-235.679836,104.219588,3.619467,22.166932,9.035064,22.946449,1182.832746,15.329964,450266.933340,0.962722,44.767875,27.809306,2.725035,0.073679,0.050749,114.490427,99.011062,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.069231,70.021930,88.082374,29.873418,19.299204,39.000000,95.400000,61.418755,0.000000,32.635036,34.388143,0.205313,22.957620,73.808513,54.704713,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.727727,87.230680,105.365850,148.772083,92.186334,95.647818,54.697281,14.373361,103.759611,3.827484,87.535149,39.347271,146.372926,104.218790,144.293591,103.051426,70.910045,102.408186,-0.057503,-2.240862,32.025740,-235.680337,104.318623,3.617382,22.155195,9.081186,18.636918,959.927294,15.173783,450081.777698,0.953661,44.299837,27.681969,2.700078,0.074983,0.050843,114.500464,99.083869,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.076030,70.033294,88.091086,29.873418,19.342609,39.000000,95.400000,61.374340,0.000000,32.635036,34.388143,0.206088,22.960451,73.766592,54.701871,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.882486,87.234002,105.331532,148.774598,92.183973,95.643291,54.655657,14.335829,103.831092,3.824822,87.547977,39.238430,146.378733,104.141180,144.339558,103.115431,70.912854,102.389917,-0.057487,-2.238541,32.025740,-235.714765,104.023953,3.615189,22.196773,9.088885,13.855747,714.208180,15.137837,450044.403192,0.951223,44.184838,27.805998,2.694390,0.073910,0.051734,114.525227,99.124305,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.079858,70.022600,88.097090,29.873418,19.348048,39.000000,95.400000,61.548540,0.000000,32.635036,34.388143,0.207305,22.993879,73.730433,54.698094,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
39.075052,87.230680,105.360316,148.779907,92.169069,95.634173,54.666598,14.369793,103.738065,3.821935,87.497273,39.279378,146.343752,104.244832,144.289578,102.985112,70.879033,102.414576,-0.057424,-2.236198,32.025740,-235.680474,104.607109,3.612307,22.155880,9.042709,40.678549,2096.396358,15.303552,450227.610959,0.961529,44.739861,27.716219,2.720683,0.074877,0.051281,114.461478,99.096375,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.060472,70.012341,88.084248,29.873418,19.346933,39.000000,95.400000,61.472886,0.000000,32.635036,34.388143,0.206564,22.966671,74.257346,54.704389,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.880881,87.227358,105.416156,148.776833,92.150175,95.635728,54.676104,14.365084,103.726818,3.819304,87.531965,39.265897,146.319833,104.196772,144.329448,103.078516,70.901803,102.451166,-0.057427,-2.235622,32.025740,-235.688451,104.040808,3.609562,22.161235,9.049398,49.069749,2528.402818,15.230714,450133.724825,0.958133,44.538507,27.701843,2.708971,0.074955,0.052699,114.429108,99.072679,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.078845,70.023661,88.068786,29.873418,19.350694,39.000000,95.400000,61.377374,0.000000,32.635036,34.388143,0.209917,22.960360,73.470098,54.706169,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.872213,87.227358,105.440000,148.776833,92.161482,95.632710,54.720691,14.353097,103.748826,3.817422,87.526067,39.288184,146.352989,104.147651,144.322543,103.030510,70.889531,102.387922,-0.057707,-2.233843,32.025740,-235.703542,104.619781,3.607810,22.182655,9.045431,35.260300,1815.366928,15.149930,450058.748046,0.952799,44.281378,27.751276,2.696358,0.073945,0.051945,114.411904,99.074841,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.084213,70.031934,88.096165,29.873418,19.403469,39.000000,95.400000,61.453026,0.000000,32.635036,34.388143,0.208536,22.967500,73.342406,54.747475,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.948925,87.224867,105.396000,148.778789,92.160949,95.628197,54.692991,14.366368,103.800505,3.815207,87.508934,39.328258,146.340746,104.120844,144.315239,103.077193,70.909240,102.466163,-0.057841,-2.233813,32.025740,-235.684716,104.263498,3.605978,22.166644,9.068078,12.954041,667.273068,15.242257,450111.099334,0.957727,44.533981,27.751666,2.711259,0.074163,0.052163,114.432242,99.089910,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.092883,70.012389,88.056981,29.873418,19.434726,39.000000,95.400000,61.449037,0.000000,32.635036,34.388143,0.208095,22.937588,72.610973,54.692685,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.962731,87.219884,105.287189,148.782701,92.190655,95.620228,54.666195,14.367510,103.742646,3.811721,87.542595,39.293826,146.377865,104.160429,144.329129,102.978265,70.922247,102.346996,-0.058122,-2.233791,32.025740,-235.680307,104.360251,3.603138,22.147081,9.000391,43.396323,2236.475143,15.249043,450122.204208,0.957144,44.545429,27.723902,2.712477,0.074008,0.051732,114.406359,99.025865,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.081818,70.043646,88.038043,29.873418,19.428571,39.000000,95.400000,61.405353,0.000000,32.635036,34.388143,0.210682,22.957602,73.124174,54.734935,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.832426,87.226528,105.252098,148.785775,92.239749,95.611797,54.840295,14.359661,103.676450,3.809637,87.537347,39.313267,146.395470,104.207708,144.314282,103.006109,70.900698,102.368694,-0.058316,-2.233782,32.025740,-235.693384,104.397108,3.600984,22.189813,9.024714,48.464707,2489.750373,15.208399,450028.151786,0.955563,44.441693,27.753721,2.706005,0.074335,0.051130,114.403992,98.991756,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.103047,70.030852,88.047388,29.873418,19.438085,39.000000,95.400000,61.389743,0.000000,32.635036,34.388143,0.208846,22.972134,73.083982,54.784306,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.787688,87.224590,105.268662,148.793599,92.249166,95.608758,54.673184,14.368652,103.791838,3.807758,87.509697,39.330542,146.382293,104.235838,144.325923,103.012003,70.888887,102.440695,-0.058402,-2.233773,32.025740,-235.684230,104.349482,3.599208,22.186766,9.066563,34.214510,1763.055348,15.185197,449953.233100,0.955579,44.418507,27.665268,2.702254,0.073819,0.050362,114.469674,99.097489,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.104892,70.038092,88.031745,29.873418,19.452300,39.000000,95.400000,61.438173,0.000000,32.635036,34.388143,0.208315,22.976606,72.076550,54.782378,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
39.175483,87.224590,105.225643,148.793599,92.274856,95.605731,54.828726,14.357235,103.774865,3.806085,87.536922,39.171794,146.385089,104.143283,144.372692,102.997979,70.905648,102.441522,-0.058484,-2.233768,32.025740,-235.691562,104.714473,3.597512,22.156998,9.087947,16.048872,824.643737,15.235408,450020.391484,0.955891,44.597170,27.700560,2.710418,0.074938,0.050690,114.523497,99.108903,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.110838,70.058560,88.023800,29.873418,19.464948,39.000000,95.400000,61.448973,0.000000,32.635036,34.388143,0.208669,22.934667,72.950303,54.781356,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
39.188605,87.223206,105.292701,148.798070,92.272084,95.601901,54.682280,14.375644,103.743752,3.803413,87.521269,39.259889,146.369475,104.239068,144.357039,103.014106,70.906569,102.447851,-0.058806,-2.232636,32.025740,-235.667763,104.363327,3.594904,22.166680,9.024841,12.390243,638.356390,15.256861,450046.234810,0.959959,44.654394,27.757956,2.713971,0.075082,0.051779,114.520823,99.120627,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.085137,70.034518,88.004793,29.873418,19.529122,39.000000,95.400000,61.268066,0.000000,32.635036,34.388143,0.207174,22.972693,73.239263,54.702766,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.790613,87.225974,105.278166,148.799747,92.279441,95.595019,54.696055,14.365798,103.731781,3.800579,87.528759,39.239809,146.372102,104.236583,144.349732,103.026750,70.919232,102.417763,-0.058803,-2.232639,32.025740,-235.680876,104.465734,3.592130,22.136371,9.014870,22.041590,1135.316395,15.082320,449824.409158,0.947084,44.143297,27.741717,2.686008,0.074591,0.051544,114.529326,99.121653,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.109570,70.036132,88.000143,29.873418,19.510339,39.000000,95.400000,61.255309,0.000000,32.635036,34.388143,0.208183,22.921270,72.278655,54.695065,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.797131,87.225974,105.241681,148.799467,92.258093,95.590420,54.660016,14.361374,103.700063,3.797966,87.538985,39.228887,146.362039,104.118140,144.374435,103.020208,70.895748,102.405503,-0.058874,-2.232633,32.025740,-235.689874,104.208088,3.589427,22.145530,9.074154,7.710866,397.432504,15.085760,449797.258326,0.949240,44.124687,27.744803,2.686819,0.074356,0.052113,114.605583,99.132620,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.123516,70.040951,87.990526,29.873418,19.529022,39.000000,95.400000,61.418174,0.000000,32.635036,34.388143,0.206174,22.975181,72.816907,54.699029,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.954605,87.225974,105.202354,148.799467,92.236711,95.591616,54.773198,14.373646,103.728680,3.796248,87.547551,39.146459,146.384582,104.120761,144.367213,102.987824,70.892525,102.440140,-0.058924,-2.232624,32.025740,-235.671884,104.418925,3.587754,22.153914,9.081150,-0.242768,-12.486845,15.254849,449927.652103,0.959346,44.651909,27.713094,2.714011,0.074342,0.052313,114.623024,99.107030,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.139327,70.041826,87.995086,29.873418,19.534029,39.000000,95.400000,61.402825,0.000000,32.635036,34.388143,0.207963,22.974929,73.276160,54.697908,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.690514,87.229573,105.397746,148.801982,92.222554,95.594636,54.680996,14.365655,103.695192,3.795016,87.529365,39.231057,146.387677,104.099192,144.366493,103.025956,70.873853,102.391175,-0.058898,-2.232593,32.025740,-235.687063,104.129647,3.586722,22.153878,9.032053,21.324795,1098.698289,15.245763,449944.941977,0.959760,44.643287,27.728816,2.712615,0.073857,0.050395,114.642329,99.055248,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.149332,70.020298,87.960119,29.873418,19.588647,39.000000,95.400000,61.369752,0.000000,32.635036,34.388143,0.208315,22.909424,73.945922,54.708352,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.646683,87.227082,105.446464,148.807850,92.215696,95.589287,54.631791,14.361659,103.750197,3.793290,87.528961,39.274006,146.377104,104.090452,144.330279,102.947316,70.880484,102.374446,-0.059063,-2.231402,32.025740,-235.692203,104.855135,3.585749,22.147622,9.034018,8.831188,455.411172,15.171998,449884.368112,0.953653,44.435311,27.753965,2.700640,0.074501,0.051224,114.631679,99.029566,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.139075,70.024977,87.942646,29.873418,19.587188,39.000000,95.400000,61.434551,0.000000,32.635036,34.388143,0.205915,22.930069,72.955359,54.710231,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
39.096248,87.226251,105.435469,148.807291,92.233600,95.583944,54.637273,14.368366,103.680906,3.791307,87.528647,39.147027,146.383948,104.129222,144.337904,102.989389,70.855710,102.316347,-0.059317,-2.231404,32.025740,-235.677818,104.257338,3.583876,22.140482,9.043268,1.882672,97.076852,15.315989,450056.955801,0.962266,44.788063,27.741639,2.724124,0.073695,0.051046,114.584832,99.068979,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.122457,70.019145,87.934609,29.873418,19.660636,39.000000,95.400000,61.448746,0.000000,32.635036,34.388143,0.209738,22.957566,73.523103,54.705303,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
39.374625,87.227635,105.275210,148.806732,92.263297,95.577060,54.636770,14.359661,103.699658,3.789785,87.547193,39.265673,146.410834,104.266599,144.356448,102.986552,70.891743,102.363307,-0.059359,-2.230842,32.025740,-235.690933,104.488966,3.582201,22.118431,9.062921,26.351877,1358.803087,15.341334,450037.158022,0.964240,44.843697,27.724416,2.728474,0.073786,0.052296,114.596249,99.086211,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.123496,70.028068,87.930117,29.873418,19.650604,39.000000,95.400000,61.244397,0.000000,32.635036,34.388143,0.208581,22.917664,74.503099,54.706051,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.763977,87.227635,105.376960,148.806732,92.237415,95.570183,54.657087,14.365227,103.631023,3.788504,87.518489,39.315908,146.354330,104.123792,144.352179,103.051278,70.864759,102.351243,-0.059606,-2.229112,32.025740,-235.686185,104.143088,3.580539,22.145476,9.044494,13.723611,707.378613,15.143515,449847.647214,0.952248,44.249072,27.712390,2.696818,0.074436,0.052278,114.578850,99.080147,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.122597,70.012231,87.910160,29.873418,19.650341,39.000000,95.400000,61.119278,0.000000,32.635036,34.388143,0.208891,22.930790,72.202203,54.705303,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.973737,87.228189,105.292367,148.811483,92.239183,95.568651,54.687774,14.367082,103.623072,3.787298,87.539546,39.297459,146.386767,104.193535,144.356405,102.974904,70.886378,102.313593,-0.059614,-2.225590,32.025740,-235.683186,104.316260,3.579267,22.139021,9.020405,21.832342,1124.708769,14.999642,449625.837477,0.944996,43.885391,27.706103,2.673682,0.074195,0.051431,114.577338,99.103888,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.137141,70.014744,87.927295,29.873418,19.689294,39.000000,95.400000,61.372456,0.000000,32.635036,34.388143,0.207436,22.933116,71.912958,54.704084,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.778682,87.229573,105.351931,148.821263,92.229740,95.570127,54.724171,14.366654,103.657619,3.785716,87.522144,39.239365,146.367675,104.169387,144.388878,102.943673,70.848204,102.400826,-0.059658,-2.223233,32.025740,-235.681164,104.409158,3.577962,22.124146,9.054104,45.683466,2351.851237,15.276959,449921.347771,0.960488,44.688817,27.725446,2.718425,0.075255,0.050742,114.539034,99.060910,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.111393,70.027581,87.910183,29.873418,19.692338,39.000000,95.400000,61.266087,0.000000,32.635036,34.388143,0.206695,22.931133,73.133717,54.708952,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.730827,87.230127,105.195529,148.825454,92.220613,95.571627,54.688915,14.360232,103.652342,3.783097,87.526091,39.176253,146.361342,104.129431,144.357297,102.973595,70.838166,102.355063,-0.059719,-2.221492,32.025740,-235.692976,104.458537,3.575466,22.160063,9.099955,44.381876,2286.316453,15.173285,449779.937002,0.954417,44.412302,27.679978,2.701624,0.075333,0.051192,114.533424,99.039955,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.134789,70.016956,87.928379,29.873418,19.687442,39.000000,95.400000,61.343751,0.000000,32.635036,34.388143,0.207436,22.970079,73.146768,54.702038,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.812623,87.227912,105.248934,148.824337,92.204110,95.568169,54.658507,14.353382,103.563119,3.780786,87.531989,39.043189,146.383229,104.116528,144.367387,102.941484,70.876548,102.280468,-0.059595,-2.220942,32.025740,-235.700316,104.393603,3.572569,22.174938,9.040365,21.860127,1126.743108,15.266936,449947.005848,0.958926,44.671293,27.773399,2.716749,0.073744,0.050684,114.527355,99.053041,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.099272,70.027907,87.928221,29.873418,19.705772,39.000000,95.400000,61.352480,0.000000,32.635036,34.388143,0.207963,22.975380,73.862253,54.704143,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.883783,87.227912,105.267144,148.824337,92.203054,95.565854,54.674133,14.366511,103.631327,3.779101,87.532169,39.234675,146.385541,104.092687,144.368940,102.930003,70.881291,102.373422,-0.059674,-2.220938,32.025740,-235.683103,104.092977,3.570742,22.133053,9.007027,47.508527,2448.046420,15.265027,449993.981354,0.960827,44.735200,27.754460,2.716067,0.074303,0.051278,114.517275,99.037169,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.107180,70.015070,87.896705,29.873418,19.739964,39.000000,95.400000,61.309450,0.000000,32.635036,34.388143,0.206348,22.959892,73.589034,54.691328,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.898431,87.229850,105.305640,148.827410,92.194762,95.556666,54.666979,14.371078,103.707642,3.776995,87.529769,39.255810,146.407446,104.186407,144.351140,102.885513,70.879656,102.338811,-0.059716,-2.220912,32.025740,-235.680334,104.318950,3.569127,22.113905,9.061983,28.726468,1480.427509,15.236748,449867.836288,0.959158,44.624735,27.668821,2.711719,0.074013,0.051198,114.522424,99.045618,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.118565,70.021477,87.910951,29.873418,19.766094,39.000000,95.400000,61.271352,0.000000,32.635036,34.388143,0.206651,22.957962,73.266712,54.695705,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.788026,87.229850,105.260402,148.827410,92.191287,95.545997,54.725301,14.366654,103.621827,3.775267,87.534568,39.216462,146.399882,104.089067,144.350056,102.980669,70.841482,102.321001,-0.059653,-2.220912,32.025740,-235.681980,103.956066,3.567479,22.127464,9.074298,10.051565,517.458517,15.208222,449817.346485,0.956986,44.530703,27.722961,2.707225,0.073880,0.050415,114.544075,99.023905,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.095815,70.004948,87.884085,29.873418,19.788552,39.000000,95.400000,61.262535,0.000000,32.635036,34.388143,0.205657,22.933892,73.701956,54.704792,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.702047,87.231511,105.355481,148.833558,92.176690,95.538193,54.683716,14.366368,103.623666,3.773146,87.556029,39.244765,146.420412,104.077985,144.377519,102.923504,70.868075,102.285129,-0.059661,-2.219742,32.025740,-235.680796,104.344262,3.565372,22.129267,9.024480,22.386357,1153.334828,15.206022,449771.886969,0.956639,44.513302,27.702675,2.707195,0.074688,0.051810,114.599755,99.028386,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.121884,70.014008,87.905284,29.873418,19.806919,39.000000,95.400000,61.304223,0.000000,32.635036,34.388143,0.208846,22.923001,73.583014,54.694308,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.865811,87.231511,105.209014,148.833558,92.164913,95.525447,54.679133,14.362801,103.581037,3.771325,87.535600,39.216670,146.421556,104.108443,144.371020,102.905594,70.865336,102.360080,-0.059858,-2.220790,32.025740,-235.686650,104.214410,3.563603,22.136263,9.031530,6.545981,337.274188,15.245648,449840.448574,0.958418,44.659206,27.729567,2.713734,0.074559,0.050497,114.672479,99.093947,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.094087,70.007784,87.903817,29.873418,19.844145,39.000000,95.400000,61.330047,0.000000,32.635036,34.388143,0.207261,22.933225,74.131466,54.710290,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.993463,87.231234,105.171930,148.834955,92.131326,95.517398,54.643408,14.368366,103.647728,3.770912,87.536923,39.165707,146.398591,104.123333,144.364436,102.853139,70.849702,102.272109,-0.060018,-2.222575,32.025740,-235.684515,104.300086,3.563083,22.130313,9.067446,-0.910154,-46.925301,15.295812,449797.289729,0.961348,44.774715,27.680245,2.722220,0.074193,0.051293,114.745942,99.139799,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.089017,70.000224,87.883205,29.873418,19.807176,39.000000,95.400000,61.253487,0.000000,32.635036,34.388143,0.209291,22.965084,73.239530,54.703740,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
39.103927,87.232341,105.188361,148.843897,92.103183,95.510514,54.750840,14.365227,103.627427,3.769634,87.522123,39.311523,146.409482,104.103181,144.381471,102.917636,70.820000,102.293129,-0.060020,-2.224365,32.025740,-235.688145,104.139172,3.562359,22.143349,9.072675,21.030104,1082.132956,15.201156,449668.137594,0.956974,44.558038,27.730467,2.706981,0.073547,0.051098,114.794972,99.136723,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.086344,69.998796,87.875619,29.873418,19.817523,39.000000,95.400000,61.192149,0.000000,32.635036,34.388143,0.207743,22.894351,73.342979,54.700484,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.899081,87.229573,105.308101,148.857589,92.057989,95.510522,54.697411,14.364228,103.566610,3.767189,87.544952,39.235802,146.426450,104.124756,144.407658,102.952492,70.842611,102.320697,-0.060157,-2.225530,32.025740,-235.688000,104.087594,3.560219,22.123335,9.041158,5.586144,287.723497,15.139094,449598.132835,0.954170,44.389350,27.690369,2.697168,0.076680,0.052321,114.825160,99.067131,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.102316,70.010205,87.880316,29.873418,19.884960,39.000000,95.400000,61.238077,0.000000,32.635036,34.388143,0.206651,22.905476,72.335127,54.707428,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.861169,87.230680,105.279120,148.860384,92.048497,95.507463,54.645826,14.380782,103.550804,3.765422,87.566367,39.185107,146.427639,104.133949,144.387823,102.916404,70.862112,102.188049,-0.060199,-2.225505,32.025740,-235.668343,104.398649,3.558565,22.128275,9.018169,3.762925,193.998584,15.092844,449569.502026,0.949357,44.245064,27.733391,2.689969,0.073857,0.050638,114.862247,99.104869,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.100705,70.018552,87.876274,29.873418,19.852483,39.000000,95.400000,61.208759,0.000000,32.635036,34.388143,0.209246,22.921162,72.651509,54.702717,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
