OSU 80 Ton Compressor Load Stand
38.823943,87.230680,105.220620,148.860384,92.037061,95.502870,54.696212,14.367653,103.664175,3.764431,87.556546,39.182537,146.436622,104.098900,144.393771,102.901645,70.865290,102.275150,-0.060099,-2.226672,32.025740,-235.684085,104.056592,3.557742,22.116177,9.055853,26.995552,1390.480655,15.198719,449620.009002,0.955627,44.512166,27.728245,2.707213,0.074770,0.051655,114.883409,99.117576,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.099692,70.031232,87.872888,29.873418,19.901767,39.000000,95.400000,61.223972,0.000000,32.635036,34.388143,0.210186,22.919305,73.547673,54.704408,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.773762,87.235110,105.207981,148.864575,92.013216,95.498246,54.689944,14.371078,103.647497,3.763294,87.541072,39.188398,146.413148,104.095454,144.381324,102.960809,70.849817,102.169856,-0.060149,-2.228420,32.025740,-235.682131,104.119733,3.556689,22.139256,9.078427,15.686678,808.078403,15.210582,449588.001516,0.957498,44.563339,27.624670,2.709108,0.074490,0.050964,114.798499,99.171205,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.049257,70.014818,87.866250,29.873418,19.898762,39.000000,95.400000,61.233717,0.000000,32.635036,34.388143,0.211406,22.932882,72.692175,54.692498,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.859742,87.233449,105.108517,148.858987,91.999117,95.498206,54.673381,14.363372,103.456741,3.762430,87.544884,39.040021,146.450477,104.052086,144.392750,102.802348,70.845442,102.233323,-0.060356,-2.230134,32.025740,-235.687223,104.526940,3.556028,22.125336,9.037318,14.852862,765.357280,15.217398,449578.667620,0.957550,44.612536,27.676707,2.710199,0.073539,0.050896,114.721382,99.167772,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.072031,70.011867,87.857896,29.873418,19.913907,39.000000,95.400000,61.246616,0.000000,32.635036,34.388143,0.209202,22.908757,72.399670,54.706306,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
39.126925,87.237324,105.272611,148.865414,91.994558,95.491313,54.659281,14.359947,103.642577,3.761911,87.543898,39.206668,146.447891,104.064693,144.397805,102.865092,70.859350,102.261404,-0.060385,-2.231877,32.025740,-235.692772,104.420725,3.555510,22.119314,9.035497,37.580417,1936.991350,15.236747,449612.351481,0.958946,44.683340,27.625428,2.713381,0.074605,0.051386,114.714897,99.147132,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.075857,70.018183,87.875191,29.873418,19.908595,39.000000,95.400000,61.203053,0.000000,32.635036,34.388143,0.209514,22.886742,72.073236,54.706434,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.864926,87.237324,105.319713,148.865414,92.002347,95.481454,54.691574,14.363514,103.681447,3.761290,87.529636,39.254094,146.429461,104.029327,144.390414,102.948193,70.835174,102.268726,-0.060235,-2.233624,32.025740,-235.686427,104.422008,3.554435,22.139779,9.031097,49.137229,2531.163707,15.184709,449578.803097,0.956966,44.567993,27.670044,2.704818,0.074741,0.051700,114.764060,99.123327,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.042526,69.995224,87.847421,29.873418,19.969061,39.000000,95.400000,61.081500,0.000000,32.635036,34.388143,0.209648,22.935821,72.583974,54.704576,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.901290,87.235386,105.300219,148.871282,91.993187,95.469955,54.697967,14.349101,103.559819,3.761700,87.548540,39.187376,146.434482,104.065462,144.419532,102.950567,70.850439,102.195220,-0.060217,-2.235391,32.025740,-235.703127,103.973103,3.554502,22.125408,9.075831,34.811190,1792.989197,15.092504,449404.797933,0.950170,44.219816,27.673935,2.690541,0.074007,0.051099,114.781346,99.142920,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.054213,70.016455,87.853043,29.873418,20.000189,39.000000,95.400000,61.184466,0.000000,32.635036,34.388143,0.206174,22.923416,72.035753,54.707516,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.773951,87.234279,105.259318,148.877988,91.937336,95.461782,54.671622,14.366226,103.618620,3.762262,87.554304,39.138876,146.434440,104.047252,144.414138,103.005502,70.842681,102.258541,-0.060178,-2.237739,32.025740,-235.683879,104.022370,3.554656,22.141167,9.021559,18.154439,935.515223,15.210970,449521.003157,0.956352,44.565020,27.702753,2.709891,0.075389,0.052104,114.727824,99.155068,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.027197,70.004791,87.844215,29.873418,20.018686,39.000000,95.400000,61.146819,0.000000,32.635036,34.388143,0.207261,22.919918,72.554768,54.792675,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.903417,87.239816,105.260894,148.887768,91.887862,95.459376,54.673267,14.361802,103.635770,3.762366,87.564619,38.998979,146.469693,104.100246,144.438011,102.943221,70.860317,102.285296,-0.059936,-2.239479,32.025740,-235.686016,103.979930,3.554706,22.188262,9.027527,44.583493,2297.360009,15.190366,449420.260225,0.955166,44.515063,27.640889,2.706857,0.074331,0.050282,114.747367,99.169333,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.031532,70.024893,87.850943,29.873418,20.024753,39.000000,95.400000,61.200307,0.000000,32.635036,34.388143,0.206131,22.908433,73.677233,54.702658,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.792556,87.240646,105.164756,148.902020,91.851907,95.448699,54.838905,14.374503,103.601401,3.762490,87.577109,39.301793,146.462934,104.132905,144.434676,102.956085,70.851176,102.356927,-0.059939,-2.241229,32.025740,-235.674948,104.569397,3.554914,22.166247,9.058630,45.835815,2354.757436,15.238269,449453.272252,0.958895,44.682260,27.688792,2.714692,0.074381,0.051022,114.714218,99.163694,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.047829,70.017954,87.846450,29.873418,20.006031,39.000000,95.400000,61.137052,0.000000,32.635036,34.388143,0.208713,22.936542,73.522046,54.708155,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.868946,87.240646,105.225099,148.902020,91.819133,95.442594,54.690335,14.374788,103.693865,3.763014,87.581482,39.140778,146.457808,104.110125,144.415010,102.940887,70.846963,102.280489,-0.059774,-2.241856,32.025740,-235.673846,103.876748,3.555235,22.147676,9.077201,19.427202,1000.759388,15.182222,449358.598933,0.955445,44.516685,27.688109,2.705698,0.073836,0.050689,114.684969,99.082579,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.048060,70.030633,87.844351,29.873418,20.023463,39.000000,95.400000,61.178107,0.000000,32.635036,34.388143,0.207875,22.910236,73.653176,54.712404,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
39.114033,87.245075,105.321270,148.911800,91.802308,95.434984,54.713895,14.364513,103.672476,3.764642,87.555560,39.164615,146.471707,104.110646,144.426650,102.904210,70.852259,102.283764,-0.059637,-2.241857,32.025740,-235.687061,104.158690,3.556586,22.148920,9.034108,11.443558,589.241629,15.214497,449376.752472,0.955363,44.664010,27.742628,2.710952,0.074561,0.051944,114.703417,99.040760,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.016712,70.007998,87.819063,29.873418,20.036423,39.000000,95.400000,61.138539,0.000000,32.635036,34.388143,0.207655,22.964075,72.896610,54.731897,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.391011,87.245075,105.293331,148.917109,91.776486,95.422824,54.716111,14.370079,103.692424,3.766155,87.584510,39.194546,146.472809,104.084967,144.423550,102.923955,70.811942,102.201506,-0.059784,-2.241856,32.025740,-235.683620,103.813138,3.558156,22.134424,9.012616,21.036519,1083.150125,15.189149,449319.807631,0.955886,44.563032,27.698418,2.707177,0.073993,0.050207,114.674124,99.061113,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.002143,70.012517,87.834394,29.873418,20.108760,39.000000,95.400000,61.024002,0.000000,32.635036,34.388143,0.207436,22.951039,73.068731,54.705943,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.901898,87.248951,105.312991,148.927448,91.792199,95.418220,54.636959,14.370364,103.682904,3.766968,87.587941,39.187522,146.465161,104.149214,144.443407,102.863286,70.858982,102.237051,-0.059873,-2.241859,32.025740,-235.681374,104.217241,3.559154,22.127175,9.046243,12.193981,628.765934,15.096499,449167.749042,0.949012,44.244512,27.695197,2.692672,0.074469,0.050792,114.733872,99.070141,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.031995,70.039879,87.844758,29.873418,20.076842,39.000000,95.400000,61.336698,0.000000,32.635036,34.388143,0.208980,22.937263,72.699816,54.701881,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
39.022114,87.248951,105.214412,148.927448,91.802184,95.410902,54.767474,14.367510,103.640498,3.766779,87.577491,39.236486,146.450650,104.147178,144.441857,102.925297,70.839135,102.266682,-0.059826,-2.241847,32.025740,-235.685698,104.613147,3.559111,22.155898,9.065950,-1.426334,-73.371711,15.404767,449513.464934,0.967951,45.201758,27.683374,2.742656,0.074195,0.051535,114.735098,99.115125,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.009151,70.012471,87.825702,29.873418,20.137870,39.000000,95.400000,61.100839,0.000000,32.635036,34.388143,0.207787,22.914022,74.262688,54.698104,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.995125,87.250889,105.199990,148.938067,91.797729,95.392917,54.669280,14.367938,103.640109,3.767272,87.579241,39.200853,146.453237,104.140409,144.442922,102.844073,70.833057,102.247031,-0.059648,-2.241853,32.025740,-235.681513,104.100604,3.558676,22.142573,9.045684,21.517608,1108.869985,15.184324,449178.471565,0.955728,44.527825,27.658867,2.707143,0.074681,0.051889,114.678046,99.061492,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.998689,70.017776,87.801047,29.873418,20.122139,39.000000,95.400000,61.173135,0.000000,32.635036,34.388143,0.205959,22.975163,72.659364,54.701546,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.854104,87.253934,105.155733,148.944774,91.764857,95.383031,54.669843,14.367938,103.528154,3.767930,87.588928,39.176162,146.479780,104.100167,144.467620,102.883677,70.825597,102.379746,-0.059493,-2.241861,32.025740,-235.682983,104.132257,3.558952,22.132386,9.021541,10.371292,534.459781,15.116785,449124.665272,0.950239,44.369326,27.697496,2.696277,0.074103,0.051370,114.665820,99.037417,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.993131,70.017198,87.809175,29.873418,20.114682,39.000000,95.400000,61.040050,0.000000,32.635036,34.388143,0.209202,22.909911,72.751375,54.695852,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.866316,87.254211,105.209585,148.940861,91.761632,95.376160,54.626920,14.368224,103.810696,3.768454,87.580026,39.265951,146.483932,104.071661,144.480957,102.953065,70.839665,102.227565,-0.059260,-2.241872,32.025740,-235.682698,104.123406,3.559583,22.130709,9.023164,-0.808447,-41.694143,15.123548,449065.095161,0.952475,44.406814,27.691120,2.697773,0.074185,0.051180,114.644896,99.088755,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.996405,70.010098,87.800211,29.873418,20.141184,39.000000,95.400000,61.093528,0.000000,32.635036,34.388143,0.208536,22.899021,73.430069,54.714273,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.946985,87.255595,105.295458,148.947288,91.740784,95.373091,54.709072,14.369222,103.544148,3.768153,87.596216,39.201162,146.508189,104.091472,144.481574,102.931573,70.833081,102.229380,-0.059081,-2.240678,32.025740,-235.679248,104.376974,3.559203,22.140265,9.059820,13.451663,692.702308,15.176497,449102.085648,0.956066,44.595927,27.782660,2.706425,0.073998,0.051255,114.629558,99.039045,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.001639,70.016992,87.776684,29.873418,20.198552,39.000000,95.400000,61.080936,0.000000,32.635036,34.388143,0.207349,22.924318,72.544718,54.714155,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.547602,87.255595,105.138094,148.947288,91.754441,95.371559,54.672343,14.362658,103.613255,3.766451,87.547062,39.146029,146.488911,104.043357,144.451161,102.893065,70.828199,102.329738,-0.058898,-2.240686,32.025740,-235.689243,104.166298,3.557769,22.137381,9.048244,25.912211,1335.262876,15.178028,449037.730823,0.956428,44.580072,27.672171,2.706961,0.076136,0.050990,114.590599,99.010242,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.968211,69.991449,87.762143,29.873418,20.221892,39.000000,95.400000,61.041686,0.000000,32.635036,34.388143,0.207831,22.928194,72.783632,54.706995,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.722434,87.251719,105.115540,148.945053,91.753222,95.369901,54.701602,14.362658,103.727661,3.764476,87.582694,39.159349,146.495014,104.038286,144.447340,102.892413,70.834945,102.192779,-0.058853,-2.240718,32.025740,-235.689080,104.658385,3.555816,22.173820,8.998192,14.033858,722.781467,15.155339,448999.736539,0.952851,44.474981,27.679906,2.703559,0.075627,0.051352,114.566254,99.089803,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.983152,70.020497,87.786641,29.873418,20.213489,39.000000,95.400000,61.212638,0.000000,32.635036,34.388143,0.206304,22.877781,73.091089,54.718374,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
39.088864,87.250889,105.166137,148.943656,91.743636,95.368257,54.674191,14.365655,103.635537,3.763201,87.573747,39.199219,146.495543,104.030323,144.488391,102.858251,70.821199,102.378442,-0.058840,-2.240723,32.025740,-235.687390,104.267190,3.554597,22.120504,9.036434,20.507164,1056.703716,15.305546,449185.568877,0.964030,45.003790,27.748385,2.727487,0.073854,0.050706,114.547255,99.123039,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.002400,70.026466,87.763814,29.873418,20.194431,39.000000,95.400000,61.128188,0.000000,32.635036,34.388143,0.208227,22.925832,73.644240,54.701546,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.940765,87.250889,105.321407,148.943656,91.743819,95.362987,54.673667,14.363372,103.732624,3.762350,87.578771,39.139433,146.505012,104.080387,144.463480,102.900135,70.805220,102.185167,-0.058790,-2.240718,32.025740,-235.685263,104.561040,3.554115,22.095532,9.070854,49.107041,2530.437157,15.225598,449079.387006,0.958845,44.767911,27.654837,2.714590,0.074791,0.052581,114.530864,99.072661,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.983244,70.001917,87.725789,29.873418,20.250442,39.000000,95.400000,60.959084,0.000000,32.635036,34.388143,0.208980,22.883226,73.801649,54.709847,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.832722,87.256425,105.175972,148.939744,91.721464,95.360113,54.657412,14.377785,103.651263,3.760101,87.593772,39.165379,146.496476,104.049323,144.463333,102.874618,70.836788,102.300137,-0.058824,-2.238964,32.025740,-235.674117,104.413274,3.552617,22.138715,9.027563,13.168325,678.752554,15.074259,448928.819701,0.949703,44.283419,27.786231,2.690437,0.074722,0.051466,114.543552,99.093192,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.000096,70.034536,87.742114,29.873418,20.244803,39.000000,95.400000,61.011794,0.000000,32.635036,34.388143,0.208669,22.928717,72.393369,54.707467,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.816798,87.256425,105.136191,148.939744,91.700698,95.351863,54.714867,14.362230,103.602203,3.758914,87.572133,39.180525,146.494930,104.071393,144.464458,102.883673,70.806279,102.203614,-0.058866,-2.237217,32.025740,-235.690815,104.406856,3.551468,22.126995,8.994153,22.131012,1139.530383,15.159888,448997.788383,0.953520,44.478477,27.679735,2.704657,0.075118,0.051342,114.483749,99.064057,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.998829,70.007542,87.756092,29.873418,20.258835,39.000000,95.400000,61.052333,0.000000,32.635036,34.388143,0.207568,22.938327,72.542434,54.696875,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.965851,87.256702,105.127847,148.940582,91.679725,95.341232,54.652532,14.370507,103.602472,3.758408,87.571864,39.163299,146.507492,104.056441,144.452587,102.861636,70.830042,102.225930,-0.058793,-2.235486,32.025740,-235.679598,103.871814,3.550455,22.124417,9.052265,47.205050,2433.370115,15.185187,448986.551278,0.956622,44.626677,27.721042,2.708437,0.074556,0.051915,114.495714,99.106321,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.001295,70.001710,87.727370,29.873418,20.250769,39.000000,95.400000,61.053188,0.000000,32.635036,34.388143,0.206218,22.935532,72.771621,54.706897,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.569487,87.258363,105.240376,148.941141,91.693748,95.336651,54.669252,14.362658,103.573539,3.758065,87.598639,39.233583,146.516793,104.093251,144.477585,102.937721,70.832252,102.341981,-0.058851,-2.234899,32.025740,-235.690714,104.288015,3.549898,22.116285,9.066473,40.542357,2089.276170,15.185023,449007.819355,0.955953,44.647728,27.690372,2.708523,0.074506,0.051556,114.452454,99.148985,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.006438,70.006023,87.717344,29.873418,20.275203,39.000000,95.400000,60.986033,0.000000,32.635036,34.388143,0.209559,22.880828,73.157014,54.706779,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.623555,87.258086,105.222269,148.936111,91.683393,95.331893,54.689767,14.372219,103.683288,3.758462,87.575788,39.141621,146.472561,104.097414,144.475673,102.902463,70.806302,102.208217,-0.058764,-2.234309,32.025740,-235.679029,103.998016,3.550424,22.126797,9.012904,16.862899,868.672649,15.117542,448848.001205,0.953027,44.451212,27.680759,2.697948,0.073632,0.051100,114.445112,99.166393,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.011832,70.006023,87.683359,29.873418,20.309209,39.000000,95.400000,61.155112,0.000000,32.635036,34.388143,0.206521,22.936975,73.308639,54.705825,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.989090,87.258086,105.141158,148.936111,91.657327,95.330154,54.724057,14.366083,103.593472,3.758845,87.575519,39.096987,146.502537,104.031242,144.479348,102.861450,70.810999,102.283538,-0.058557,-2.232575,32.025740,-235.681571,103.997917,3.550885,22.134081,9.010777,13.432767,691.539829,15.305515,449007.712992,0.963154,44.977474,27.752086,2.728592,0.074759,0.050985,114.522559,99.140849,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.022875,70.011671,87.699346,29.873418,20.337237,39.000000,95.400000,61.127004,0.000000,32.635036,34.388143,0.208669,22.929564,73.036878,54.706798,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.976200,87.256425,105.182312,148.932199,91.653797,95.327115,54.723210,14.366226,103.607016,3.758821,87.566079,39.058632,146.490843,104.152601,144.491325,102.880987,70.791774,102.269642,-0.058347,-2.230794,32.025740,-235.684369,104.519515,3.550847,22.186135,9.052409,22.396880,1153.044208,15.278535,449004.617502,0.961305,44.905392,27.693268,2.724303,0.075383,0.051299,114.507023,99.100972,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.035460,69.995626,87.673988,29.873418,20.330953,39.000000,95.400000,60.961510,0.000000,32.635036,34.388143,0.208536,22.978986,73.980539,54.784385,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.900085,87.255041,105.206600,148.933596,91.670620,95.321895,54.733735,14.348387,103.646871,3.760879,87.606734,39.175779,146.527872,104.109734,144.515832,102.866408,70.837663,102.249355,-0.058182,-2.229033,32.025740,-235.701880,104.083990,3.552384,22.156222,9.062073,37.222264,1915.921408,15.107811,448821.268071,0.951068,44.421966,27.736313,2.696682,0.073786,0.050576,114.493501,99.163050,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.074508,70.012270,87.687288,29.873418,20.352312,39.000000,95.400000,60.962932,0.000000,32.635036,34.388143,0.207524,22.955817,72.400814,54.759208,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.668903,87.254764,105.261760,148.936111,91.684795,95.310482,54.719183,14.372077,103.599792,3.763533,87.576260,39.172179,146.515120,104.071424,144.470938,102.848538,70.789793,102.235825,-0.058106,-2.229013,32.025740,-235.677538,104.439381,3.554605,22.174577,9.040347,15.243495,784.828812,15.118772,448845.052905,0.951385,44.437291,27.746733,2.698629,0.074630,0.051200,114.479103,99.137573,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.022460,69.983455,87.660664,29.873418,20.387658,39.000000,95.400000,60.986351,0.000000,32.635036,34.388143,0.209425,22.973432,72.499481,54.748163,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.836619,87.254488,105.245392,148.943097,91.692342,95.308945,54.695611,14.365084,103.560112,3.765762,87.596037,39.063175,146.526667,104.006850,144.463783,102.894676,70.832897,102.187369,-0.058019,-2.229043,32.025740,-235.687961,104.019271,3.556603,22.208673,9.018800,13.160602,677.880694,15.154437,448771.938317,0.953135,44.536309,27.687986,2.704534,0.073867,0.050851,114.557204,99.229448,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.079005,70.017183,87.675703,29.873418,20.423439,39.000000,95.400000,61.082492,0.000000,32.635036,34.388143,0.207392,22.958882,73.025072,54.703012,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.526998,87.254488,105.296116,148.943097,91.699212,95.307462,54.677747,14.364799,103.616212,3.767055,87.601240,39.079621,146.523467,104.056622,144.501477,102.830177,70.809642,102.227894,-0.057980,-2.227883,32.025740,-235.684489,104.147718,3.557912,22.153374,9.070944,21.628107,1114.391763,15.260995,448908.203775,0.959363,44.841907,27.727279,2.722129,0.074043,0.051130,114.517717,99.210147,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.078013,69.998762,87.667936,29.873418,20.429129,39.000000,95.400000,61.006934,0.000000,32.635036,34.388143,0.205786,22.971611,72.871000,54.699658,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.572016,87.258363,105.213031,148.943097,91.688891,95.302128,54.647066,14.356950,103.568321,3.769228,87.578794,38.978858,146.528616,104.062841,144.500523,102.864866,70.807316,102.226575,-0.057954,-2.226105,32.025740,-235.694298,104.083253,3.559724,22.177624,9.091571,-0.160469,-8.272856,15.185351,448746.886337,0.955334,44.619587,27.653455,2.709952,0.074505,0.052282,114.519053,99.219530,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.076977,70.003950,87.675817,29.873418,20.437709,39.000000,95.400000,61.140879,0.000000,32.635036,34.388143,0.208669,22.932233,73.220383,54.702245,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.716651,87.256979,105.111045,148.945053,91.675245,95.295297,54.661623,14.371506,103.521098,3.771715,87.576058,39.098024,146.531390,104.129090,144.520888,102.837373,70.832276,102.218277,-0.057697,-2.223224,32.025740,-235.676475,103.988655,3.561876,22.154888,9.051129,9.453446,487.234049,15.327430,448923.968563,0.963835,45.030079,27.702403,2.733048,0.076740,0.051643,114.519141,99.253319,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.090783,70.011119,87.665746,29.873418,20.460804,39.000000,95.400000,61.122122,0.000000,32.635036,34.388143,0.206651,22.973775,74.482353,54.696954,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.976916,87.255872,105.122012,148.936949,91.665716,95.293010,54.686656,14.370507,103.596588,3.775008,87.558971,39.060801,146.504975,104.045481,144.511226,102.867340,70.798567,102.300041,-0.057642,-2.219813,32.025740,-235.677964,103.826456,3.565094,22.151877,9.048677,25.225118,1299.516630,15.294771,448887.114867,0.963129,44.974112,27.703894,2.727704,0.073886,0.051013,114.594347,99.297714,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.079881,69.998141,87.648945,29.873418,20.486541,39.000000,95.400000,61.058215,0.000000,32.635036,34.388143,0.206999,22.942781,73.296781,54.694918,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.516822,87.255872,105.185125,148.936949,91.665655,95.296753,54.672255,14.355237,103.541930,3.778813,87.588952,39.055115,146.553210,104.028248,144.517917,102.862664,70.801169,102.247553,-0.057650,-2.216323,32.025740,-235.694867,103.698117,3.569026,22.181681,9.034090,13.270598,683.838402,15.215846,448742.178060,0.958960,44.780831,27.673672,2.714880,0.074607,0.051890,114.697000,99.363210,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.101664,70.024906,87.669381,29.873418,20.451558,39.000000,95.400000,60.945647,0.000000,32.635036,34.388143,0.210591,22.928717,73.630553,54.703494,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.690430,87.259471,105.174093,148.937229,91.670907,95.295314,54.690891,14.365940,103.654781,3.781971,87.587159,39.089697,146.545032,104.037479,144.544503,102.891295,70.823366,102.244054,-0.057765,-2.212815,32.025740,-235.687758,103.920600,3.572329,22.169745,9.063678,18.544473,955.277375,15.104361,448671.105574,0.951660,44.435795,27.759203,2.697033,0.074092,0.052286,114.711812,99.326931,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.096085,70.002314,87.632617,29.873418,20.464091,39.000000,95.400000,61.143140,0.000000,32.635036,34.388143,0.207655,22.947487,72.968148,54.697976,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.895463,87.260301,105.195645,148.939185,91.718169,95.287828,54.673640,14.366511,103.585074,3.786857,87.592899,39.116745,146.547004,104.033633,144.552978,102.841831,70.816826,102.202509,-0.057678,-2.208707,32.025740,-235.683593,104.267068,3.577191,22.162551,9.030394,25.080937,1292.396443,15.313842,448895.025925,0.964098,45.044997,27.723338,2.730888,0.075542,0.051936,114.786826,99.225125,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.092007,70.023132,87.631894,29.873418,20.489781,39.000000,95.400000,61.062269,0.000000,32.635036,34.388143,0.206348,22.951147,72.718318,54.695518,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.497249,87.262516,105.126724,148.951760,91.736899,95.286411,54.670605,14.363942,103.572045,3.791000,87.587406,39.103130,146.544866,104.090609,144.543954,102.826876,70.801238,102.237812,-0.057733,-2.206934,32.025740,-235.687959,103.843549,3.581177,22.176939,9.033261,14.612425,753.005935,15.236393,448773.196249,0.959146,44.818072,27.698923,2.718349,0.075986,0.052429,114.814189,99.227688,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.112915,70.010017,87.643841,29.873418,20.523200,39.000000,95.400000,60.967374,0.000000,32.635036,34.388143,0.207743,22.973252,73.373501,54.701310,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.570387,87.266668,105.251694,148.962099,91.738801,95.283346,54.649285,14.378926,103.623312,3.795453,87.599470,39.063698,146.551856,103.977342,144.541405,102.838764,70.812797,102.393509,-0.057673,-2.204606,32.025740,-235.668564,103.791149,3.585384,22.183088,9.063967,27.767266,1431.458059,15.149621,448656.634872,0.953974,44.547671,27.679125,2.704574,0.074885,0.051237,114.807442,99.274180,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.104755,70.018038,87.627943,29.873418,20.512762,39.000000,95.400000,61.139566,0.000000,32.635036,34.388143,0.206695,22.966419,73.417962,54.712886,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.671160,87.266668,105.128886,148.962099,91.745995,95.277220,54.688035,14.363514,103.629964,3.800126,87.596914,39.016448,146.526880,104.014114,144.540830,102.939229,70.777015,102.234445,-0.057629,-2.202218,32.025740,-235.687407,103.738699,3.590073,22.155754,9.083367,49.148153,2531.890257,15.312392,448863.700008,0.964561,45.077682,27.717094,2.730759,0.075102,0.051541,114.801395,99.205846,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.122386,70.028203,87.616425,29.873418,20.565534,39.000000,95.400000,61.104913,0.000000,32.635036,34.388143,0.209291,22.973649,73.708332,54.695085,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.818612,87.270544,105.106976,148.973835,91.767778,95.274156,54.668559,14.368224,103.541678,3.804020,87.578414,39.086295,146.521289,104.095054,144.520700,102.885103,70.794906,102.287964,-0.057537,-2.200472,32.025740,-235.680574,104.008868,3.593991,22.172378,9.058377,23.603902,1216.399343,15.298507,448801.645315,0.962962,44.984582,27.804173,2.728821,0.074430,0.052534,114.757295,99.211530,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.086845,70.002617,87.605517,29.873418,20.550288,39.000000,95.400000,61.061289,0.000000,32.635036,34.388143,0.205528,22.949921,74.014994,54.703494,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.610527,87.272205,105.157953,148.980262,91.766078,95.274139,54.684219,14.363372,103.581771,3.808390,87.605434,38.977158,146.582550,104.062883,144.543891,102.941368,70.840888,102.278541,-0.057298,-2.199878,32.025740,-235.688693,103.882300,3.597844,22.156258,9.023651,11.837863,609.875641,15.235698,448788.116921,0.959540,44.850817,27.739182,2.718535,0.074580,0.051974,114.769103,99.310195,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.134005,70.037748,87.633137,29.873418,20.552415,39.000000,95.400000,60.997881,0.000000,32.635036,34.388143,0.208359,22.961478,72.796706,54.707978,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.639651,87.270821,105.098765,148.981380,91.734847,95.271892,54.624186,14.362373,103.601529,3.814050,87.593483,39.155165,146.554209,103.933470,144.539177,102.921138,70.792558,102.175680,-0.057209,-2.199272,32.025740,-235.692469,103.657610,3.603172,22.135704,9.048677,20.139049,1038.685283,15.168139,448680.113395,0.955966,44.659448,27.755210,2.707644,0.075128,0.052179,114.818155,99.359289,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.121421,70.011470,87.608499,29.873418,20.561900,39.000000,95.400000,61.086105,0.000000,32.635036,34.388143,0.206956,22.935677,73.800871,54.699806,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.644678,87.272758,105.215712,148.985292,91.729270,95.270922,54.677583,14.364941,103.567978,3.822296,87.610076,39.070830,146.565435,104.103222,144.535523,102.850855,70.806696,102.271459,-0.057227,-2.196928,32.025740,-235.685653,103.675516,3.611220,22.151498,9.091535,11.238551,579.069933,15.265986,448696.114954,0.961197,44.936804,27.703258,2.723556,0.073709,0.050911,114.865516,99.428725,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.147327,70.019952,87.596755,29.873418,20.613904,39.000000,95.400000,61.066603,0.000000,32.635036,34.388143,0.208095,22.921523,73.267538,54.697937,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.757015,87.272758,105.162240,148.985292,91.699256,95.273678,54.676317,14.376215,103.566830,3.827900,87.604606,39.024438,146.563615,104.126929,144.544020,102.845994,70.793203,102.315218,-0.057387,-2.195198,32.025740,-235.673726,103.478272,3.617260,22.123948,9.050209,19.977783,1029.385446,15.244297,448754.643917,0.961454,44.896765,27.686379,2.719972,0.074658,0.052061,114.869635,99.428102,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.176876,70.006354,87.595310,29.873418,20.633594,39.000000,95.400000,61.058099,0.000000,32.635036,34.388143,0.209336,22.937516,73.659679,54.712168,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.636021,87.275250,105.249009,148.990881,91.711983,95.279104,54.716206,14.362801,103.498337,3.834015,87.626558,38.905277,146.586768,104.046444,144.550412,102.784175,70.794608,102.316985,-0.057385,-2.193427,32.025740,-235.691878,103.672559,3.623259,22.120414,9.019810,12.984939,668.580858,15.259029,448726.234545,0.960376,44.892032,27.732963,2.722644,0.075630,0.052618,114.892263,99.402186,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.186718,70.027401,87.617419,29.873418,20.613376,39.000000,95.400000,61.006906,0.000000,32.635036,34.388143,0.208227,22.933892,73.327284,54.702491,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.849788,87.278572,105.215286,148.995073,91.698558,95.283040,54.635529,14.362515,103.515540,3.840552,87.605390,38.950149,146.566665,104.054993,144.542108,102.748686,70.804371,102.226264,-0.057393,-2.191668,32.025740,-235.689549,103.585473,3.629419,22.161217,9.025201,-1.214366,-62.618775,15.202827,448712.311488,0.957453,44.743156,27.774183,2.713373,0.074798,0.051609,114.908648,99.346253,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.185173,70.037059,87.586344,29.873418,20.676171,39.000000,95.400000,61.053987,0.000000,32.635036,34.388143,0.208359,22.933585,72.624183,54.710083,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.713553,87.279679,105.224130,148.993675,91.708308,95.284588,54.617822,14.380211,103.514277,3.847886,87.588685,39.076353,146.537011,104.057475,144.512380,102.870199,70.775197,102.272363,-0.057432,-2.191685,32.025740,-235.676101,103.863407,3.636570,22.143132,9.068871,23.384800,1206.227647,15.269013,448793.812490,0.960015,44.906011,27.773898,2.724116,0.075070,0.051838,114.894695,99.303175,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.194809,70.007693,87.565860,29.873418,20.671763,39.000000,95.400000,60.956739,0.000000,32.635036,34.388143,0.208271,22.930610,73.328663,54.701959,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.627834,87.279679,105.039342,148.993675,91.718170,95.283208,54.650442,14.364941,103.480866,3.855733,87.586488,39.018525,146.555227,104.031572,144.550135,102.830483,70.787862,102.244524,-0.057471,-2.191699,32.025740,-235.688267,103.374488,3.644295,22.146973,9.081817,14.733880,759.544882,15.172021,448699.979041,0.955831,44.626267,27.706641,2.708259,0.074410,0.050859,114.843655,99.328269,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.188077,70.008843,87.575843,29.873418,20.692340,39.000000,95.400000,61.017313,0.000000,32.635036,34.388143,0.210366,22.931367,72.816564,54.699186,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.534489,87.278295,105.075694,149.000382,91.719780,95.278904,54.703001,14.366511,103.553367,3.864049,87.595054,38.974287,146.572045,103.960019,144.528772,102.821296,70.790855,102.243645,-0.057408,-2.191681,32.025740,-235.684247,103.882502,3.652676,22.125805,9.017214,33.395191,1719.898295,15.232778,448823.877402,0.959753,44.807635,27.765034,2.718018,0.074737,0.050999,114.877258,99.372482,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.181071,70.017188,87.564550,29.873418,20.648950,39.000000,95.400000,61.053708,0.000000,32.635036,34.388143,0.208227,22.936037,73.139150,54.701261,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.548963,87.279402,105.104313,148.998985,91.718401,95.266967,54.629933,14.368937,103.547294,3.875210,87.606804,39.036003,146.579397,103.925312,144.550285,102.810847,70.788829,102.235297,-0.057303,-2.193430,32.025740,-235.680351,104.011866,3.663422,22.129087,9.061226,14.680450,757.074613,15.242927,448833.445188,0.961439,44.921305,27.734726,2.719266,0.074962,0.052058,114.848124,99.354878,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.171231,70.021039,87.577605,29.873418,20.683049,39.000000,95.400000,61.094865,0.000000,32.635036,34.388143,0.208713,22.939806,72.459106,54.702540,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.948987,87.282724,105.190720,149.005133,91.722151,95.253244,54.654918,14.362373,103.419950,3.884088,87.635214,38.982819,146.614645,104.103435,144.571097,102.787659,70.808885,102.250118,-0.057088,-2.195163,32.025740,-235.689365,104.208760,3.671836,22.127121,9.099198,23.815076,1227.588209,15.288081,448849.565861,0.962953,45.043925,27.731174,2.726796,0.074594,0.051621,114.851826,99.375491,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.198382,70.051929,87.577356,29.873418,20.697837,39.000000,95.400000,61.084373,0.000000,32.635036,34.388143,0.208271,22.938886,73.420240,54.711942,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.778579,87.288814,105.085905,148.998705,91.723983,95.245474,54.647208,14.374788,103.572594,3.892948,87.618890,38.955924,146.594078,104.153802,144.578381,102.830062,70.798338,102.191360,-0.057149,-2.196919,32.025740,-235.679564,103.910848,3.680133,22.159828,9.061731,48.046031,2476.963098,15.284050,448791.490257,0.963736,45.025789,27.727910,2.726515,0.074220,0.051865,114.902121,99.352850,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.184300,70.027057,87.560508,29.873418,20.712692,39.000000,95.400000,60.905568,0.000000,32.635036,34.388143,0.209514,22.927022,73.229854,54.703867,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.672183,87.288814,105.151201,148.998705,91.706229,95.243803,54.703612,14.363800,103.578277,3.901298,87.604024,39.043048,146.592997,104.046625,144.566977,102.781100,70.808770,102.061859,-0.057057,-2.198676,32.025740,-235.688265,103.642721,3.688386,22.111182,9.016042,32.630935,1680.519301,15.121044,448511.986187,0.952603,44.499470,27.717247,2.700731,0.075090,0.051454,114.927422,99.308793,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.186028,70.017582,87.559357,29.873418,20.719096,39.000000,95.400000,60.975780,0.000000,32.635036,34.388143,0.207261,22.937119,72.602668,54.714302,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.447918,87.287153,105.132899,149.003735,91.725477,95.246845,54.688516,14.349529,103.476894,3.909604,87.631783,39.105611,146.608187,104.013052,144.575708,102.783127,70.799560,102.206748,-0.057204,-2.200413,32.025740,-235.700575,103.428581,3.696585,22.138030,9.055528,10.295854,530.391102,15.178426,448578.875908,0.957145,44.730671,27.690544,2.709896,0.075428,0.052453,114.971097,99.323144,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.194259,70.037848,87.544224,29.873418,20.779544,39.000000,95.400000,61.019396,0.000000,32.635036,34.388143,0.208891,22.936578,72.445858,54.701242,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.665733,87.290475,105.196762,149.007927,91.723833,95.245340,54.644996,14.366939,103.502639,3.917058,87.634025,38.944827,146.596028,103.992837,144.587217,102.750666,70.800204,102.147925,-0.057141,-2.202166,32.025740,-235.687086,103.924536,3.703690,22.122037,9.079130,21.530598,1110.032465,15.233931,448599.947609,0.958951,44.871606,27.597955,2.719040,0.074036,0.052058,114.957517,99.312135,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.169829,70.028350,87.509893,29.873418,20.768259,39.000000,95.400000,61.116551,0.000000,32.635036,34.388143,0.208227,22.870371,73.501113,54.714843,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
