OSU 80 Ton Compressor Load Stand
38.604986,87.295182,105.162863,149.013516,91.709482,95.237727,54.673137,14.381067,103.517748,3.924234,87.629339,39.072661,146.605200,103.987989,144.580358,102.758437,70.790833,102.249386,-0.057290,-2.203914,32.025740,-235.670018,103.525056,3.710295,22.112499,9.041122,-0.676594,-34.864576,15.329623,448733.140435,0.965218,45.167993,27.699079,2.734424,0.075877,0.051868,114.983692,99.327936,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.191839,70.031278,87.515337,29.873418,20.789445,39.000000,95.400000,61.023471,0.000000,32.635036,34.388143,0.207305,22.925255,73.385828,54.705028,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.728810,87.295182,105.040319,149.013516,91.721955,95.234684,54.784176,14.366083,103.480700,3.931609,87.630438,38.989940,146.570569,103.929655,144.551756,102.730252,70.777455,102.267703,-0.057550,-2.205668,32.025740,-235.680754,103.472219,3.717352,22.149822,9.038345,13.131050,675.265115,15.243704,448628.674121,0.960170,44.881821,27.661131,2.720672,0.074581,0.052223,115.032074,99.377163,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.159137,70.027200,87.492051,29.873418,20.798808,39.000000,95.400000,61.044138,0.000000,32.635036,34.388143,0.209202,22.953491,73.207120,54.702776,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.918006,87.300441,105.019097,149.016590,91.730445,95.227049,54.745844,14.365940,103.513571,3.941287,87.644520,38.946589,146.609226,104.116981,144.563371,102.862285,70.786942,102.270172,-0.057865,-2.207974,32.025740,-235.687758,103.591019,3.726831,22.113003,9.044674,12.336877,634.868951,15.264128,448644.446252,0.961222,44.967140,27.734836,2.724075,0.074819,0.051162,115.086827,99.442498,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.190826,70.036488,87.508268,29.873418,20.792672,39.000000,95.400000,61.145831,0.000000,32.635036,34.388143,0.207087,22.934901,73.631283,54.713830,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.884358,87.302933,105.069074,149.026370,91.753571,95.217050,54.641996,14.374217,103.543095,3.948151,87.639654,39.000998,146.603020,104.006986,144.551416,102.776034,70.762464,102.197972,-0.057972,-2.209721,32.025740,-235.676051,103.602559,3.733597,22.111561,9.079166,-1.062320,-54.772038,15.191971,448597.243195,0.955968,44.802928,27.759823,2.712201,0.074656,0.050900,115.050537,99.439267,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.151715,70.013138,87.491576,29.873418,20.794746,39.000000,95.400000,60.906574,0.000000,32.635036,34.388143,0.208139,22.933531,72.618683,54.699216,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.585573,87.302379,105.053831,149.034195,91.772478,95.213244,54.643807,14.362515,103.463240,3.954831,87.653466,38.964119,146.602428,104.058755,144.585223,102.808825,70.816023,102.182842,-0.057996,-2.210313,32.025740,-235.686119,103.506015,3.740074,22.131142,9.065589,11.851662,611.038120,15.106007,448464.186653,0.951606,44.558056,27.751902,2.698471,0.074747,0.051138,115.047077,99.398043,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.169740,70.052742,87.508742,29.873418,20.808702,39.000000,95.400000,60.920950,0.000000,32.635036,34.388143,0.206825,22.932774,72.945369,54.702028,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.712341,87.302933,105.044874,149.040901,91.779542,95.208651,54.674699,14.360803,103.508107,3.961375,87.639924,38.939178,146.609354,103.973778,144.621980,102.740781,70.800459,102.179007,-0.058067,-2.210307,32.025740,-235.692732,103.703846,3.746256,22.138246,9.023867,25.811807,1330.031718,15.126199,448478.087775,0.954201,44.604964,27.730610,2.702091,0.074455,0.051404,115.037397,99.373754,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.177276,70.052810,87.502826,29.873418,20.814593,39.000000,95.400000,61.048407,0.000000,32.635036,34.388143,0.206956,22.890420,72.673584,54.705441,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.590919,87.302933,105.011446,149.040901,91.785316,95.210140,54.685895,14.362943,103.429836,3.967745,87.640708,38.934171,146.593383,103.955470,144.581124,102.747974,70.800435,102.266359,-0.058027,-2.211467,32.025740,-235.686181,103.664218,3.752378,22.126238,9.047721,12.120285,624.406635,15.253071,448501.246306,0.962023,45.000119,27.667457,2.722619,0.073868,0.051592,115.029884,99.384160,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.165291,70.040823,87.467024,29.873418,20.823065,39.000000,95.400000,60.992759,0.000000,32.635036,34.388143,0.207130,22.932089,73.748624,54.710211,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.506101,87.302102,105.065953,149.048446,91.821220,95.205585,54.664689,14.355951,103.427257,3.973270,87.619227,39.023991,146.588618,103.917069,144.596606,102.750760,70.768429,102.286465,-0.057838,-2.213231,32.025740,-235.696114,103.861337,3.758135,22.136479,9.112378,22.739464,1171.934500,15.195881,448450.175292,0.958073,44.832495,27.680590,2.713473,0.076009,0.051788,114.995498,99.392495,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.159691,70.021946,87.450671,29.873418,20.825417,39.000000,95.400000,61.045202,0.000000,32.635036,34.388143,0.206131,22.931566,73.425734,54.708067,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.521737,87.304871,105.102373,149.054873,91.822960,95.199466,54.763052,14.367653,103.503189,3.978592,87.638040,38.968282,146.630644,104.025614,144.599750,102.811192,70.772413,102.202997,-0.057849,-2.213786,32.025740,-235.679021,103.298230,3.763509,22.105521,9.046333,48.176127,2478.416198,15.244026,448513.608267,0.961110,44.993571,27.735991,2.721144,0.074271,0.051401,115.035557,99.380707,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.164764,70.043201,87.450920,29.873418,20.854791,39.000000,95.400000,61.081687,0.000000,32.635036,34.388143,0.207831,22.936903,73.596341,54.693964,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.742384,87.305147,105.052721,149.050682,91.841422,95.182712,54.661747,14.368224,103.451624,3.983577,87.625417,38.913136,146.596859,104.000992,144.598751,102.806385,70.770640,102.266579,-0.057943,-2.213692,32.025740,-235.680574,104.301738,3.768470,22.095460,9.002843,12.269997,632.398682,15.288255,448586.898478,0.963696,45.105489,27.780739,2.728553,0.074591,0.051755,115.072899,99.353721,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.146255,70.037552,87.423972,29.873418,20.874720,39.000000,95.400000,61.067914,0.000000,32.635036,34.388143,0.206999,22.872156,74.167572,54.714233,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.907194,87.307362,105.084850,149.049005,91.808861,95.170484,54.674150,14.368652,103.401713,3.987642,87.655015,38.988286,146.649347,103.946129,144.623469,102.779595,70.786528,102.268803,-0.057901,-2.214256,32.025740,-235.685047,103.917275,3.772491,22.100743,9.056809,31.578424,1627.190552,15.285789,448546.837396,0.961493,45.087459,27.723848,2.728391,0.073977,0.052822,115.213755,99.305317,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.185115,70.039904,87.447284,29.873418,20.882474,39.000000,95.400000,60.982358,0.000000,32.635036,34.388143,0.207043,22.934703,73.549178,54.704949,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.440014,87.307362,105.084207,149.049005,91.805206,95.165876,54.696481,14.364370,103.551717,3.991913,87.634879,39.002197,146.643289,103.954443,144.616249,102.832031,70.786574,102.206734,-0.057844,-2.216048,32.025740,-235.685897,103.693055,3.776501,22.112030,9.065806,49.096499,2528.838748,15.179930,448370.400935,0.957250,44.794915,27.765927,2.711571,0.073573,0.051317,115.289867,99.343469,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.170641,70.039535,87.421307,29.873418,20.894609,39.000000,95.400000,60.911811,0.000000,32.635036,34.388143,0.206564,22.909100,73.333217,54.696393,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.607177,87.309854,105.145046,149.053756,91.774705,95.162873,54.655723,14.353382,103.521443,3.995213,87.648602,38.985199,146.618867,104.006763,144.639542,102.813546,70.773311,102.203092,-0.058035,-2.217243,32.025740,-235.694599,103.694141,3.779906,22.126562,9.022587,22.338250,1151.445798,15.111475,448212.139932,0.952585,44.579247,27.751447,2.700911,0.074579,0.050884,115.290656,99.353097,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.176426,70.039098,87.419681,29.873418,20.919314,39.000000,95.400000,61.114841,0.000000,32.635036,34.388143,0.208713,22.926229,72.987147,54.705756,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.648070,87.312622,105.032546,149.058506,91.749180,95.153987,54.748281,14.362801,103.495396,3.997865,87.646494,38.877175,146.626071,104.041210,144.626508,102.759891,70.785654,102.297885,-0.058111,-2.217262,32.025740,-235.686324,103.576948,3.782578,22.139833,9.046315,10.959406,563.957699,15.313554,448404.005621,0.964513,45.198731,27.712057,2.733719,0.074796,0.051695,115.228689,99.389109,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.187998,70.041129,87.422437,29.873418,20.945026,39.000000,95.400000,61.036389,0.000000,32.635036,34.388143,0.208051,22.925129,74.134527,54.706100,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.716030,87.312068,105.046972,149.060462,91.746596,95.154967,54.700470,14.360803,103.493725,4.000240,87.649723,39.086021,146.592178,103.997334,144.651391,102.839872,70.774048,102.245609,-0.058030,-2.217847,32.025740,-235.688812,103.173580,3.784728,22.130781,9.053329,21.718914,1118.605751,15.249120,448339.397848,0.960746,44.978901,27.723009,2.723459,0.074734,0.050779,115.144338,99.373866,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.187627,70.059429,87.385842,29.873418,20.919420,39.000000,95.400000,61.018449,0.000000,32.635036,34.388143,0.211043,22.902212,73.062495,54.701674,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.527577,87.312068,105.043998,149.060462,91.719253,95.151172,54.728977,14.355665,103.543175,4.002574,87.650867,38.948335,146.629374,103.928889,144.645871,102.827237,70.772736,102.182358,-0.058143,-2.218432,32.025740,-235.697379,103.991905,3.786585,22.145548,9.085441,19.703451,1014.273212,15.213593,448261.731138,0.957955,44.927396,27.770750,2.717666,0.074962,0.052035,115.178959,99.332083,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.176657,70.034765,87.415050,29.873418,20.935818,39.000000,95.400000,60.985624,0.000000,32.635036,34.388143,0.208359,22.938039,73.124417,54.790590,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.693225,87.318712,105.040071,149.066331,91.695896,95.148093,54.666811,14.376358,103.498819,4.005121,87.683222,38.932154,146.642316,103.983934,144.676808,102.808489,70.796431,102.188685,-0.058271,-2.218396,32.025740,-235.672440,103.474336,3.788898,22.151516,9.066238,2.929765,150.986841,15.186264,448254.337309,0.957004,44.836743,27.749227,2.713268,0.074732,0.051430,115.201887,99.387104,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.199866,70.050924,87.420405,29.873418,20.935335,39.000000,95.400000,61.068196,0.000000,32.635036,34.388143,0.208581,22.928302,71.958024,54.700996,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.825337,87.320373,105.041980,149.068566,91.690545,95.142785,54.726385,14.363514,103.402459,4.008314,87.668490,38.981361,146.636026,104.021639,144.657508,102.732084,70.769281,102.266930,-0.058379,-2.216665,32.025740,-235.686590,103.414177,3.792300,22.131611,8.999183,10.624769,546.956436,15.267393,448324.297511,0.961463,45.086889,27.710437,2.726463,0.073613,0.051771,115.138227,99.373264,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.174354,70.068144,87.400277,29.873418,20.979917,39.000000,95.400000,60.994257,0.000000,32.635036,34.388143,0.207392,22.929078,73.274293,54.701517,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.345090,87.323695,105.087370,149.071919,91.718227,95.129810,54.704034,14.358091,103.383144,4.010337,87.661854,38.991533,146.643333,104.013926,144.657189,102.701888,70.773243,102.235062,-0.058541,-2.216093,32.025740,-235.694790,103.367311,3.794534,22.134297,9.044422,22.180239,1142.291272,15.194264,448200.402941,0.958141,44.873609,27.690754,2.714689,0.074741,0.052094,115.170376,99.398357,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.179401,70.038754,87.404163,29.873418,20.971660,39.000000,95.400000,60.938608,0.000000,32.635036,34.388143,0.207699,22.913463,72.846036,54.706720,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.486249,87.328124,105.200707,149.075552,91.744027,95.117809,54.668586,14.367082,103.468624,4.012349,87.685285,38.939609,146.652675,103.965171,144.677638,102.711042,70.784871,102.152638,-0.058541,-2.216090,32.025740,-235.681716,103.765272,3.796448,22.130763,9.083187,12.085432,622.808226,15.136523,448166.279650,0.953570,44.700386,27.767506,2.705501,0.074676,0.051417,115.243317,99.343827,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.198693,70.076720,87.415570,29.873418,21.034490,39.000000,95.400000,61.150050,0.000000,32.635036,34.388143,0.207831,22.949326,72.984946,54.704772,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.873392,87.328124,105.182673,149.075552,91.780413,95.110172,54.660407,14.358948,103.454442,4.014665,87.659029,38.943820,146.648121,104.076126,144.672308,102.727517,70.763710,102.286034,-0.058578,-2.216081,32.025740,-235.696057,103.426089,3.798474,22.130691,9.060595,-0.758196,-39.078564,15.350437,448322.262664,0.966597,45.341640,27.743347,2.740569,0.073811,0.051174,115.226347,99.296872,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.155986,70.046454,87.385866,29.873418,21.045967,39.000000,95.400000,61.083907,0.000000,32.635036,34.388143,0.206261,22.971251,73.907083,54.700612,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.792898,87.330893,105.068775,149.083097,91.791370,95.100906,54.666754,14.363657,103.511615,4.016535,87.666876,39.075393,146.665130,104.027670,144.671778,102.852016,70.785032,102.270011,-0.058722,-2.216094,32.025740,-235.687591,103.828090,3.800065,22.126400,9.010903,16.892458,870.561679,15.303284,448185.113010,0.963326,45.157928,27.679454,2.733462,0.074887,0.052136,115.295889,99.299858,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.184451,70.057497,87.370188,29.873418,21.064107,39.000000,95.400000,60.912691,0.000000,32.635036,34.388143,0.208051,22.968077,73.633357,54.700150,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.504079,87.330339,105.221788,149.090642,91.786653,95.094489,54.693742,14.362658,103.514702,4.018190,87.661989,39.073257,146.669873,104.025854,144.665832,102.816791,70.770480,102.263299,-0.058840,-2.216106,32.025740,-235.685976,103.507463,3.801904,22.150669,9.019828,23.121100,1190.970103,15.131534,448010.038467,0.953150,44.644638,27.785185,2.705776,0.074464,0.051782,115.243033,99.295000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.179241,70.048137,87.402266,29.873418,21.036324,39.000000,95.400000,60.945922,0.000000,32.635036,34.388143,0.207524,22.918584,73.361095,54.710417,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.626886,87.332000,105.023436,149.090642,91.753158,95.085266,54.670410,14.366083,103.511262,4.019744,87.666630,39.014306,146.661233,104.016519,144.698447,102.812067,70.763226,102.190164,-0.058929,-2.217847,32.025740,-235.685982,103.710268,3.803604,22.127085,9.049326,14.775921,761.433911,15.148268,447969.034775,0.955065,44.753805,27.753708,2.708454,0.074439,0.051278,115.316931,99.364196,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.196804,70.060309,87.386611,29.873418,21.034936,39.000000,95.400000,61.071689,0.000000,32.635036,34.388143,0.208183,22.927545,72.810431,54.705490,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.482297,87.332000,105.031277,149.090642,91.735289,95.075973,54.663555,14.362515,103.532047,4.021576,87.675689,38.940240,146.655028,104.054665,144.659358,102.864075,70.760924,102.246995,-0.058898,-2.219571,32.025740,-235.692490,103.499815,3.805367,22.131701,9.079635,44.913906,2314.797202,15.295013,448096.471801,0.962176,45.136417,27.764007,2.732744,0.074365,0.051575,115.285971,99.356352,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.183830,70.045673,87.380287,29.873418,21.042340,39.000000,95.400000,61.014729,0.000000,32.635036,34.388143,0.208846,22.923849,73.702468,54.706424,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.348743,87.336983,105.081041,149.098187,91.741155,95.065081,54.661408,14.364941,103.560296,4.023752,87.676855,38.976291,146.673560,104.017177,144.691312,102.769203,70.741811,102.386380,-0.058992,-2.219582,32.025740,-235.688594,103.720384,3.807089,22.133522,9.030304,11.559450,595.780576,15.211146,448010.364071,0.959230,44.974885,27.724896,2.718921,0.074103,0.051862,115.263462,99.383583,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.201920,70.026008,87.363163,29.873418,21.073806,39.000000,95.400000,60.979476,0.000000,32.635036,34.388143,0.206478,22.937408,73.066234,54.706946,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.469155,87.341136,105.023143,149.098746,91.728376,95.061974,54.646326,14.351955,103.504980,4.025291,87.692057,39.041600,146.668648,104.024311,144.703204,102.793865,70.758668,102.137838,-0.059181,-2.218429,32.025740,-235.696679,103.631529,3.808579,22.120757,9.058143,40.170217,2070.967118,15.273901,448037.718283,0.963105,45.167063,27.763229,2.729340,0.074000,0.051408,115.277126,99.381043,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.210265,70.051367,87.377260,29.873418,21.073161,39.000000,95.400000,61.142546,0.000000,32.635036,34.388143,0.208980,22.891142,73.134614,54.708804,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.803952,87.346395,105.125257,149.099585,91.735535,95.066685,54.705533,14.377785,103.539635,4.026637,87.664658,39.019348,146.662272,104.036236,144.691462,102.795411,70.774050,102.296709,-0.059244,-2.218463,32.025740,-235.671339,103.682812,3.809883,22.126670,9.083746,48.715243,2508.785976,15.337863,448089.599079,0.966623,45.350052,27.870646,2.740143,0.074512,0.051455,115.265740,99.379884,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.212039,70.042768,87.348028,29.873418,21.085164,39.000000,95.400000,61.087511,0.000000,32.635036,34.388143,0.206261,22.929078,74.283415,54.708401,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.784329,87.346119,105.107938,149.092319,91.738211,95.068963,54.690034,14.368366,103.467620,4.028167,87.695353,39.043716,146.664199,104.059208,144.680782,102.837982,70.755006,102.331855,-0.059354,-2.216724,32.025740,-235.682392,103.918458,3.811705,22.193581,9.068402,28.112363,1448.168702,15.276455,447992.011133,0.963638,45.193695,27.696268,2.730061,0.075201,0.051868,115.241719,99.421621,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.206669,70.023705,87.347644,29.873418,21.136767,39.000000,95.400000,60.940853,0.000000,32.635036,34.388143,0.207831,22.932071,73.100222,54.704044,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.629132,87.346119,105.195111,149.092319,91.742570,95.071246,54.703421,14.371648,103.563571,4.029384,87.689098,39.005902,146.694827,104.079012,144.706135,102.846806,70.780497,102.259067,-0.059538,-2.216157,32.025740,-235.676169,103.786644,3.812760,22.162299,9.013139,11.588085,596.797746,15.146814,447842.118494,0.953788,44.754686,27.781609,2.709138,0.075185,0.051322,115.204078,99.430646,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.236677,70.049985,87.368992,29.873418,21.134401,39.000000,95.400000,60.948527,0.000000,32.635036,34.388143,0.207655,22.973180,73.435174,54.701350,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.658866,87.347780,105.222546,149.093437,91.734007,95.075824,54.694415,14.363514,103.557398,4.030161,87.701698,38.984448,146.693515,104.040287,144.716667,102.746589,70.759451,102.315739,-0.059517,-2.215562,32.025740,-235.686427,103.941995,3.813230,22.161523,9.033838,17.961714,925.198217,15.153036,447895.660000,0.954596,44.780367,27.822919,2.710062,0.073790,0.051689,115.163566,99.376587,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.247279,70.039429,87.354851,29.873418,21.146068,39.000000,95.400000,61.014064,0.000000,32.635036,34.388143,0.208713,22.976516,72.910423,54.704851,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.568097,87.346119,105.206803,149.101541,91.700078,95.080553,54.692155,14.373932,103.498518,4.031895,87.700869,38.966114,146.694827,104.148529,144.715690,102.864572,70.763159,102.390963,-0.059464,-2.213812,32.025740,-235.679276,103.475010,3.815012,22.174812,9.072675,21.004742,1081.987646,15.233478,447931.649517,0.958481,44.986022,27.751308,2.723207,0.073971,0.052497,115.056717,99.398225,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.219669,70.017621,87.351576,29.873418,21.201886,39.000000,95.400000,60.997382,0.000000,32.635036,34.388143,0.206088,22.949921,73.359460,54.707929,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.544382,87.349717,105.087405,149.113836,91.713822,95.088907,54.653171,14.363372,103.464260,4.033090,87.694972,38.880183,146.704592,104.006283,144.739236,102.807074,70.760418,102.294375,-0.059207,-2.212049,32.025740,-235.687550,103.738394,3.816329,22.138859,9.053581,-0.109747,-5.657277,15.225432,447979.279317,0.957901,44.948235,27.808264,2.721822,0.075176,0.052062,115.132951,99.439292,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.221998,70.018290,87.365558,29.873418,21.171556,39.000000,95.400000,61.037533,0.000000,32.635036,34.388143,0.208581,22.928248,72.948998,54.706651,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.739034,87.349717,105.094225,149.113836,91.743357,95.083765,54.630210,14.366226,103.589365,4.033878,87.689075,38.977738,146.707324,103.996704,144.713312,102.867623,70.766382,102.417538,-0.058956,-2.210308,32.025740,-235.686166,103.722321,3.817176,22.166644,9.018854,5.866688,302.545112,15.263254,448035.614998,0.960392,45.067076,27.852201,2.727819,0.075054,0.052752,115.116943,99.439849,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.223311,70.027487,87.337659,29.873418,21.183720,39.000000,95.400000,61.047998,0.000000,32.635036,34.388143,0.208271,22.971341,74.061808,54.701773,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.720397,87.354424,105.163855,149.115234,91.733996,95.075145,54.678857,14.344392,103.483851,4.034014,87.701430,38.922604,146.721429,104.058135,144.720573,102.798688,70.721870,102.283394,-0.058856,-2.208024,32.025740,-235.703426,103.395707,3.817176,22.198540,9.013950,22.342065,1151.155179,15.257620,448093.809516,0.961801,45.102195,27.793762,2.726400,0.074317,0.051710,115.123097,99.428463,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.243223,70.007985,87.315136,29.873418,21.206702,39.000000,95.400000,61.063957,0.000000,32.635036,34.388143,0.208980,22.972946,73.149785,54.705530,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.838611,87.359407,105.245654,149.123058,91.705792,95.084341,54.645841,14.372362,103.471616,4.034509,87.690668,39.017336,146.709379,104.119313,144.732953,102.775157,70.760142,102.273003,-0.058838,-2.205692,32.025740,-235.680683,103.549309,3.817519,22.160532,9.057241,7.742688,399.176224,15.173357,447971.488447,0.956992,44.843922,27.865802,2.712877,0.074457,0.051312,115.183539,99.416163,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.266200,70.012298,87.340891,29.873418,21.258437,39.000000,95.400000,60.971096,0.000000,32.635036,34.388143,0.208713,22.972982,72.853848,54.692528,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.502915,87.359130,105.222174,149.124735,91.656894,95.081384,54.671708,14.365798,103.547260,4.034410,87.691654,39.004437,146.716010,104.035046,144.733867,102.857090,70.750379,102.215344,-0.058782,-2.203363,32.025740,-235.684797,103.686814,3.817570,22.191724,9.072062,-1.014960,-52.301769,15.190199,448022.577499,0.956555,44.873313,27.825352,2.715981,0.074501,0.051901,115.218399,99.368208,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.280882,70.024079,87.326025,29.873418,21.279262,39.000000,95.400000,60.919334,0.000000,32.635036,34.388143,0.206261,22.908577,72.687478,54.707683,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.631885,87.364113,105.195626,149.127250,91.651516,95.078323,54.671518,14.362230,103.530781,4.034399,87.720442,38.946290,146.720204,104.105746,144.741893,102.895897,70.774971,102.224509,-0.058754,-2.202205,32.025740,-235.687058,103.448298,3.817952,22.234655,9.000608,8.874268,457.300201,15.152565,447949.768905,0.954125,44.721875,27.780494,2.709820,0.075024,0.052634,115.258733,99.315393,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.289178,70.012461,87.343646,29.873418,21.259602,39.000000,95.400000,61.065047,0.000000,32.635036,34.388143,0.207875,22.973829,72.599876,54.701625,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.825646,87.364113,105.105477,149.127250,91.665956,95.070718,54.688823,14.363086,103.532454,4.034587,87.700534,38.993116,146.734458,104.016630,144.746247,102.828628,70.767788,102.339308,-0.058830,-2.202201,32.025740,-235.690449,103.879893,3.818350,22.152760,9.040798,26.044134,1341.656514,15.294477,448106.321754,0.962524,45.166756,27.753710,2.732837,0.074597,0.050923,115.326392,99.328096,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.295977,69.994781,87.325213,29.873418,21.302681,39.000000,95.400000,60.997398,0.000000,32.635036,34.388143,0.206434,22.975019,74.151079,54.784749,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.691631,87.368265,105.113551,149.133956,91.631182,95.071470,54.719738,14.391485,103.513946,4.034657,87.718627,38.960763,146.738523,104.101793,144.757200,102.782708,70.772277,102.325916,-0.059011,-2.201618,32.025740,-235.661234,103.506105,3.818043,22.146251,9.093248,16.793114,864.603971,15.234059,447995.254844,0.959078,45.000362,27.734928,2.723026,0.074663,0.052932,115.425635,99.372955,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.291274,70.024517,87.325551,29.873418,21.280156,39.000000,95.400000,60.909266,0.000000,32.635036,34.388143,0.206608,22.968095,73.284775,54.705156,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.619074,87.370203,105.251742,149.137589,91.623406,95.073757,54.819868,14.362943,103.555847,4.035192,87.703493,39.060710,146.693730,104.052967,144.732552,102.817403,70.754248,102.318760,-0.059160,-2.201063,32.025740,-235.687161,104.112252,3.818379,22.155555,9.066996,16.275308,836.413842,15.135945,447885.123427,0.953589,44.743717,27.814858,2.707115,0.075309,0.052194,115.380514,99.369145,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.275306,70.011863,87.303389,29.873418,21.286474,39.000000,95.400000,60.964508,0.000000,32.635036,34.388143,0.208448,22.964868,73.320893,54.712188,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.424615,87.371587,105.135711,149.140663,91.643362,95.085204,54.675007,14.362373,103.515724,4.036452,87.708471,38.967712,146.705464,104.007247,144.756544,102.828240,70.761018,102.228733,-0.059081,-2.201057,32.025740,-235.686098,103.406019,3.819481,22.150128,9.016781,44.395970,2287.624243,15.195421,447946.973012,0.956592,44.925274,27.801885,2.716700,0.074519,0.051406,115.359759,99.451103,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.297199,70.017995,87.305559,29.873418,21.318360,39.000000,95.400000,60.995743,0.000000,32.635036,34.388143,0.209202,22.932449,73.547174,54.703966,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.747994,87.379615,105.213702,149.145134,91.648165,95.095133,54.663660,14.365227,103.525606,4.036949,87.732752,38.917774,146.716817,104.034802,144.788943,102.729559,70.782226,102.263256,-0.058992,-2.202251,32.025740,-235.684061,103.732091,3.820199,22.159991,9.053527,17.167807,884.802053,15.247439,448024.862795,0.956788,45.023457,27.815381,2.725382,0.075073,0.052315,115.257749,99.455983,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.291715,70.012509,87.295867,29.873418,21.373701,39.000000,95.400000,61.082206,0.000000,32.635036,34.388143,0.207963,22.924318,73.147505,54.705146,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.501233,87.379615,105.065627,149.145134,91.640491,95.095131,54.733680,14.366083,103.544931,4.036904,87.705668,39.020479,146.722725,104.081789,144.773464,102.845804,70.750264,102.340509,-0.058992,-2.202242,32.025740,-235.680754,103.522146,3.820230,22.192391,9.069123,16.159381,831.763924,15.317320,448156.851892,0.964626,45.283473,27.751559,2.736155,0.074025,0.051485,115.168626,99.485217,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.283210,70.013960,87.289315,29.873418,21.379740,39.000000,95.400000,60.943295,0.000000,32.635036,34.388143,0.206695,22.973288,73.217860,54.702845,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.448557,87.382661,105.134086,149.144296,91.648019,95.095882,54.682041,14.348816,103.606440,4.037065,87.704278,39.085405,146.724144,104.081698,144.779091,102.893239,70.749252,102.233132,-0.058872,-2.200471,32.025740,-235.700309,103.920444,3.820176,22.174307,9.053797,36.600467,1885.696940,15.189558,448028.486004,0.956349,44.861956,27.752235,2.715333,0.074552,0.051173,115.190525,99.491456,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.289318,70.004717,87.290354,29.873418,21.355971,39.000000,95.400000,61.051624,0.000000,32.635036,34.388143,0.207349,22.950786,73.039797,54.702913,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.867168,87.382107,105.266052,149.150444,91.653769,95.097928,54.815495,14.361944,103.532784,4.037783,87.717282,39.029660,146.678312,104.080759,144.764485,102.873283,70.734836,102.376038,-0.058877,-2.198703,32.025740,-235.687670,103.448665,3.820544,22.177065,9.038165,49.610456,2549.763380,15.275518,448199.020862,0.961663,45.189479,27.833141,2.728890,0.074310,0.051544,115.256041,99.461464,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.266412,70.005455,87.274992,29.873418,21.382713,39.000000,95.400000,61.068690,0.000000,32.635036,34.388143,0.207480,22.955528,73.903770,54.694652,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.951319,87.387367,105.100113,149.152959,91.685737,95.101518,54.736189,14.363229,103.525406,4.038855,87.733424,38.964020,146.693625,104.027079,144.759962,102.895266,70.732763,102.345980,-0.059097,-2.196967,32.025740,-235.686876,103.849199,3.821718,22.197404,9.049037,39.665991,2041.614509,15.308741,448231.279929,0.963993,45.262650,27.766114,2.734409,0.074760,0.050993,115.290724,99.556514,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.289709,70.024611,87.288411,29.873418,21.439805,39.000000,95.400000,60.884419,0.000000,32.635036,34.388143,0.207524,22.979617,73.830912,54.781710,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.576521,87.387367,105.126557,149.152959,91.714072,95.101087,54.819724,14.365512,103.519844,4.039490,87.746137,39.094304,146.707943,104.024454,144.764379,102.902438,70.752866,102.267133,-0.059139,-2.196392,32.025740,-235.688840,103.459738,3.822314,22.168411,9.070872,18.076381,928.976276,15.146172,448075.829054,0.950610,44.706841,27.871071,2.708354,0.074881,0.051042,115.216035,99.514204,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.283719,70.038950,87.260148,29.873418,21.400770,39.000000,95.400000,60.842535,0.000000,32.635036,34.388143,0.208183,22.975001,73.000656,54.698203,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.589716,87.389028,105.131949,149.167770,91.716747,95.101249,54.725777,14.373789,103.571432,4.039683,87.731855,38.959474,146.726645,104.036494,144.757140,102.863289,70.736126,102.326667,-0.059231,-2.196431,32.025740,-235.674028,103.870201,3.822600,22.159107,9.036921,12.597685,648.528086,15.086605,448063.724293,0.949837,44.601038,27.854108,2.698243,0.074284,0.051885,115.151633,99.488782,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.283327,70.006608,87.256737,29.873418,21.421632,39.000000,95.400000,61.002296,0.000000,32.635036,34.388143,0.207699,23.000658,72.698210,54.744790,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.584844,87.392073,105.122102,149.173638,91.729141,95.108232,54.673131,14.368794,103.579676,4.039680,87.746002,38.927839,146.758307,104.061762,144.766332,102.835314,70.741537,102.219320,-0.059286,-2.196436,32.025740,-235.679023,103.777264,3.822604,22.189164,9.013085,48.714588,2510.239075,15.252648,448196.816542,0.958230,45.097130,27.784051,2.725144,0.074044,0.051730,115.257289,99.442680,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.284180,70.019909,87.261639,29.873418,21.432587,39.000000,95.400000,60.988741,0.000000,32.635036,34.388143,0.204417,22.972315,73.265590,54.698439,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.411455,87.397056,105.094310,149.178668,91.709988,95.116578,54.731863,14.363229,103.532107,4.040273,87.747370,39.072041,146.739501,103.954283,144.778052,102.842950,70.754133,102.293090,-0.059223,-2.196443,32.025740,-235.689326,103.754730,3.822795,22.134586,9.041320,22.756115,1171.353261,15.247811,448223.699694,0.959530,45.081265,27.838512,2.724351,0.074321,0.051405,115.324838,99.457677,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.259983,70.024751,87.246344,29.873418,21.450154,39.000000,95.400000,60.999435,0.000000,32.635036,34.388143,0.207261,22.948460,73.412975,54.700199,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.436886,87.402039,105.134097,149.180904,91.666982,95.122698,54.663948,14.363086,103.547818,4.040271,87.758849,39.046233,146.738844,104.050819,144.775483,102.864646,70.750172,102.262258,-0.059186,-2.196481,32.025740,-235.690285,103.774329,3.822686,22.167203,9.095015,13.344707,687.761770,15.249768,448252.422793,0.960660,45.090781,27.765074,2.724440,0.074326,0.051231,115.353782,99.468283,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.269638,70.024865,87.229444,29.873418,21.470096,39.000000,95.400000,61.079497,0.000000,32.635036,34.388143,0.206348,22.951994,74.601373,54.701723,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.901215,87.402039,105.112572,149.180904,91.642925,95.130318,54.719666,14.363657,103.565386,4.039910,87.728045,39.012530,146.742637,104.106028,144.785400,102.778023,70.734699,102.316698,-0.059066,-2.196467,32.025740,-235.690205,103.909343,3.822253,22.161758,9.078950,21.952323,1130.230547,15.323026,448355.807339,0.964350,45.326481,27.799232,2.736015,0.073876,0.051088,115.408429,99.448898,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.239337,70.016961,87.212228,29.873418,21.481832,39.000000,95.400000,61.069484,0.000000,32.635036,34.388143,0.207436,23.012108,73.930981,54.692361,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
39.008709,87.409237,105.122723,149.185654,91.636572,95.131861,54.639951,14.368366,103.549502,4.038564,87.753782,38.959249,146.761908,104.212160,144.787904,102.850369,70.750357,102.340996,-0.058764,-2.196482,32.025740,-235.680921,103.929226,3.821113,22.158981,9.031854,-0.617001,-31.813067,15.318772,448386.066064,0.964939,45.297575,27.783654,2.735240,0.073548,0.049957,115.449323,99.470066,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.256158,70.055364,87.229625,29.873418,21.480737,39.000000,95.400000,60.865057,0.000000,32.635036,34.388143,0.208139,22.933116,74.237703,54.703592,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.489194,87.408406,105.075994,149.185096,91.646540,95.133618,54.627566,14.348387,103.517102,4.036998,87.767571,38.958438,146.744457,104.049371,144.786078,102.776281,70.729702,102.291471,-0.058709,-2.196489,32.025740,-235.700737,103.541651,3.819554,22.182222,9.022443,11.493124,592.729068,15.115140,448237.315467,0.951751,44.681815,27.833625,2.702038,0.075650,0.051330,115.422988,99.474545,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.225553,70.025996,87.191871,29.873418,21.504695,39.000000,95.400000,60.816084,0.000000,32.635036,34.388143,0.208359,22.968744,72.866465,54.700238,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.781545,87.413112,105.122061,149.183419,91.664135,95.135381,54.658828,14.359804,103.626254,4.035614,87.768019,38.977001,146.748863,104.158448,144.803487,102.826649,70.739695,102.186334,-0.058803,-2.194754,32.025740,-235.694548,103.745431,3.817930,22.184169,9.053004,25.846602,1332.211367,15.070775,448177.269557,0.950365,44.547268,27.833358,2.694853,0.074529,0.051944,115.471499,99.517502,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.225370,70.036186,87.207777,29.873418,21.554575,39.000000,95.400000,61.039490,0.000000,32.635036,34.388143,0.207349,22.949506,72.407298,54.703189,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.629400,87.416988,105.220571,149.181183,91.667088,95.133680,54.624550,14.359376,103.572709,4.033921,87.786044,39.064939,146.751468,104.061014,144.814506,102.862565,70.750335,102.277483,-0.058851,-2.193018,32.025740,-235.688768,104.173784,3.816320,22.171692,9.049200,4.961685,255.900620,15.289500,448458.420421,0.964305,45.234291,27.822638,2.730013,0.075185,0.052736,115.494617,99.569905,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.220738,70.053544,87.204795,29.873418,21.531461,39.000000,95.400000,60.906194,0.000000,32.635036,34.388143,0.210096,22.983908,73.380392,54.698488,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.750938,87.416988,105.239701,149.181183,91.661595,95.127545,54.681960,14.370507,103.538894,4.032050,87.783937,39.049918,146.733593,104.043681,144.798499,102.823825,70.733249,102.361257,-0.058848,-2.193031,32.025740,-235.680414,103.436832,3.814844,22.199676,9.058179,25.787031,1328.578619,15.169495,448319.512832,0.956027,44.851044,27.745999,2.710621,0.074743,0.051536,115.471676,99.571822,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.227006,70.046951,87.205518,29.873418,21.575761,39.000000,95.400000,60.970478,0.000000,32.635036,34.388143,0.207305,22.972387,73.159359,54.700012,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
