OSU 80 Ton Compressor Load Stand
38.612398,87.373802,105.386515,149.215556,91.885069,95.211600,54.641181,14.366226,103.727960,3.867007,87.658324,39.231953,146.883729,104.253533,144.957403,103.000450,70.715319,102.414273,-0.058838,-2.182390,32.025740,-235.685186,103.993165,3.655826,22.194916,9.130066,4.360082,224.804292,15.183127,448686.293933,0.954941,44.737807,28.000970,2.711266,0.074923,0.050597,115.508220,99.664752,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.174263,70.106639,86.902372,29.873418,22.579353,39.000000,95.400000,60.633045,0.000000,32.635036,35.651376,0.207392,22.996043,73.070652,54.722593,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.748022,87.373802,105.355524,149.215556,91.888602,95.209339,54.632827,14.363657,103.700385,3.864084,87.697360,39.031048,146.878267,104.268795,144.979055,102.998044,70.730954,102.551602,-0.058767,-2.185337,32.025740,-235.685141,104.318382,3.653449,22.164733,9.077471,25.617332,1321.022502,15.211304,448752.820492,0.956423,44.812906,27.932144,2.715978,0.074359,0.051281,115.562090,99.662234,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.167488,70.112725,86.896563,29.873418,22.628454,39.000000,95.400000,60.703101,0.000000,32.635036,35.655544,0.208404,22.953527,73.314573,54.701478,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.946960,87.371864,105.390520,149.220027,91.876169,95.209139,54.703543,14.369936,103.733958,3.861226,87.684379,39.143561,146.875940,104.231233,144.992388,102.971891,70.708088,102.414555,-0.058861,-2.188866,32.025740,-235.677881,104.129197,3.650896,22.161199,9.036831,17.008221,875.938147,15.292285,448752.532933,0.961494,45.035919,27.914799,2.729344,0.073972,0.051563,115.554933,99.666579,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.164541,70.129692,86.895276,29.873418,22.657016,39.000000,95.400000,60.642139,0.000000,32.635036,35.659786,0.206304,23.011098,73.735992,54.694957,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.556035,87.371034,105.367063,149.224778,91.921837,95.210982,54.652023,14.368509,103.819480,3.858932,87.651957,39.120530,146.862407,104.179095,144.941761,103.071999,70.701732,102.431738,-0.058788,-2.192403,32.025740,-235.683556,103.982232,3.648384,22.156655,9.050588,17.572886,905.871995,15.228445,448653.701709,0.958024,44.856105,27.986057,2.718991,0.074588,0.051027,115.568593,99.675668,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.150642,70.085505,86.875205,29.873418,22.671065,39.000000,95.400000,60.554369,0.000000,32.635036,35.664090,0.208581,22.973613,73.071874,54.708991,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.717920,87.368265,105.260367,149.225616,91.914686,95.212760,54.728483,14.363800,103.707883,3.857305,87.679894,39.114846,146.864970,104.171114,144.981392,103.056533,70.721721,102.527421,-0.058906,-2.194146,32.025740,-235.686631,103.905896,3.646601,22.165003,9.088145,43.313098,2229.645575,15.147212,448597.746074,0.951560,44.591282,27.922208,2.706001,0.074782,0.051204,115.567498,99.735100,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.165047,70.108209,86.901740,29.873418,22.665541,39.000000,95.400000,60.721666,0.000000,32.635036,35.668351,0.206002,22.964850,73.421698,54.698163,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.768713,87.366051,105.293428,149.227013,91.906995,95.210416,54.665916,14.364799,103.779160,3.854968,87.651980,39.146708,146.872975,104.260285,144.967255,103.103818,70.700927,102.513239,-0.058932,-2.196479,32.025740,-235.685959,104.483825,3.644729,22.172161,9.048226,20.870604,1075.594008,15.313825,448795.955758,0.962791,45.108020,27.939441,2.732829,0.075718,0.051828,115.546945,99.721001,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.160484,70.114018,86.893943,29.873418,22.679630,39.000000,95.400000,60.631199,0.000000,32.635036,35.673935,0.207130,22.948244,73.419247,54.783893,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.919633,87.366051,105.299163,149.227013,91.920932,95.214943,54.662115,14.364370,103.688841,3.852442,87.645522,39.125812,146.878566,104.294864,144.987379,103.062156,70.708803,102.617775,-0.059060,-2.199398,32.025740,-235.681650,104.046784,3.642509,22.177516,9.058143,11.133875,573.838775,15.227881,448692.376402,0.957166,44.890436,27.979997,2.718647,0.074430,0.051665,115.617864,99.712180,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.157857,70.117614,86.882551,29.873418,22.705417,39.000000,95.400000,60.607582,0.000000,32.635036,35.678092,0.209648,22.975019,73.921153,54.700671,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.696316,87.358853,105.289931,149.225895,91.908043,95.216370,54.660276,14.364941,103.673395,3.849669,87.650769,39.106079,146.886444,104.190413,144.994893,103.020190,70.721653,102.546193,-0.059084,-2.202308,32.025740,-235.684346,104.606989,3.639832,22.168357,9.076966,33.673589,1735.591769,15.210159,448692.262514,0.956893,44.820963,27.991820,2.715938,0.074854,0.050716,115.624168,99.700151,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.181782,70.132413,86.903707,29.873418,22.745927,39.000000,95.400000,60.534596,0.000000,32.635036,35.682015,0.207305,22.957097,73.432833,54.704389,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.699300,87.348056,105.387984,149.219468,91.879982,95.215366,54.742702,14.362515,103.641877,3.847121,87.638819,39.128506,146.895339,104.197475,144.995787,102.999836,70.715597,102.494632,-0.059071,-2.204052,32.025740,-235.684812,104.112313,3.637267,22.158981,9.090363,48.827400,2512.854654,15.146499,448631.608637,0.953041,44.621518,28.050049,2.705554,0.073710,0.050494,115.616048,99.682664,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.162838,70.113883,86.905493,29.873418,22.744533,39.000000,95.400000,60.629174,0.000000,32.635036,35.686169,0.208802,22.978138,72.247249,54.697544,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.771400,87.348056,105.399134,149.224219,91.888141,95.215078,54.698327,14.368224,103.709365,3.845161,87.659604,39.080934,146.873910,104.222487,145.002961,103.029176,70.700467,102.482710,-0.059037,-2.205217,32.025740,-235.680737,104.345954,3.634968,22.176218,9.084485,43.579820,2244.612499,15.241716,448707.427013,0.958948,44.909651,27.991938,2.720929,0.074020,0.051616,115.648551,99.694493,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.141173,70.111302,86.887389,29.873418,22.792378,39.000000,95.400000,60.625682,0.000000,32.635036,35.689768,0.207568,23.010088,73.523169,54.781306,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.459739,87.348056,105.404406,149.224219,91.866309,95.210172,54.756241,14.362087,103.760758,3.843161,87.656577,39.145783,146.898347,104.264444,144.985046,103.073889,70.711866,102.489633,-0.059165,-2.208726,32.025740,-235.695042,104.010237,3.633379,22.158242,9.029240,24.794043,1275.685800,15.254327,448697.995067,0.957392,44.894900,27.965378,2.723253,0.074851,0.051799,115.706659,99.767667,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.152836,70.103465,86.900204,29.873418,22.814853,39.000000,95.400000,60.594217,0.000000,32.635036,35.693796,0.206869,22.937642,73.056407,54.781100,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.508639,87.348056,105.400177,149.229808,91.869311,95.199323,54.796236,14.364513,103.724613,3.841081,87.637406,39.143661,146.896972,104.231863,144.990163,103.112008,70.737359,102.517361,-0.059089,-2.211093,32.025740,-235.686898,104.744430,3.631132,22.145206,9.068276,10.426359,536.058190,15.224535,448690.322576,0.956263,44.799414,27.972964,2.718476,0.075438,0.051787,115.758462,99.821993,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.149680,70.123957,86.895119,29.873418,22.813122,39.000000,95.400000,60.731187,0.000000,32.635036,35.697825,0.208713,22.964183,73.347369,54.782801,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.799063,87.342243,105.281707,149.230926,91.871457,95.187111,54.693877,14.368224,103.801543,3.838378,87.645366,39.136813,146.891509,104.214798,144.978575,103.019561,70.715275,102.560739,-0.059050,-2.215770,32.025740,-235.683514,104.647471,3.628265,22.156835,9.086631,42.535323,2190.993130,15.360164,448790.351444,0.963469,45.213153,27.965946,2.740643,0.073609,0.050820,115.715808,99.774974,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.136681,70.103905,86.875885,29.873418,22.829046,39.000000,95.400000,60.707222,0.000000,32.635036,35.702943,0.206869,23.008267,74.250794,54.783106,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.957183,87.338367,105.261866,149.232043,91.840609,95.183262,54.666659,14.366511,103.667937,3.837048,87.633101,39.174735,146.870269,104.239096,144.980973,103.038872,70.719673,102.330326,-0.059040,-2.219253,32.025740,-235.687841,104.031793,3.626753,22.130277,9.053779,49.281201,2539.736994,15.336547,448671.570027,0.961352,45.148067,27.957995,2.737053,0.074099,0.051313,115.775137,99.786044,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.142604,70.104850,86.889152,29.873418,22.845615,39.000000,95.400000,60.569917,0.000000,32.635036,35.706904,0.207568,22.911588,73.481379,54.705156,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.848635,87.335045,105.262406,149.238471,91.811066,95.183269,54.800225,14.367510,103.779746,3.835862,87.616150,39.148120,146.880818,104.245166,144.987726,102.948766,70.728378,102.531132,-0.059013,-2.221570,32.025740,-235.684065,104.674658,3.625987,22.128257,9.034180,34.782995,1788.193969,15.190842,448513.226423,0.955319,44.756999,28.007516,2.713512,0.074904,0.051219,115.747958,99.741139,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.135831,70.103470,86.874099,29.873418,22.859967,39.000000,95.400000,60.492996,0.000000,32.635036,35.710666,0.208448,22.975326,73.432294,54.709788,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.578144,87.335045,105.248679,149.238471,91.798604,95.187829,54.782522,14.364799,103.696460,3.834789,87.647945,39.130302,146.876136,104.237547,144.999080,102.987126,70.734918,102.466226,-0.059034,-2.221583,32.025740,-235.688246,103.835269,3.625290,22.159342,9.031151,13.749455,707.087993,15.118727,448407.725538,0.951604,44.544305,27.857283,2.701989,0.074842,0.051372,115.738810,99.754682,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.151894,70.142767,86.898420,29.873418,22.873752,39.000000,95.400000,60.534940,0.000000,32.635036,35.714425,0.204120,22.951237,72.837617,54.695547,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.862256,87.334768,105.248930,149.240427,91.789080,95.191660,54.719145,14.364656,103.797158,3.833964,87.598637,39.275703,146.857228,104.211230,144.975542,103.037506,70.713295,102.447310,-0.058895,-2.221580,32.025740,-235.679078,104.671478,3.624666,22.147838,9.070584,14.904807,767.391619,15.165559,448440.115910,0.952112,44.684265,27.975687,2.709552,0.074056,0.051853,115.741896,99.758625,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.155376,70.105176,86.873534,29.873418,22.894935,39.000000,95.400000,60.650811,0.000000,32.635036,35.718290,0.207174,22.944962,72.754694,54.697898,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.514876,87.329509,105.405226,149.236235,91.789414,95.193970,54.727789,14.366939,103.757602,3.832982,87.622227,39.106939,146.898522,104.223983,145.011585,103.020395,70.735449,102.631607,-0.058725,-2.222751,32.025740,-235.683329,104.121469,3.623712,22.147027,9.112685,22.649980,1165.976793,15.281736,448573.187249,0.959599,45.042654,27.928082,2.728194,0.074836,0.052064,115.736162,99.784864,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.194927,70.131868,86.886735,29.873418,22.907323,39.000000,95.400000,60.522404,0.000000,32.635036,35.722165,0.208404,22.975055,74.866578,54.706838,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.698294,87.328678,105.275585,149.235397,91.809109,95.191795,54.834041,14.374788,103.750087,3.832361,87.626039,39.150362,146.892508,104.229869,145.009377,103.020421,70.728171,102.549184,-0.058893,-2.223363,32.025740,-235.677440,104.491530,3.622952,22.157575,9.038598,11.067077,568.607617,15.159078,448499.101002,0.953249,44.665992,27.937735,2.708256,0.074527,0.050804,115.722155,99.746151,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.198338,70.114120,86.880406,29.873418,22.950960,39.000000,95.400000,60.672644,0.000000,32.635036,35.725770,0.207480,22.947523,73.170803,54.694878,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.573349,87.328678,105.413379,149.235676,91.838592,95.188936,54.690952,14.364799,103.822144,3.831118,87.608751,39.146058,146.862143,104.221188,144.993077,103.108056,70.702956,102.620162,-0.059071,-2.221010,32.025740,-235.682365,104.076907,3.621970,22.152616,9.074046,11.103077,571.949746,15.333024,448624.903425,0.962293,45.121223,28.032146,2.736741,0.075199,0.050803,115.786431,99.680461,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.216316,70.132515,86.860945,29.873418,22.999807,39.000000,95.400000,60.591851,0.000000,32.635036,35.730812,0.208359,22.962326,73.573682,54.706867,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
39.093291,87.328678,105.393506,149.235676,91.855447,95.185062,54.720601,14.341680,103.748360,3.829323,87.627990,39.043508,146.875571,104.253362,145.005772,103.053482,70.724787,102.530768,-0.059045,-2.220431,32.025740,-235.702707,104.444717,3.620714,22.133270,9.111369,16.801846,865.039901,15.233807,448541.746716,0.955545,44.876856,27.987311,2.720419,0.074530,0.051757,115.783543,99.730849,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.205624,70.149204,86.858776,29.873418,23.027607,39.000000,95.400000,60.638082,0.000000,32.635036,35.734616,0.206434,22.927545,73.423030,54.706080,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
39.016077,87.329509,105.452531,149.236235,91.830610,95.184666,54.658636,14.362087,103.714996,3.827294,87.617362,39.089742,146.864346,104.293235,145.040368,103.056940,70.729623,102.565213,-0.058914,-2.220410,32.025740,-235.688671,104.259544,3.618628,22.158458,9.084359,21.152562,1090.270312,15.307811,448630.742449,0.961330,45.042657,28.057404,2.732803,0.074633,0.051830,115.793653,99.677788,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.220372,70.158975,86.869219,29.873418,23.073894,39.000000,95.400000,60.403895,0.000000,32.635036,35.738457,0.208007,22.950516,73.468273,54.704369,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.750402,87.331446,105.403307,149.240706,91.834477,95.191792,54.668028,14.363086,103.756200,3.825959,87.617070,39.162863,146.863586,104.240251,145.024324,103.131768,70.694919,102.494549,-0.058966,-2.220385,32.025740,-235.689142,104.718692,3.616803,22.158097,9.038580,4.793635,247.036713,15.079306,448335.127870,0.947127,44.355387,27.979048,2.695949,0.075530,0.051936,115.724826,99.608527,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.183869,70.158977,86.846547,29.873418,23.086549,39.000000,95.400000,60.433758,0.000000,32.635036,35.742270,0.208846,22.963119,73.046525,54.696944,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.921756,87.331446,105.278600,149.244060,91.833262,95.198770,54.635007,14.369936,103.799333,3.824226,87.604918,39.265064,146.860663,104.359484,144.996560,103.051913,70.698605,102.457488,-0.058806,-2.218014,32.025740,-235.682129,104.247487,3.614910,22.153067,9.060198,0.529969,27.328080,15.121006,448361.254533,0.950204,44.457834,27.995997,2.702797,0.074710,0.052060,115.642841,99.603270,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.172805,70.148328,86.838772,29.873418,23.068347,39.000000,95.400000,60.541976,0.000000,32.635036,35.746184,0.207611,22.970169,72.694777,54.704251,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.666231,87.331446,105.330152,149.244060,91.801751,95.202566,54.667705,14.361659,103.813774,3.823168,87.605075,39.192624,146.889400,104.236534,145.005116,103.074276,70.718663,102.475982,-0.058877,-2.215667,32.025740,-235.692039,104.352442,3.613577,22.141041,9.107059,16.294985,839.755971,15.229956,448579.545306,0.957077,44.810598,27.986003,2.720057,0.074270,0.051097,115.596505,99.604630,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.195785,70.175042,86.842593,29.873418,23.071350,39.000000,95.400000,60.462045,0.000000,32.635036,35.750020,0.207480,22.995285,72.924198,54.701360,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.640300,87.329785,105.338104,149.244898,91.817893,95.201221,54.685182,14.363514,103.868093,3.821486,87.601039,39.113910,146.910343,104.294499,144.987902,103.008984,70.688818,102.511302,-0.058680,-2.213352,32.025740,-235.689531,104.457740,3.612457,22.162443,9.069628,26.812413,1381.326128,15.138787,448527.268244,0.953222,44.584113,27.958866,2.704878,0.074791,0.051644,115.552377,99.636710,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.192858,70.145979,86.831201,29.873418,23.112137,39.000000,95.400000,60.568647,0.000000,32.635036,35.753784,0.207919,22.971233,72.918859,54.700760,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.793017,87.331170,105.384999,149.246575,91.837705,95.201959,54.703129,14.364513,103.680812,3.819820,87.621915,39.156331,146.897491,104.294516,145.005967,103.031333,70.726837,102.454350,-0.058704,-2.213352,32.025740,-235.688042,104.353828,3.610780,22.195060,9.051201,15.219272,783.811643,15.257540,448626.429560,0.959416,44.922131,27.950511,2.724086,0.074045,0.050649,115.581029,99.669880,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.203761,70.177211,86.823356,29.873418,23.126475,39.000000,95.400000,60.579399,0.000000,32.635036,35.757601,0.204459,22.956502,73.537420,54.774343,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
39.123303,87.327571,105.426378,149.247972,91.835434,95.211871,54.699954,14.371078,103.724476,3.818116,87.628642,39.190672,146.873901,104.321038,144.988816,103.047676,70.693124,102.547269,-0.058699,-2.211594,32.025740,-235.678210,104.678715,3.608846,22.166770,9.063931,16.899895,870.416369,15.269699,448683.276238,0.959780,44.954868,28.002703,2.726120,0.075095,0.051571,115.630934,99.735506,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.169789,70.153610,86.811015,29.873418,23.186743,39.000000,95.400000,60.509946,0.000000,32.635036,35.761489,0.205442,22.946711,73.440689,54.703946,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
39.106220,87.325910,105.350681,149.247972,91.873401,95.223296,54.624078,14.365798,103.798790,3.816447,87.617902,39.218205,146.884999,104.395260,144.994974,103.074340,70.699089,102.588676,-0.058832,-2.209257,32.025740,-235.686921,104.780794,3.606883,22.147658,9.102065,22.221072,1146.069331,15.210341,448550.778336,0.955442,44.753925,27.928648,2.716597,0.074330,0.051869,115.750455,99.729648,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.166934,70.171082,86.812801,29.873418,23.178190,39.000000,95.400000,60.360766,0.000000,32.635036,35.766415,0.207524,22.970674,74.393026,54.699550,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.756262,87.325910,105.460178,149.247972,91.865605,95.228609,54.725837,14.383208,103.882066,3.815172,87.628037,39.277036,146.912611,104.392386,145.009279,103.104951,70.701208,102.515650,-0.058762,-2.207488,32.025740,-235.667714,104.567334,3.605788,22.158242,9.092238,23.504436,1210.005705,15.075404,448502.543965,0.946972,44.314823,28.021147,2.694721,0.073939,0.051757,115.814707,99.743325,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.155086,70.183711,86.810812,29.873418,23.205114,39.000000,95.400000,60.363813,0.000000,32.635036,35.770127,0.206391,22.948226,73.380337,54.777048,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.919963,87.328678,105.317563,149.247972,91.837845,95.235459,54.719277,14.364085,103.865885,3.813423,87.642387,39.280817,146.912697,104.309792,145.035727,103.038402,70.708899,102.550234,-0.058921,-2.205740,32.025740,-235.692717,104.268231,3.604392,22.161595,9.040617,14.156929,728.884484,15.073423,448552.445381,0.948840,44.335617,28.041367,2.693962,0.074538,0.050836,115.860222,99.743949,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.171775,70.193762,86.824872,29.873418,23.232662,39.000000,95.400000,60.507513,0.000000,32.635036,35.774020,0.205915,22.972513,72.634690,54.704113,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
39.028473,87.331446,105.315060,149.248531,91.821672,95.242277,54.696496,14.366368,103.744446,3.810652,87.613126,39.120826,146.891947,104.327125,145.003466,103.061873,70.699159,102.531133,-0.059108,-2.203981,32.025740,-235.685533,104.364820,3.602245,22.150615,9.053166,18.238869,939.438592,15.241414,448732.420414,0.956269,44.797303,27.993063,2.721113,0.075537,0.052502,115.830485,99.725305,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.146700,70.179474,86.795373,29.873418,23.235665,39.000000,95.400000,60.425927,0.000000,32.635036,35.777824,0.208139,22.976155,73.847307,54.698389,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.773163,87.330616,105.424828,149.256076,91.819102,95.249258,54.714790,14.364085,103.861145,3.808602,87.633733,39.151679,146.921317,104.343327,145.034433,103.090392,70.716591,102.603777,-0.059158,-2.202194,32.025740,-235.686999,104.618370,3.600188,22.151282,9.099450,40.559195,2088.404311,15.150911,448680.324125,0.952162,44.583711,28.007247,2.706004,0.075024,0.052361,115.792298,99.722119,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.162902,70.201484,86.821436,29.873418,23.310959,39.000000,95.400000,60.367618,0.000000,32.635036,35.781770,0.208492,22.968979,73.578339,54.703543,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.731664,87.330616,105.335714,149.256076,91.833183,95.259928,54.703782,14.344963,103.823881,3.807500,87.631603,39.159197,146.916553,104.225236,145.013613,103.049920,70.699896,102.491607,-0.059186,-2.200398,32.025740,-235.707756,104.044671,3.598715,22.146143,9.071702,49.404956,2544.386912,15.104823,448682.880781,0.949803,44.443448,28.004906,2.698416,0.074089,0.050588,115.752010,99.695544,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.159792,70.191321,86.808710,29.873418,23.315981,39.000000,95.400000,60.474049,0.000000,32.635036,35.785567,0.208095,23.004553,72.570879,54.700769,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.892444,87.329785,105.346942,149.260268,91.855432,95.266909,54.723373,14.367795,103.857174,3.805890,87.622769,39.133298,146.908486,104.403638,145.041439,103.089213,70.693725,102.606998,-0.059071,-2.198025,32.025740,-235.681329,104.461695,3.597335,22.142213,9.037390,12.151172,625.569115,15.232415,448801.886564,0.956234,44.779639,28.033412,2.719015,0.076538,0.052643,115.720540,99.683560,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.151426,70.173414,86.777426,29.873418,23.322960,39.000000,95.400000,60.545399,0.000000,32.635036,35.790630,0.207919,22.959495,73.059932,54.703159,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
39.054704,87.329785,105.446341,149.259989,91.855174,95.257614,54.680765,14.365798,103.838669,3.802971,87.631536,39.134062,146.923564,104.397060,145.042417,103.049241,70.697755,102.621487,-0.059260,-2.196846,32.025740,-235.683817,104.550250,3.594994,22.132368,9.064507,16.752951,863.150872,15.238983,448899.252617,0.957628,44.834582,27.979166,2.719628,0.075250,0.051288,115.692460,99.784890,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.144190,70.188995,86.791147,29.873418,23.343191,39.000000,95.400000,60.597606,0.000000,32.635036,35.795719,0.208007,22.927815,73.230952,54.707113,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.975489,87.327294,105.351578,149.270608,91.836003,95.262854,54.667910,14.361088,103.812550,3.799823,87.635393,39.173373,146.949884,104.424740,145.030594,103.124229,70.706690,102.638162,-0.059454,-2.196940,32.025740,-235.690160,104.895843,3.591973,22.139941,9.108970,14.123902,727.867315,15.172160,448869.877826,0.953127,44.621141,28.058314,2.708674,0.073365,0.051088,115.823461,99.756245,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.143383,70.200219,86.817007,29.873418,23.407343,39.000000,95.400000,60.497398,0.000000,32.635036,35.800690,0.206695,22.962236,72.971573,54.698970,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
39.032717,87.332554,105.366691,149.270328,91.822164,95.267571,54.687417,14.365940,103.841263,3.797548,87.635775,39.169941,146.943173,104.395730,145.012788,103.129081,70.701693,102.584901,-0.059464,-2.196940,32.025740,-235.678773,104.479582,3.589376,22.134748,9.053761,9.474831,488.105909,15.115193,448745.195429,0.949543,44.407256,28.063442,2.699965,0.074380,0.051750,115.914031,99.684452,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.153918,70.189596,86.800709,29.873418,23.432868,39.000000,95.400000,60.460714,0.000000,32.635036,35.805990,0.206131,22.907387,72.666832,54.702530,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
39.005312,87.332554,105.362385,149.272843,91.873425,95.268446,54.725342,14.363372,103.756813,3.796355,87.628913,39.187677,146.942305,104.322983,145.026054,103.092286,70.707497,102.619877,-0.059454,-2.196929,32.025740,-235.688203,104.355623,3.587792,22.128239,9.060721,49.300231,2537.993274,15.136267,448787.092892,0.951877,44.509098,28.065048,2.703021,0.074041,0.051075,116.010520,99.662799,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.118124,70.174132,86.778330,29.873418,23.440300,39.000000,95.400000,60.499598,0.000000,32.635036,35.811122,0.207087,22.971972,73.230069,54.693826,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.709129,87.332277,105.440610,149.273961,91.887906,95.279856,54.671400,14.359804,103.925344,3.794664,87.611536,39.265978,146.918167,104.394665,145.014084,103.112188,70.680945,102.667404,-0.059467,-2.195744,32.025740,-235.690954,104.585046,3.586479,22.135163,9.096980,24.645652,1270.018712,15.114645,448798.072185,0.950105,44.438968,28.036376,2.699445,0.075730,0.050843,115.941185,99.639921,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.128359,70.166527,86.778716,29.873418,23.483244,39.000000,95.400000,60.331597,0.000000,32.635036,35.814959,0.208891,22.935947,73.325338,54.701576,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.812965,87.332831,105.389324,149.270608,91.900186,95.292015,54.657241,14.366511,103.776786,3.792058,87.610213,39.221192,146.916727,104.331685,145.043204,103.104390,70.687048,102.708881,-0.059336,-2.193997,32.025740,-235.683593,104.514906,3.583911,22.146648,9.041951,45.633232,2352.141857,15.126061,448804.405947,0.950168,44.475058,28.052684,2.701232,0.074084,0.051929,115.896571,99.611339,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.103142,70.151268,86.741981,29.873418,23.496855,39.000000,95.400000,60.448084,0.000000,32.635036,35.820111,0.207043,22.934108,73.042206,54.705500,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.668157,87.334215,105.410076,149.268372,91.887234,95.306426,54.644497,14.373789,103.819530,3.789285,87.608711,39.227333,146.945588,104.367754,145.012153,103.199513,70.696282,102.564835,-0.059226,-2.191633,32.025740,-235.679582,104.764311,3.580949,22.163362,9.049975,11.119012,573.257535,15.267270,449041.213503,0.958996,44.866096,28.109272,2.723921,0.074110,0.051012,115.922280,99.613455,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.107592,70.158622,86.754708,29.873418,23.570164,39.000000,95.400000,60.401441,0.000000,32.635036,35.825308,0.208051,22.949921,73.087336,54.700484,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
39.010228,87.331170,105.459147,149.265578,91.877932,95.312480,54.668488,14.343821,103.800349,3.787135,87.639543,39.163740,146.948745,104.343184,145.057724,103.075180,70.737895,102.595103,-0.059265,-2.191027,32.025740,-235.703180,104.053318,3.579060,22.165995,9.066184,38.443935,1981.165573,15.216714,449041.377596,0.956627,44.729202,28.129375,2.715312,0.074101,0.050519,115.896046,99.749543,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.112273,70.167866,86.762191,29.873418,23.555417,39.000000,95.400000,60.458291,0.000000,32.635036,35.829176,0.207568,22.974983,73.495441,54.703277,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
39.139102,87.334215,105.357218,149.265857,91.904401,95.314081,54.653567,14.359090,103.928063,3.783960,87.633511,39.266726,146.919145,104.353382,145.024615,103.124349,70.708903,102.621636,-0.059386,-2.191060,32.025740,-235.689217,104.596080,3.576231,22.143835,9.078842,15.044804,775.528976,15.284983,449158.886260,0.960825,44.922347,28.029098,2.726018,0.075052,0.051543,115.803111,99.706663,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.093743,70.126104,86.746344,29.873418,23.585621,39.000000,95.400000,60.468008,0.000000,32.635036,35.834166,0.207875,22.965986,73.467552,54.699973,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
39.151646,87.333661,105.569179,149.262224,91.948687,95.299566,54.641876,14.366226,103.833377,3.781623,87.640104,39.172825,146.942268,104.376058,145.024489,103.133440,70.699507,102.548947,-0.059538,-2.191635,32.025740,-235.682409,104.389151,3.573672,22.135235,9.029078,31.928984,1646.226154,15.144968,448953.673907,0.951464,44.467199,28.006623,2.703372,0.075089,0.051145,115.791426,99.780972,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.091946,70.147125,86.753805,29.873418,23.597774,39.000000,95.400000,60.235433,0.000000,32.635036,35.838155,0.209693,22.935190,72.964038,54.704035,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.836543,87.333661,105.492910,149.262224,91.944349,95.286589,54.695083,14.336115,103.807515,3.779060,87.637952,39.236116,146.925117,104.395513,145.038243,103.128428,70.691494,102.510837,-0.059438,-2.193359,32.025740,-235.715623,104.413862,3.571216,22.178670,9.016727,45.961038,2367.399401,15.074990,448958.444413,0.948398,44.300706,28.052390,2.691866,0.073948,0.051735,115.753873,99.828549,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.113520,70.147955,86.760994,29.873418,23.681432,39.000000,95.400000,60.225764,0.000000,32.635036,35.841997,0.206261,22.952950,72.519562,54.700445,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.970097,87.335599,105.447837,149.266695,91.939229,95.284969,54.682444,14.365655,103.892134,3.776534,87.660374,39.212539,146.927467,104.313161,145.049385,103.169866,70.729030,102.575800,-0.059590,-2.195704,32.025740,-235.684450,104.631850,3.568543,22.135866,9.067356,37.813516,1948.180216,15.098127,448899.444653,0.948131,44.283672,28.015826,2.696417,0.073860,0.051342,115.753698,99.895721,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.119812,70.165863,86.762848,29.873418,23.662224,39.000000,95.400000,60.371671,0.000000,32.635036,35.847238,0.208007,22.976732,72.001158,54.703926,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.913743,87.334215,105.524865,149.270608,91.919845,95.296052,54.662757,14.358234,103.850228,3.774657,87.643423,39.244591,146.934267,104.338294,145.064606,103.153155,70.710792,102.590091,-0.059698,-2.193956,32.025740,-235.691054,104.284896,3.566850,22.130890,9.035154,42.248917,2177.479306,15.220750,448995.790204,0.955292,44.698861,27.999734,2.716331,0.073612,0.050402,115.764334,99.913360,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.123480,70.143394,86.777089,29.873418,23.705678,39.000000,95.400000,60.283626,0.000000,32.635036,35.851062,0.208139,22.971810,73.793637,54.699235,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.896543,87.338090,105.543958,149.274800,91.899701,95.304071,54.679738,14.363657,103.955511,3.772278,87.636450,39.259760,146.930518,104.372999,145.041747,103.153526,70.696998,102.623101,-0.059716,-2.193384,32.025740,-235.687264,104.640294,3.564599,22.127915,9.051399,10.260358,528.647383,15.156227,448863.762979,0.952003,44.524511,28.003284,2.705865,0.074488,0.051452,115.821341,99.902024,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.124378,70.134335,86.739134,29.873418,23.754630,39.000000,95.400000,60.301056,0.000000,32.635036,35.854930,0.207436,22.932161,72.864104,54.712925,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.627505,87.336153,105.431084,149.264180,91.887891,95.311551,54.676349,14.365227,103.953322,3.769090,87.646159,39.235989,146.910212,104.396980,145.035528,103.178727,70.709042,102.570312,-0.059863,-2.193406,32.025740,-235.685041,104.446726,3.561569,22.165905,9.049614,39.834134,2052.512755,15.193624,448972.191223,0.953928,44.597456,28.030558,2.711763,0.074145,0.051138,115.843815,99.813448,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.108498,70.127998,86.741598,29.873418,23.766746,39.000000,95.400000,60.297841,0.000000,32.635036,35.860301,0.207831,22.979527,72.997526,54.699855,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.540127,87.336429,105.407312,149.261106,91.901788,95.319423,54.713222,14.361944,103.976843,3.767093,87.652841,39.234656,146.941490,104.324501,145.048924,103.246504,70.700982,102.571600,-0.060081,-2.192222,32.025740,-235.687507,104.943362,3.559146,22.148938,9.082718,10.492401,540.272178,15.205248,449048.090451,0.954170,44.624033,28.065220,2.713453,0.075085,0.052423,115.841671,99.732281,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.124704,70.149182,86.740197,29.873418,23.777566,39.000000,95.400000,60.410286,0.000000,32.635036,35.864115,0.206695,22.957656,73.300855,54.697288,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.870566,87.336706,105.377461,149.263622,91.925294,95.324008,54.658589,14.362515,103.906155,3.764565,87.641316,39.184059,146.930224,104.365804,145.033046,103.176505,70.711530,102.578211,-0.060186,-2.190506,32.025740,-235.693797,104.266009,3.556683,22.151949,9.035677,45.197383,2329.618816,15.306800,449182.220513,0.961401,44.978216,28.019802,2.729430,0.074004,0.051165,115.798518,99.720431,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.100409,70.146461,86.722881,29.873418,23.790711,39.000000,95.400000,60.436788,0.000000,32.635036,35.869317,0.208846,22.931277,73.650272,54.697170,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.979829,87.339751,105.433359,149.272005,91.940845,95.327639,54.684070,14.365798,103.914177,3.762034,87.643425,39.173534,146.935394,104.411128,145.039757,103.210101,70.709964,102.471469,-0.060542,-2.189962,32.025740,-235.680713,104.597729,3.554672,22.148289,9.028573,23.557010,1213.638454,15.342698,449273.527652,0.963159,45.094563,28.028675,2.735002,0.075744,0.051783,115.762366,99.715709,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.105622,70.129685,86.731924,29.873418,23.833212,39.000000,95.400000,60.282340,0.000000,32.635036,35.874523,0.206174,22.961478,74.228790,54.704448,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
