OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Friday, December 4, 2020
1:36:28 AM
41
41
Test Comments:
41
Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,Tecon,Pecon,Poil2,Moil2,Power,P_reactive,Shaft Power,Torque,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Toil,Tbox,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Encoder Speed,VFD Power,eta_is_2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,kVAR,kW,in-lb,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,RPM,kW,,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
38.783870,92.957354,104.914980,154.106279,91.233924,94.611930,54.701555,14.365940,103.372852,3.804811,93.110306,39.350084,151.655631,103.898268,149.598134,102.615209,70.418030,102.141049,-0.062853,-2.212994,32.025740,-235.683511,104.038074,3.597550,22.176254,9.049975,16.175290,833.071713,15.128892,453285.341215,0.953410,50.054035,27.976096,2.684983,0.075501,0.051431,118.686452,103.378529,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.025186,69.947591,88.411216,29.873418,16.946651,39.000000,95.400000,61.705251,0.000000,31.635036,38.378034,0.208758,22.946441,73.025097,54.785752,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
39.013603,92.914960,105.155957,154.072717,91.232954,94.626103,54.656297,14.369080,103.402958,3.802723,93.052906,39.317975,151.653608,103.931834,149.622346,102.684681,70.427521,102.103868,-0.062771,-2.211817,32.025740,-235.683802,103.981824,3.595509,22.195547,9.067951,23.652170,1219.160232,15.068368,453182.931461,0.951665,49.886040,28.003516,2.675342,0.073954,0.052020,118.615724,103.297418,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.031272,69.942474,88.409546,29.873418,17.007529,39.000000,95.400000,61.876082,0.000000,31.635036,38.387419,0.208007,22.967897,73.315433,54.702087,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.903042,92.914960,105.087294,154.072717,91.223081,94.631468,54.651038,14.351099,103.407695,3.801466,92.973550,39.288786,151.620627,104.027872,149.636818,102.588308,70.415150,102.033324,-0.062905,-2.210639,32.025740,-235.701293,104.392624,3.594136,22.164516,9.103056,12.622762,650.707735,15.254043,453371.997240,0.961839,50.392209,28.038944,2.705119,0.076398,0.053243,118.539995,103.295088,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.014698,69.922578,88.383621,29.873418,17.056384,39.000000,95.400000,61.761599,0.000000,31.635036,38.396487,0.209202,22.959405,73.070565,54.706011,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.914426,92.861205,104.995282,154.048665,91.241182,94.643925,54.685228,14.364941,103.403887,3.800015,92.895236,39.360456,151.639953,104.022248,149.650106,102.751112,70.434548,102.297414,-0.063042,-2.207178,32.025740,-235.694148,103.776511,3.593093,22.220609,9.073469,17.470740,900.059597,15.190638,453267.131511,0.956650,50.046544,28.005864,2.695366,0.076170,0.053135,118.590570,103.310975,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.047869,69.943303,88.417647,29.873418,17.022456,39.000000,95.400000,61.726149,0.000000,31.635036,38.408056,0.209202,22.977147,73.029536,54.787856,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.810320,92.790826,104.937091,154.012866,91.256288,94.662678,54.791326,14.366939,103.472567,3.798044,92.831401,39.399977,151.625643,104.146771,149.637662,102.839163,70.420403,102.236891,-0.063099,-2.205425,32.025740,-235.687903,104.193911,3.591106,22.247582,9.051309,9.710438,499.294774,15.229206,453362.885237,0.959694,50.192324,27.973461,2.701262,0.074948,0.052318,118.594060,103.214281,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.033876,69.930554,88.394858,29.873418,17.043833,39.000000,95.400000,61.779825,0.000000,31.635036,38.414956,0.207787,23.009241,72.796670,54.693561,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
39.019654,92.728205,104.957228,153.975949,91.263485,94.670926,54.716042,14.339968,103.409966,3.796480,92.756574,39.428072,151.614286,104.119145,149.624376,102.695173,70.415635,102.179067,-0.063136,-2.202515,32.025740,-235.712097,104.090092,3.589381,22.214442,9.088867,12.886125,663.495010,15.210793,453318.633534,0.958807,50.123544,28.121557,2.698107,0.074537,0.052312,118.602897,103.224067,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.043031,69.934314,88.414962,29.873418,17.027590,39.000000,95.400000,61.817602,0.000000,31.635036,38.424109,0.204672,23.031166,72.708656,54.780067,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
39.204819,92.663092,105.009419,153.937634,91.304147,94.673167,54.689326,14.366654,103.451361,3.795447,92.692752,39.361519,151.617237,104.240220,149.652432,102.868703,70.437588,102.322633,-0.063204,-2.199048,32.025740,-235.685248,104.211084,3.588073,22.205824,9.095754,22.653806,1166.993962,15.248001,453390.697082,0.959725,50.190696,28.097346,2.703845,0.075015,0.052710,118.679843,103.206072,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.069079,69.936713,88.405192,29.873418,17.079522,39.000000,95.400000,61.716453,0.000000,31.635036,38.430049,0.207655,23.016399,73.382866,54.787561,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.632998,92.663092,105.022655,153.937634,91.322921,94.686076,54.662230,14.364941,103.501132,3.794707,92.662990,39.536051,151.615466,104.121217,149.663585,102.914906,70.448714,102.322227,-0.063157,-2.195559,32.025740,-235.689574,104.105439,3.587473,22.205247,9.072459,16.214410,835.687292,15.159242,453266.122856,0.955503,49.851821,28.065452,2.689855,0.075036,0.051823,118.662499,103.203608,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.050130,69.938095,88.418526,29.873418,17.061109,39.000000,95.400000,61.627624,0.000000,31.635036,38.435387,0.207130,22.991986,74.065996,54.795390,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.822371,92.610448,105.195215,153.906310,91.370353,94.696060,54.682617,14.370507,103.556709,3.793293,92.596532,39.508641,151.617300,104.144613,149.671508,102.953556,70.430218,102.385416,-0.063131,-2.192042,32.025740,-235.684498,104.051288,3.586406,22.242931,9.044494,2.817795,145.174443,15.085129,453076.300022,0.951042,49.543295,28.134495,2.678482,0.075434,0.051687,118.633986,103.125479,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.053795,69.941761,88.408126,29.873418,17.097343,39.000000,95.400000,61.868832,0.000000,31.635036,38.440767,0.205442,23.003723,72.645062,54.708775,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
39.148801,92.554756,105.079849,153.872470,91.401485,94.700153,54.697508,14.369651,103.601452,3.790520,92.555864,39.407561,151.594243,104.320592,149.644593,102.909347,70.397735,102.325793,-0.063152,-2.189113,32.025740,-235.677187,104.474155,3.583621,22.202921,9.085098,9.296023,478.806072,15.336997,453372.108639,0.966660,50.297866,28.123111,2.718470,0.075263,0.051966,118.635033,103.123747,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.052642,69.907409,88.407178,29.873418,17.168425,39.000000,95.400000,61.772531,0.000000,31.635036,38.447759,0.207174,22.995592,74.045194,54.777343,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
39.077329,92.508762,105.126287,153.841987,91.438129,94.706233,54.698591,14.361374,103.614912,3.787643,92.501705,39.484402,151.598903,104.240174,149.663714,102.930570,70.409785,102.476676,-0.063241,-2.187369,32.025740,-235.687914,104.511237,3.580344,22.215795,9.088686,18.013868,927.813796,15.279641,453302.755067,0.961269,49.994382,28.181628,2.709655,0.074542,0.052161,118.668434,103.146937,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.038652,69.918316,88.422634,29.873418,17.130474,39.000000,95.400000,61.609006,0.000000,31.635036,38.454180,0.206695,23.020059,74.374474,54.789017,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
39.031118,92.465540,105.322893,153.820732,91.481900,94.711940,54.756562,14.365940,103.664914,3.785487,92.490401,39.393617,151.570472,104.317864,149.644342,103.043354,70.419667,102.496261,-0.062987,-2.185034,32.025740,-235.682367,104.639641,3.578040,22.213920,9.056195,17.739238,912.701562,15.120091,453164.141969,0.952392,49.508505,28.176350,2.684114,0.074898,0.051540,118.656981,103.231146,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.057347,69.910869,88.416881,29.873418,17.161106,39.000000,95.400000,61.625004,0.000000,31.635036,38.458241,0.205915,22.973468,72.982615,54.702176,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.818807,92.465540,105.215083,153.820732,91.496203,94.724098,54.647738,14.366083,103.695130,3.782903,92.436036,39.427547,151.579177,104.264677,149.636715,103.055231,70.393359,102.418701,-0.062895,-2.182716,32.025740,-235.685655,104.492125,3.575382,22.241290,9.030520,-1.177996,-60.729746,15.157055,453147.233198,0.954194,49.556464,28.259829,2.690212,0.075515,0.052210,118.555487,103.159874,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.041142,69.910846,88.405328,29.873418,17.235106,39.000000,95.400000,61.632562,0.000000,31.635036,38.462078,0.205485,22.989425,73.330642,54.699324,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
39.116271,92.419824,105.221764,153.795842,91.486895,94.739814,54.792829,14.347817,103.604297,3.779708,92.425868,39.486114,151.548514,104.311518,149.647428,102.983671,70.415198,102.397007,-0.063010,-2.180398,32.025740,-235.700491,104.256857,3.572519,22.226775,9.075758,9.170918,471.540575,15.205167,453123.611155,0.954352,49.574058,28.262337,2.698434,0.075098,0.051490,118.553000,103.153750,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.068598,69.920463,88.437277,29.873418,17.208563,39.000000,95.400000,61.716168,0.000000,31.635036,38.465473,0.208492,23.014704,73.841826,54.694220,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.768620,92.380481,105.274117,153.774307,91.504351,94.761183,54.648925,14.366796,103.710062,3.775943,92.395071,39.429723,151.518459,104.332461,149.651147,103.004606,70.413654,102.442105,-0.063089,-2.176908,32.025740,-235.687065,104.570339,3.568925,22.235917,9.124332,26.571960,1369.846643,15.283325,453321.722017,0.961951,49.854185,28.239561,2.710415,0.074556,0.051502,118.463955,103.128696,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.042782,69.929086,88.428861,29.873418,17.247454,39.000000,95.400000,61.574471,0.000000,31.635036,38.468713,0.206651,23.040920,74.376860,54.684159,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.790969,92.351112,105.555755,153.760044,91.512607,94.773410,54.671850,14.360375,103.762805,3.772371,92.369225,39.468134,151.532538,104.347142,149.642443,103.179743,70.408103,102.521058,-0.062929,-2.174580,32.025740,-235.690710,104.319668,3.565505,22.237215,9.079851,12.117172,624.406635,15.156348,453168.532410,0.951690,49.416319,28.203988,2.689974,0.074870,0.051632,118.475586,103.204031,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.053615,69.925397,88.431547,29.873418,17.278649,39.000000,95.400000,61.716380,0.000000,31.635036,38.468713,0.207568,23.011026,72.695087,54.698842,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.898671,92.322575,105.310371,153.741307,91.525248,94.796190,54.694463,14.368366,103.890759,3.769095,92.290879,39.557019,151.501767,104.306058,149.623768,103.105104,70.404718,102.585204,-0.063065,-2.170516,32.025740,-235.684679,104.647125,3.562277,22.232455,9.038760,20.703777,1066.439482,15.316711,453379.106605,0.963452,49.835515,28.234080,2.715447,0.075714,0.051809,118.515975,103.342148,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.048590,69.893397,88.433511,29.873418,17.313006,39.000000,95.400000,61.691809,0.000000,31.635036,37.468713,0.206912,23.003345,74.118647,54.695626,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
39.361775,92.322575,105.375388,153.741307,91.544550,94.814361,54.696812,14.368081,103.855989,3.766730,92.264539,39.535779,151.527944,104.440239,149.607796,103.140837,70.400317,102.502482,-0.063021,-2.168759,32.025740,-235.686924,104.681592,3.559989,22.206888,9.073559,18.848345,970.825539,15.349416,453400.927286,0.962518,49.776576,28.289590,2.721143,0.075053,0.050787,118.562863,103.345498,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.035728,69.893812,88.414986,29.873418,17.331154,39.000000,95.400000,61.621222,0.000000,31.635036,37.468713,0.205829,22.991787,73.949008,54.696727,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
39.188480,92.284894,105.371589,153.718654,91.588836,94.825821,54.657332,14.364085,103.800674,3.762787,92.266457,39.475093,151.508449,104.400909,149.600044,103.161614,70.401055,102.683602,-0.063107,-2.167043,32.025740,-235.689777,104.356500,3.556238,22.189326,9.112865,26.547856,1368.393543,15.269203,453432.856541,0.959451,49.605709,28.333542,2.707300,0.074593,0.051376,118.581234,103.362181,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.041377,69.886597,88.429923,29.873418,17.355248,39.000000,95.400000,61.402785,0.000000,31.635036,37.468713,0.206912,22.997160,73.795556,54.700661,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
39.125531,92.249708,105.375818,153.693205,91.626119,94.832701,54.691041,14.364085,103.862453,3.758672,92.232109,39.520413,151.501958,104.415141,149.609128,103.141730,70.423216,102.599533,-0.063152,-2.164136,32.025740,-235.688470,104.614454,3.552584,22.219599,9.068276,47.997123,2472.458490,15.081758,453321.362358,0.947561,48.997137,28.285624,2.677099,0.073978,0.050814,118.604972,103.367151,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.081577,69.913940,88.456908,29.873418,17.392396,39.000000,95.400000,61.460622,0.000000,31.635036,37.472010,0.204162,23.048385,73.273191,54.695901,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
39.077039,92.222556,105.424195,153.678103,91.650476,94.845666,54.675780,14.361944,103.877964,3.755900,92.231686,39.502841,151.502633,104.468619,149.561128,103.266713,70.398314,102.586455,-0.062989,-2.161200,32.025740,-235.690120,104.801578,3.549533,22.223494,9.035947,16.162028,832.781093,15.156245,453406.000142,0.952753,49.186539,28.399397,2.688841,0.074475,0.052072,118.581780,103.347162,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.044144,69.892269,88.442671,29.873418,17.411004,39.000000,95.400000,61.471415,0.000000,31.635036,37.473502,0.207130,23.029056,73.249636,54.692567,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
39.185183,92.222556,105.353496,153.678103,91.698085,94.863177,54.663642,14.335829,103.797587,3.753137,92.236794,39.439852,151.446736,104.449048,149.565185,103.155197,70.389906,102.544506,-0.063131,-2.159436,32.025740,-235.713785,104.254496,3.546712,22.238693,9.067897,19.837818,1022.410569,15.183926,453382.883815,0.953794,49.234032,28.324103,2.693275,0.074427,0.050790,118.531009,103.347451,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.051890,69.875117,88.412912,29.873418,17.452361,39.000000,95.400000,61.478507,0.000000,31.635036,37.475104,0.206608,23.016146,74.371951,54.688535,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.828623,92.199561,105.553191,153.663841,91.746211,94.879947,54.601985,14.365940,103.850416,3.750126,92.243797,39.537375,151.448337,104.495026,149.580481,103.202584,70.402530,102.639423,-0.063036,-2.155948,32.025740,-235.684491,104.712736,3.544004,22.262674,9.102263,10.254217,529.083313,15.213036,453475.879707,0.955395,49.270640,28.340738,2.697855,0.074967,0.051788,118.466379,103.349625,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.064429,69.898033,88.424463,29.873418,17.474200,39.000000,95.400000,61.415017,0.000000,31.635036,37.476677,0.204843,23.028587,73.446726,54.692430,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
39.239899,92.187370,105.563136,153.651536,91.780134,94.899734,54.619576,14.334973,103.818305,3.746607,92.217367,39.410244,151.440833,104.462260,149.540253,103.102840,70.390989,102.635064,-0.062937,-2.153626,32.025740,-235.711047,104.703958,3.540783,22.243598,9.112631,3.566732,183.972198,15.158670,453525.981825,0.952971,49.128530,28.322618,2.688605,0.076609,0.052279,118.394959,103.321339,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.062861,69.883185,88.421689,29.873418,17.537351,39.000000,95.400000,61.558668,0.000000,31.635036,37.478987,0.205442,23.060700,73.369294,54.688112,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
39.304868,92.175734,105.457624,153.649578,91.753573,94.922623,54.658692,14.364656,103.935426,3.743230,92.208199,39.433105,151.433985,104.484908,149.528065,103.091452,70.392717,102.614142,-0.062884,-2.151855,32.025740,-235.684795,104.752568,3.537460,22.242949,9.058594,25.990317,1339.622175,15.344257,453714.536142,0.963511,49.575230,28.370006,2.718438,0.074550,0.050311,118.373813,103.311022,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.080682,69.871960,88.408760,29.873418,17.565037,39.000000,95.400000,61.365918,0.000000,31.635036,37.480671,0.207349,23.054713,74.907520,54.686332,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
39.388305,92.166037,105.415413,153.647621,91.772194,94.951468,54.645134,14.365227,103.794460,3.740181,92.246675,39.413696,151.450151,104.522776,149.554917,103.210508,70.424162,102.629568,-0.063076,-2.149467,32.025740,-235.687981,104.849239,3.534339,22.243237,9.062434,-1.572528,-81.073138,15.170409,453631.481553,0.952614,49.021556,28.378791,2.690199,0.074146,0.051416,118.501008,103.311755,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.102923,69.915371,88.435497,29.873418,17.571404,39.000000,95.400000,61.313164,0.000000,31.635036,37.482966,0.205872,23.046005,73.842783,54.690817,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.965914,92.166037,105.546019,153.647621,91.806736,94.972622,54.642574,14.370079,103.908652,3.738818,92.229902,39.496031,151.434849,104.500964,149.552129,103.214545,70.408911,102.588223,-0.062984,-2.147679,32.025740,-235.678065,104.389904,3.532854,22.234564,9.098621,18.085607,932.463714,15.130348,453694.037321,0.950459,48.924782,28.363838,2.683068,0.074061,0.051099,118.537228,103.327817,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.083700,69.899049,88.436400,29.873418,17.579660,39.000000,95.400000,61.264892,0.000000,31.635036,37.484539,0.205959,23.051558,72.970563,54.688702,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
39.141584,92.159111,105.446569,153.643146,91.848843,94.980987,54.656432,14.382351,103.939066,3.737257,92.229434,39.516912,151.425513,104.517163,149.554561,103.254850,70.398477,102.681626,-0.063002,-2.145906,32.025740,-235.673307,104.692763,3.531509,22.248790,9.091445,22.699382,1170.045471,15.092497,453727.361414,0.948814,48.805902,28.342144,2.676312,0.073777,0.051565,118.583112,103.333742,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.091746,69.890913,88.419276,29.873418,17.608920,39.000000,95.400000,61.432271,0.000000,31.635036,37.486159,0.206695,23.061691,73.310011,54.684886,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
39.157021,92.152739,105.416156,153.633638,91.882772,94.990714,54.694427,14.365084,103.813767,3.735224,92.253099,39.444091,151.432933,104.529504,149.564661,103.243287,70.385185,102.598083,-0.062963,-2.144156,32.025740,-235.684530,105.078334,3.529953,22.220050,9.069069,14.759844,760.271432,15.297292,454041.916682,0.960045,49.360463,28.331258,2.708676,0.075339,0.051848,118.636891,103.358878,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.090319,69.914384,88.427376,29.873418,17.627168,39.000000,95.400000,61.338024,0.000000,31.635036,37.488001,0.207436,23.031635,74.273656,54.688938,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.903160,92.141657,105.517554,153.620773,91.904028,95.002556,54.707874,14.367938,103.838358,3.733193,92.219710,39.498113,151.409556,104.499969,149.544272,103.271240,70.366870,102.749323,-0.062992,-2.142949,32.025740,-235.685270,104.357253,3.527918,22.236043,9.074334,43.703117,2250.570207,15.207840,454014.861875,0.955279,49.122341,28.400727,2.693978,0.074734,0.051409,118.606981,103.431487,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.064755,69.902094,88.412688,29.873418,17.699464,39.000000,95.400000,61.315111,0.000000,31.635036,37.489515,0.206434,23.018004,73.576340,54.691043,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.816766,92.130297,105.405631,153.624409,91.943657,95.023410,54.648819,14.364656,103.948665,3.731677,92.231196,39.427257,151.416998,104.475257,149.518644,103.150939,70.397394,102.665890,-0.063044,-2.142340,32.025740,-235.687736,104.570646,3.525486,22.233645,9.125378,15.398651,793.838029,15.198044,454069.031390,0.954298,49.095690,28.361218,2.692139,0.074410,0.051438,118.600151,103.442511,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.079946,69.908989,88.406437,29.873418,17.708542,39.000000,95.400000,61.414525,0.000000,31.635036,37.491304,0.207787,23.004318,73.266123,54.685939,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
39.089380,92.130297,105.377632,153.624409,91.937104,95.040708,54.715876,14.356950,103.830475,3.730964,92.229145,39.460648,151.393537,104.479983,149.521749,103.230915,70.380347,102.628310,-0.062979,-2.140566,32.025740,-235.694298,104.438123,3.524528,22.197187,9.089353,17.937718,923.599808,15.324319,454258.802849,0.960798,49.418864,28.475097,2.712313,0.075409,0.051054,118.552590,103.468821,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.076281,69.915697,88.420608,29.873418,17.704802,39.000000,95.400000,61.437124,0.000000,31.635036,37.492404,0.207699,22.996638,74.233406,54.698222,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
39.481390,92.122263,105.446185,153.629443,91.961990,95.056707,54.687756,14.362658,103.910384,3.729636,92.232670,39.496894,151.405974,104.609689,149.525088,103.289755,70.369889,102.615572,-0.062887,-2.138829,32.025740,-235.689243,104.654306,3.523514,22.244806,9.070710,42.869045,2208.430324,15.348597,454327.392682,0.964306,49.521643,28.391867,2.715467,0.074772,0.051464,118.544255,103.434394,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.084072,69.903156,88.438793,29.873418,17.706444,39.000000,95.400000,61.307523,0.000000,31.635036,37.493562,0.207349,23.045518,73.866998,54.698370,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.919932,92.113120,105.470332,153.634477,92.004696,95.068134,54.789912,14.362087,103.934329,3.727600,92.219308,39.608405,151.409347,104.456657,149.520483,103.232304,70.428240,102.677523,-0.062743,-2.135938,32.025740,-235.686710,104.519619,3.521501,22.248286,9.049398,46.410924,2386.435004,15.228751,454318.644895,0.956139,49.162149,28.385164,2.695812,0.075320,0.050859,118.585382,103.420706,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.092739,69.914315,88.456549,29.873418,17.760633,39.000000,95.400000,61.124327,0.000000,31.635036,37.494977,0.208139,23.020329,73.321208,54.692066,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
39.066222,92.105363,105.442384,153.636714,92.038656,95.089167,54.756053,14.365512,103.897058,3.724914,92.188951,39.535485,151.379985,104.597493,149.507785,103.146254,70.381960,102.629853,-0.062861,-2.134740,32.025740,-235.683285,104.882156,3.519010,22.254272,9.089029,24.418338,1256.359577,15.072337,454229.672973,0.946645,48.640531,28.387570,2.670782,0.074981,0.050748,118.519556,103.410480,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.066440,69.888840,88.425030,29.873418,17.724512,39.000000,95.400000,61.351895,0.000000,31.635036,37.495923,0.206999,23.087673,72.690788,54.686460,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.963862,92.096497,105.433251,153.635036,92.064064,95.104563,54.686492,14.358805,103.950005,3.722558,92.208804,39.460879,151.385383,104.531405,149.502928,103.294539,70.407440,102.765166,-0.062931,-2.134709,32.025740,-235.693913,104.678353,3.516463,22.265108,9.089498,31.218872,1608.300259,15.319709,454419.440179,0.959520,49.368195,28.368372,2.709931,0.074304,0.051666,118.717261,103.438609,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.081886,69.927529,88.453233,29.873418,17.819956,39.000000,95.400000,61.267022,0.000000,31.635036,37.497271,0.207787,23.043823,73.603300,54.687886,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
39.084877,92.096497,105.559713,153.635036,92.058513,95.112943,54.651738,14.367938,103.872680,3.721421,92.204343,39.438499,151.383360,104.612024,149.510028,103.241904,70.362194,102.766627,-0.062994,-2.134703,32.025740,-235.682983,104.512743,3.515324,22.252559,9.085152,49.653930,2559.644456,15.255128,454526.381878,0.956476,49.167677,28.384526,2.699068,0.075054,0.051431,118.757660,103.406221,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.093366,69.884233,88.425978,29.873418,17.836546,39.000000,95.400000,61.295990,0.000000,31.635036,37.498069,0.207568,23.037314,73.696496,54.687473,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
39.100856,92.089848,105.352753,153.635595,92.034137,95.127433,54.723646,14.376786,103.901304,3.719416,92.199212,39.531164,151.385637,104.516668,149.496717,103.309913,70.369336,102.818243,-0.063217,-2.136418,32.025740,-235.677893,104.430875,3.513590,22.262800,9.083584,26.074831,1342.383063,15.300459,454590.604979,0.960512,49.293628,28.444532,2.705924,0.075955,0.052166,118.746753,103.393532,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.100419,69.905812,88.456934,29.873418,17.896877,39.000000,95.400000,61.230407,0.000000,31.635036,37.498896,0.204120,23.052388,73.635325,54.697022,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
39.118837,92.080428,105.327556,153.635595,92.010544,95.141344,54.692918,14.362801,103.862966,3.716559,92.224819,39.450580,151.410045,104.547342,149.512055,103.260887,70.407808,102.652934,-0.063383,-2.138136,32.025740,-235.690081,104.729828,3.510939,22.266947,9.102840,10.282578,529.664552,15.267818,454656.807962,0.958035,49.134270,28.490698,2.700781,0.074793,0.053812,118.745096,103.442558,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.105535,69.915494,88.469027,29.873418,17.851202,39.000000,95.400000,61.208835,0.000000,31.635036,37.499936,0.207743,23.089710,73.555896,54.689469,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
39.347575,92.070454,105.524815,153.630841,91.985329,95.139005,54.640756,14.364085,103.909359,3.713686,92.184358,39.485001,151.361060,104.527197,149.491859,103.336001,70.351506,102.648505,-0.063700,-2.139887,32.025740,-235.684549,104.782181,3.507996,22.276972,9.128461,22.554776,1162.925284,15.232510,454698.922698,0.956490,49.106608,28.516144,2.694385,0.076557,0.051898,118.695316,103.377560,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.079354,69.895117,88.446376,29.873418,17.874276,39.000000,95.400000,61.185984,0.000000,31.635036,37.500493,0.206131,23.055958,74.625414,54.699383,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.926589,92.070454,105.549446,153.630841,91.976217,95.147169,54.649467,14.366654,103.884471,3.710982,92.220492,39.441600,151.384857,104.482162,149.499358,103.323575,70.386753,102.643238,-0.063776,-2.141648,32.025740,-235.683614,104.418785,3.505288,22.278955,9.088632,2.635689,135.874607,15.223069,454674.971201,0.956678,49.073551,28.373265,2.692502,0.075525,0.051378,118.730263,103.392734,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.130683,69.911599,88.466275,29.873418,17.952867,39.000000,95.400000,61.074978,0.000000,31.635036,37.500951,0.207831,23.035042,73.278366,54.689263,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.908796,92.067407,105.338787,153.639231,91.959945,95.160161,54.753508,14.359804,103.970290,3.708879,92.189220,39.483969,151.366097,104.518662,149.490823,103.255609,70.369798,102.598680,-0.063807,-2.144565,32.025740,-235.689810,104.539362,3.503226,22.263449,9.068402,10.686517,549.862634,15.152500,454649.605789,0.951611,48.763596,28.426768,2.681863,0.074799,0.053377,118.694181,103.394775,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.143361,69.907266,88.468351,29.873418,17.953329,39.000000,95.400000,61.243093,0.000000,31.635036,37.501633,0.206088,23.055903,73.508987,54.680471,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
39.371887,92.060204,105.463473,153.638671,91.952148,95.170100,54.640210,14.370079,103.890184,3.706884,92.197138,39.505452,151.375057,104.562799,149.482689,103.224650,70.381707,102.625279,-0.063765,-2.146327,32.025740,-235.678719,105.236698,3.501567,22.252018,9.083584,23.481751,1210.732255,15.339659,454813.599247,0.962519,49.316745,28.388192,2.711500,0.074188,0.051910,118.662265,103.396660,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.136563,69.930345,88.476359,29.873418,17.943983,39.000000,95.400000,61.232695,0.000000,31.635036,37.502413,0.206782,23.054155,73.808375,54.687601,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
39.226774,92.053554,105.546131,153.631680,91.919881,95.182333,54.688608,14.360946,103.817964,3.704125,92.188909,39.526532,151.385111,104.584584,149.503035,103.244527,70.374867,102.559338,-0.063818,-2.148642,32.025740,-235.689322,105.057717,3.498946,22.239721,9.116778,14.318239,737.603081,15.318305,454909.240703,0.961283,49.337177,28.376982,2.707326,0.075717,0.051515,118.669138,103.417625,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.161661,69.930966,88.494838,29.873418,17.985464,39.000000,95.400000,61.013927,0.000000,31.635036,37.502824,0.207087,23.052189,74.328934,54.693561,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.942014,92.044135,105.364101,153.631960,91.953108,95.199662,54.642592,14.363514,103.910423,3.700611,92.173206,39.458928,151.341182,104.616107,149.476499,103.249866,70.345793,102.690540,-0.063742,-2.151540,32.025740,-235.678749,104.511256,3.495752,22.212838,9.061046,27.487666,1417.217684,15.137741,454720.306589,0.951283,48.721539,28.381888,2.678649,0.076716,0.052501,118.684802,103.397615,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.126906,69.917781,88.468397,29.873418,18.018124,39.000000,95.400000,61.055782,0.000000,31.635036,37.503412,0.206738,23.053451,73.206403,54.683490,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
39.083035,92.044135,105.565189,153.631960,91.983581,95.201715,54.784956,14.363514,103.939025,3.698920,92.185675,39.507659,151.367322,104.460210,149.495854,103.200973,70.376088,102.596513,-0.063692,-2.154440,32.025740,-235.686427,105.077417,3.494082,22.227875,9.050245,12.294829,632.253372,15.214107,454846.426761,0.954300,48.904954,28.347037,2.690666,0.074900,0.052099,118.749613,103.366890,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.141381,69.948443,88.492785,29.873418,18.025699,39.000000,95.400000,61.170414,0.000000,31.635036,37.503585,0.206304,22.993608,73.467372,54.685555,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.995878,92.031668,105.459421,153.628324,91.995577,95.204633,54.666336,14.360946,103.959664,3.697151,92.182150,39.454897,151.350585,104.487741,149.499235,103.304829,70.370789,102.627735,-0.063870,-2.157336,32.025740,-235.686382,104.507056,3.492626,22.222304,9.079923,29.791933,1535.354668,15.313115,455096.973982,0.962708,49.270076,28.459044,2.705666,0.075261,0.051971,118.761872,103.322652,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.122666,69.935948,88.502622,29.873418,18.039046,39.000000,95.400000,61.096615,0.000000,31.635036,37.503552,0.206869,23.019176,74.070089,54.699678,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.906713,92.022248,105.461614,153.621333,92.001581,95.210716,54.745784,14.362515,103.910078,3.695508,92.189690,39.397665,151.356488,104.511395,149.489559,103.294990,70.362818,102.554214,-0.063944,-2.159077,32.025740,-235.691020,104.804433,3.491316,22.227298,9.125901,49.341237,2539.155754,15.281789,454989.066407,0.956533,49.084331,28.369323,2.701049,0.075604,0.051981,118.767674,103.320966,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.137833,69.959833,88.518775,29.873418,18.106754,39.000000,95.400000,61.126367,0.000000,31.635036,37.503918,0.205959,23.032951,74.074021,54.680844,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.784399,92.011997,105.512988,153.619655,92.012384,95.207658,54.728881,14.370650,103.902359,3.693554,92.143227,39.486530,151.347507,104.453604,149.450891,103.203382,70.362105,102.679066,-0.064007,-2.160248,32.025740,-235.679128,105.231395,3.489537,22.250990,9.102480,27.463326,1413.730245,15.303968,455036.402981,0.960896,49.186601,28.394359,2.704374,0.074241,0.050739,118.729697,103.345837,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.125939,69.926773,88.500615,29.873418,18.111647,39.000000,95.400000,61.155070,0.000000,31.635036,37.503802,0.206391,23.057761,73.979144,54.687404,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
39.287651,92.011997,105.489445,153.619655,92.020001,95.204596,54.646116,14.381495,103.916309,3.691585,92.131360,39.427853,151.362180,104.468540,149.472064,103.172505,70.362704,102.600456,-0.063902,-2.160272,32.025740,-235.666486,104.644427,3.487532,22.238189,9.058792,11.412470,588.369769,15.343883,455106.420303,0.961887,49.294768,28.355845,2.710628,0.074222,0.052409,118.732621,103.433465,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.178075,69.946969,88.525567,29.873418,18.164515,39.000000,95.400000,61.197592,0.000000,31.635036,37.503573,0.207436,23.033852,74.499873,54.688279,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
39.342358,92.002301,105.319486,153.617417,92.009753,95.209144,54.673848,14.366368,103.969990,3.690540,92.142312,39.412563,151.348879,104.549928,149.469000,103.193559,70.349964,102.543049,-0.064012,-2.160249,32.025740,-235.685370,104.784464,3.486727,22.246050,9.096205,22.368218,1152.608278,15.403867,455136.323337,0.965366,49.446152,28.435481,2.720501,0.075418,0.051460,118.826176,103.450346,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.173904,69.957736,88.517152,29.873418,18.184489,39.000000,95.400000,60.964746,0.000000,31.635036,37.503289,0.207305,23.057761,74.634417,54.692892,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.785816,91.992881,105.435390,153.615739,92.012417,95.215201,54.672791,14.370221,103.956682,3.688814,92.134639,39.473107,151.363975,104.511249,149.438492,103.200835,70.368164,102.452713,-0.063970,-2.161423,32.025740,-235.677596,104.989819,3.485341,22.258365,9.086685,10.772280,555.093792,15.181570,454895.159347,0.953598,48.783597,28.385198,2.685054,0.075704,0.051492,118.875994,103.419157,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.187090,69.962212,88.516295,29.873418,18.152843,39.000000,95.400000,60.929933,0.000000,31.635036,37.503315,0.206651,23.014325,73.186707,54.699934,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
39.076677,91.984293,105.350556,153.619375,92.019524,95.218126,54.690948,14.364656,103.804186,3.685387,92.104568,39.405653,151.327232,104.471658,149.427905,103.225420,70.361990,102.564027,-0.063781,-2.163767,32.025740,-235.686265,104.867921,3.482351,22.213595,9.064742,12.299119,633.561162,15.133400,454902.286420,0.951726,48.702270,28.361638,2.677000,0.077950,0.051332,118.838740,103.411215,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.187574,69.943607,88.505781,29.873418,18.200512,39.000000,95.400000,60.932344,0.000000,31.635036,37.502831,0.207087,23.015227,73.000674,54.693187,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
39.109317,91.970440,105.394716,153.612104,92.002397,95.223482,54.692971,14.365084,103.845637,3.683644,92.108963,39.532457,151.300753,104.477321,149.430271,103.254207,70.346209,102.567231,-0.063621,-2.165512,32.025740,-235.689431,104.680064,3.480518,22.230147,9.031728,22.423998,1155.078547,15.392406,455134.579065,0.966354,49.425162,28.286284,2.718401,0.074322,0.051707,118.784144,103.413589,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.179368,69.932079,88.490327,29.873418,18.212912,39.000000,95.400000,61.010907,0.000000,31.635036,37.502308,0.207130,23.015461,74.484941,54.690227,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.939900,91.970440,105.404317,153.612104,91.990811,95.224254,54.760894,14.364228,103.936142,3.682046,92.114161,39.402463,151.307647,104.508200,149.422727,103.143503,70.348674,102.547765,-0.063813,-2.167256,32.025740,-235.686203,104.734029,3.478842,22.232779,9.051309,1.271199,65.399285,15.253432,455019.349021,0.958381,49.032853,28.362880,2.695996,0.073584,0.050668,118.832807,103.387611,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.200179,69.962025,88.508579,29.873418,18.244671,39.000000,95.400000,60.983816,0.000000,31.635036,37.501469,0.207349,23.013262,73.657270,54.691279,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.943415,91.965177,105.425919,153.604274,92.016616,95.220438,54.618543,14.354096,103.839388,3.680806,92.131785,39.336453,151.324262,104.464369,149.443945,103.138423,70.352361,102.551998,-0.063739,-2.166077,32.025740,-235.699929,104.506896,3.477878,22.235033,9.101794,9.705171,500.602564,15.246094,455040.982452,0.957517,48.976076,28.380686,2.694875,0.077070,0.051169,118.806067,103.399547,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.222492,69.961107,88.535742,29.873418,18.322043,39.000000,95.400000,61.045513,0.000000,31.635036,37.500897,0.207043,23.047339,73.606327,54.687316,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
39.158529,91.958528,105.363827,153.600638,92.054661,95.213583,54.653251,14.370650,103.793836,3.678840,92.112757,39.395565,151.325230,104.469145,149.439971,103.188225,70.362153,102.529048,-0.063802,-2.167212,32.025740,-235.682069,104.794130,3.476333,22.207230,9.102984,26.004643,1340.494034,15.321310,455116.157574,0.960774,49.199170,28.365911,2.706846,0.075463,0.053539,118.802381,103.359460,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.215254,69.952622,88.518529,29.873418,18.307584,39.000000,95.400000,61.031346,0.000000,31.635036,37.500494,0.209157,23.014614,73.891533,54.684877,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
