OSU 80 Ton Compressor Load Stand
39.264133,91.944121,105.357606,153.594206,92.035299,95.213212,54.714946,14.372362,103.826765,3.676269,92.103409,39.395816,151.339039,104.473638,149.462180,103.148378,70.369501,102.569285,-0.063642,-2.169536,32.025740,-235.675619,104.922617,3.474090,22.203047,9.043394,12.101325,623.098846,15.322025,455082.845183,0.963135,49.189270,28.364902,2.707157,0.074761,0.052129,118.867445,103.408864,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.228691,69.974363,88.535471,29.873418,18.290952,39.000000,95.400000,60.923844,0.000000,31.635036,37.499750,0.207305,23.013676,74.004082,54.700956,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.874474,91.944121,105.375066,153.594206,92.019229,95.205262,54.714033,14.359661,103.837599,3.674016,92.078937,39.353551,151.325609,104.375383,149.437309,103.157027,70.358742,102.526711,-0.063624,-2.171880,32.025740,-235.687993,105.308676,3.471848,22.199964,9.041338,28.522608,1468.657404,15.218299,454927.915288,0.956804,48.899499,28.340593,2.690699,0.074496,0.051962,118.967573,103.380136,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.236410,69.985403,88.521687,29.873418,18.320344,39.000000,95.400000,60.865839,0.000000,31.635036,37.498587,0.207831,23.002263,72.760017,54.702707,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.823368,91.934425,105.458175,153.584418,92.004808,95.203324,54.738585,14.343964,103.818796,3.672697,92.091966,39.416311,151.306827,104.342836,149.402127,103.076464,70.326996,102.515747,-0.063752,-2.173639,32.025740,-235.706794,104.394463,3.470340,22.226234,9.097828,48.970541,2520.410771,15.171157,454848.611770,0.952949,48.746539,28.358693,2.683304,0.076326,0.052592,118.983450,103.401078,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.231641,69.980633,88.519432,29.873418,18.323154,39.000000,95.400000,61.022472,0.000000,31.635036,37.497517,0.207349,23.015678,73.182805,54.698340,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
39.128346,91.922512,105.178905,153.575749,91.992607,95.212772,54.821800,14.366654,103.865185,3.669476,92.087058,39.382311,151.312666,104.283570,149.419010,103.101273,70.364641,102.609937,-0.063954,-2.175986,32.025740,-235.686718,104.492696,3.467202,22.232978,9.090345,12.659375,650.562425,15.341336,455002.886727,0.963073,49.259206,28.342526,2.710649,0.075698,0.052168,119.010056,103.350275,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.275772,70.007349,88.546549,29.873418,18.382651,39.000000,95.400000,61.009739,0.000000,31.635036,37.495986,0.206999,23.013424,73.816446,54.698980,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
39.081702,91.918633,105.201642,153.577706,92.018720,95.220560,54.647235,14.363657,103.765270,3.667214,92.077332,39.335780,151.283429,104.386903,149.405299,103.099091,70.352108,102.575108,-0.063734,-2.176613,32.025740,-235.689715,105.114597,3.465112,22.186027,9.051309,44.830032,2311.164453,15.375275,455060.395833,0.963952,49.317042,28.367337,2.716358,0.076625,0.051124,118.978173,103.231177,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.284048,69.977453,88.531028,29.873418,18.333420,39.000000,95.400000,60.871922,0.000000,31.635036,37.495089,0.206521,23.014217,74.151792,54.701546,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.939088,91.909214,105.391318,153.574071,92.013282,95.216753,54.667114,14.362801,103.743984,3.664693,92.066914,39.411757,151.240990,104.337953,149.370368,103.038422,70.359181,102.505038,-0.063708,-2.177192,32.025740,-235.690244,104.728197,3.462906,22.203101,9.061496,41.507903,2139.117481,15.202811,454888.524524,0.954562,48.903137,28.389256,2.688049,0.075609,0.052387,118.994289,103.222412,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.293657,69.994120,88.540796,29.873418,18.379573,39.000000,95.400000,60.877325,0.000000,31.635036,37.493993,0.208404,23.011693,73.443757,54.693757,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.969377,91.909214,105.276442,153.574071,92.033710,95.210885,54.681210,14.354238,103.775954,3.662137,92.059909,39.390687,151.249192,104.382883,149.384675,103.023177,70.342824,102.411917,-0.063734,-2.178955,32.025740,-235.693579,104.885240,3.460524,22.218337,9.070295,12.401282,638.937630,15.227411,454963.552443,0.958900,48.960582,28.379769,2.691839,0.075368,0.051752,119.019237,103.213848,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.273171,69.966158,88.508130,29.873418,18.436856,39.000000,95.400000,60.928332,0.000000,31.635036,37.492604,0.207568,23.006013,73.732986,54.693128,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
39.003154,91.902288,105.252897,153.562325,92.010896,95.202530,54.731001,14.364656,103.682916,3.659776,92.053617,39.298607,151.266185,104.288279,149.417683,103.073524,70.341302,102.452860,-0.063826,-2.180711,32.025740,-235.685449,104.921111,3.458215,22.193419,9.090039,15.873476,817.087620,15.316366,454984.105267,0.962236,49.139016,28.328377,2.706569,0.075016,0.051921,119.030750,103.233950,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.265613,69.981005,88.539532,29.873418,18.429361,39.000000,95.400000,60.904705,0.000000,31.635036,37.491252,0.207305,23.011440,73.493750,54.692646,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.793526,91.890929,105.281595,153.551978,91.963959,95.192649,54.678234,14.353097,103.723166,3.657279,92.067672,39.415536,151.277656,104.284245,149.407119,103.051209,70.350426,102.378780,-0.064112,-2.182467,32.025740,-235.697498,104.661876,3.455787,22.217562,9.078968,19.358039,997.417259,15.285250,454970.618669,0.961132,49.099074,28.285801,2.701517,0.076920,0.051297,119.049985,103.290262,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.282715,69.979854,88.536691,29.873418,18.432714,39.000000,95.400000,60.881185,0.000000,31.635036,37.490121,0.206695,23.015804,73.639876,54.700760,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.751546,91.880402,105.213452,153.555893,91.927435,95.174607,54.641421,14.367795,103.742114,3.655046,92.039853,39.368670,151.256170,104.299434,149.384061,103.015058,70.315062,102.365401,-0.064062,-2.182469,32.025740,-235.685903,104.679838,3.453511,22.209646,9.041104,-1.248317,-64.362494,15.265463,454909.599483,0.959272,49.047636,28.313240,2.698574,0.074550,0.052221,119.093445,103.283363,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.270843,69.977937,88.532517,29.873418,18.410897,39.000000,95.400000,60.964226,0.000000,31.635036,37.488407,0.207349,22.977201,73.637721,54.695508,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
39.339928,91.880402,105.321810,153.555893,91.885514,95.164165,54.669719,14.372790,103.691377,3.652345,92.043556,39.342315,151.249889,104.366428,149.363692,103.073021,70.354550,102.369743,-0.064159,-2.182460,32.025740,-235.680091,104.691196,3.450951,22.199567,9.075596,21.060979,1085.329774,15.359074,454924.648218,0.965605,49.313010,28.257218,2.713896,0.073906,0.052002,119.119437,103.346948,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.276836,69.978538,88.531389,29.873418,18.450531,39.000000,95.400000,60.971275,0.000000,31.635036,37.486645,0.209246,23.006320,74.308018,54.694642,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
39.104722,91.875138,105.131845,153.552258,91.901734,95.147420,54.628975,14.370079,103.711547,3.649346,92.028029,39.394994,151.246198,104.264747,149.343257,103.011311,70.324830,102.402128,-0.064101,-2.182452,32.025740,-235.676432,104.285646,3.448086,22.179590,9.106194,4.297120,221.607473,15.364179,454906.908627,0.967165,49.358039,28.284110,2.715078,0.074206,0.050871,119.128202,103.340691,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.283587,69.975748,88.537615,29.873418,18.490257,39.000000,95.400000,60.878805,0.000000,31.635036,37.484549,0.208007,22.989137,74.098282,54.698419,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.961697,91.863779,105.332952,153.547504,91.938920,95.127627,54.709933,14.357378,103.660765,3.647046,92.023055,39.376283,151.243102,104.229799,149.361835,102.974001,70.342502,102.362003,-0.063918,-2.182460,32.025740,-235.693217,104.743495,3.446180,22.192391,9.060252,8.852285,455.847101,15.123217,454524.797211,0.951152,48.583551,28.247372,2.677224,0.074547,0.051638,119.069568,103.348924,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.289329,69.977757,88.534616,29.873418,18.465748,39.000000,95.400000,60.786370,0.000000,31.635036,37.482609,0.207831,22.973162,72.274654,54.698734,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
39.050533,91.850758,105.290437,153.540512,91.966499,95.108403,54.661355,14.380068,103.629194,3.645180,92.008374,39.343745,151.221134,104.242020,149.334870,103.028635,70.327757,102.298176,-0.063744,-2.182477,32.025740,-235.673467,104.436115,3.444510,22.157214,9.020369,25.111952,1294.285472,15.193875,454595.459005,0.957789,48.886815,28.297598,2.688469,0.074441,0.050974,119.070135,103.322744,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.285226,69.973653,88.527487,29.873418,18.546386,39.000000,95.400000,60.837347,0.000000,31.635036,37.481032,0.207568,22.913499,73.045097,54.701645,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
39.057488,91.842170,105.140526,153.542190,91.972203,95.104631,54.729523,14.366368,103.671063,3.644034,91.977185,39.287811,151.217193,104.243370,149.364773,102.944039,70.301770,102.384543,-0.063469,-2.182494,32.025740,-235.682919,105.032629,3.443412,22.182132,9.085279,11.884367,611.764670,15.281828,454518.820648,0.959892,49.063765,28.254517,2.703500,0.074770,0.051876,119.085574,103.316488,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.277600,69.983037,88.528841,29.873418,18.534363,39.000000,95.400000,60.786647,0.000000,31.635036,37.479364,0.207787,22.969141,73.530117,54.701773,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.934624,91.842170,105.239630,153.542190,91.971085,95.094055,54.672238,14.374074,103.649023,3.643476,92.003020,39.311599,151.216601,104.241915,149.341738,102.975051,70.350842,102.367763,-0.063550,-2.181388,32.025740,-235.673743,104.518390,3.443077,22.151751,9.085531,35.446210,1826.555793,15.233527,454396.236592,0.958193,48.933719,28.228830,2.696261,0.073763,0.051246,119.059406,103.332195,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.276953,69.993593,88.532225,29.873418,18.515669,39.000000,95.400000,60.773874,0.000000,31.635036,36.479364,0.208492,22.957620,73.390690,54.699884,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.899088,91.830812,105.230462,153.539114,91.990254,95.072670,54.659909,14.366939,103.664606,3.643747,91.998894,39.296342,151.245021,104.145462,149.355770,102.997089,70.352802,102.352629,-0.063393,-2.179062,32.025740,-235.685616,104.582066,3.443323,22.128582,9.028933,19.594007,1009.913914,15.207662,454410.817658,0.956761,48.915977,28.309524,2.691943,0.075443,0.052112,118.961950,103.322501,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.294329,69.997697,88.535362,29.873418,18.586727,39.000000,95.400000,60.761841,0.000000,31.635036,36.477607,0.207875,22.920116,73.188728,54.702658,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.769400,91.821946,105.189169,153.532123,91.954818,95.063507,54.741915,14.362658,103.653951,3.643951,91.961032,39.228547,151.191934,104.202525,149.337553,102.935602,70.335683,102.405645,-0.063432,-2.180832,32.025740,-235.684996,104.194525,3.443543,22.110389,9.022803,19.259175,991.168931,15.273851,454328.169595,0.960880,49.077860,28.249826,2.702983,0.074157,0.050839,118.930827,103.345152,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.268242,69.971186,88.528345,29.873418,18.555849,39.000000,95.400000,60.817177,0.000000,31.635036,36.475262,0.206782,22.910001,73.258675,54.716800,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
39.275488,91.811696,105.137458,153.527089,91.912759,95.049074,54.649086,14.371791,103.566165,3.643879,91.971540,39.372666,151.199864,104.253046,149.338275,102.910184,70.319164,102.310467,-0.063619,-2.182604,32.025740,-235.679947,105.183916,3.443543,22.129844,9.059495,47.540317,2450.807308,15.284111,454224.118150,0.961792,49.113396,28.238281,2.705217,0.074632,0.052412,118.848842,103.355602,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.280644,69.984007,88.527194,29.873418,18.587572,39.000000,95.400000,60.858230,0.000000,31.635036,36.473201,0.205786,22.936452,73.525555,54.712335,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
39.112518,91.808371,104.997413,153.515623,91.871663,95.031516,54.757323,14.372219,103.596176,3.643361,91.994477,39.273195,151.208823,104.239405,149.327475,102.880624,70.339117,102.342727,-0.063784,-2.186121,32.025740,-235.678375,104.250260,3.442944,22.136191,9.078499,33.818104,1739.951067,15.332779,454257.914506,0.963664,49.275950,28.288971,2.713201,0.075069,0.052789,118.868909,103.412750,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.319471,69.997537,88.558102,29.873418,18.595968,39.000000,95.400000,60.624237,0.000000,31.635036,36.470614,0.208183,22.909515,74.149607,54.713102,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
39.015556,91.808371,105.108303,153.515623,91.874702,95.015497,54.687101,14.371648,103.595115,3.642775,92.000345,39.328665,151.226512,104.195648,149.347868,102.947364,70.335224,102.359460,-0.063708,-2.189634,32.025740,-235.678946,104.781913,3.442504,22.176110,9.065175,9.878130,508.885231,15.103071,453978.551185,0.951877,48.599231,28.245212,2.676923,0.075764,0.051053,118.921756,103.429765,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.322215,69.989908,88.542514,29.873418,18.551051,39.000000,95.400000,60.685343,0.000000,31.635036,36.468277,0.208846,22.979635,73.392102,54.696816,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.867106,91.806709,105.111020,153.522055,91.864030,94.999516,54.683372,14.365940,103.531713,3.642887,91.979439,39.287221,151.220461,104.136611,149.354736,102.894392,70.325247,102.245523,-0.063603,-2.192553,32.025740,-235.682531,104.372224,3.442509,22.151174,9.025616,22.197245,1143.599061,15.149841,453927.999844,0.954035,48.809799,28.245695,2.684496,0.074829,0.051307,118.900534,103.410575,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.297350,69.965863,88.524623,29.873418,18.622403,39.000000,95.400000,60.714143,0.000000,31.635036,36.465987,0.208359,22.929619,72.771760,54.695528,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.830637,91.806155,105.112811,153.529606,91.862747,94.983516,54.622417,14.360946,103.504654,3.642461,92.011076,39.254612,151.219197,104.142577,149.353089,102.905369,70.330962,102.372590,-0.063645,-2.194311,32.025740,-235.689486,104.074033,3.441892,22.143637,9.052121,13.495155,696.044437,15.205633,453901.481676,0.957630,48.937383,28.260186,2.694010,0.074491,0.051500,118.885529,103.404498,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.312560,69.976930,88.527376,29.873418,18.613052,39.000000,95.400000,60.772268,0.000000,31.635036,36.463750,0.207743,22.957656,72.807736,54.694052,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.836119,91.804493,105.051458,153.535478,91.832172,94.971304,54.634752,14.366796,103.591733,3.641993,92.000322,39.202960,151.204292,104.105078,149.362113,102.885632,70.345983,102.224342,-0.063624,-2.197221,32.025740,-235.682164,104.792398,3.441948,22.154293,9.113568,-2.640235,-136.145606,15.267842,453905.654854,0.961431,49.131527,28.197974,2.704370,0.074222,0.051330,119.043031,103.365453,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.327378,70.003372,88.555891,29.873418,18.640422,39.000000,95.400000,60.781318,0.000000,31.635036,36.461484,0.207699,22.969249,73.276446,54.707349,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.683367,91.801168,105.051874,153.541071,91.766409,94.959893,54.684258,14.364656,103.535659,3.642019,91.990127,39.382262,151.210239,104.085270,149.344870,102.807218,70.325087,102.277213,-0.063758,-2.201305,32.025740,-235.689859,104.211207,3.442039,22.178923,9.054663,19.622479,1010.931084,15.281313,453836.599722,0.963304,49.179162,28.272762,2.706956,0.075378,0.051656,119.046019,103.358509,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.277465,69.973358,88.516751,29.873418,18.643439,39.000000,95.400000,60.764756,0.000000,31.635036,36.458407,0.207480,22.940094,73.558731,54.698311,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
39.166703,91.801168,105.035683,153.541071,91.755610,94.946931,54.681744,14.363086,103.551577,3.643414,91.999633,39.260813,151.204086,104.149625,149.326911,102.829606,70.328683,102.276460,-0.063697,-2.204817,32.025740,-235.686528,104.661913,3.442762,22.136028,9.025111,14.654887,755.040274,15.267801,453745.020009,0.962814,49.170253,28.163810,2.704994,0.074582,0.051374,118.984654,103.334018,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.276132,69.994017,88.490627,29.873418,18.637568,39.000000,95.400000,60.827066,0.000000,31.635036,36.455987,0.206695,22.926950,73.509218,54.696285,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
39.237367,91.802277,105.026572,153.541910,91.739777,94.933986,54.734786,14.361088,103.538792,3.645659,92.001997,39.272460,151.206297,104.133395,149.313531,102.905023,70.302509,102.191372,-0.063689,-2.206554,32.025740,-235.689343,104.195892,3.444485,22.153554,9.078553,-1.047186,-53.900179,15.332562,453792.184787,0.965868,49.369132,28.218218,2.715686,0.075916,0.051821,118.930829,103.292041,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.260298,69.968633,88.510479,29.873418,18.660134,39.000000,95.400000,60.606251,0.000000,31.635036,36.453734,0.209693,23.005995,73.899004,54.691938,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.774395,91.802277,105.063853,153.555613,91.711583,94.912021,54.807376,14.367653,103.547481,3.646968,92.018684,39.277887,151.237565,104.188381,149.327375,102.836454,70.356650,102.226014,-0.063776,-2.208320,32.025740,-235.682778,104.391068,3.446034,22.131250,9.060216,13.320357,684.710262,15.118382,453508.588756,0.953080,48.731404,28.214144,2.681760,0.075492,0.051874,118.976191,103.390500,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.277883,70.003237,88.535475,29.873418,18.652357,39.000000,95.400000,60.566215,0.000000,31.635036,36.451445,0.208007,22.922767,73.143537,54.709414,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.924509,91.802000,105.101729,153.560647,91.693727,94.896694,54.652364,14.360517,103.496544,3.647486,92.020536,39.251909,151.225884,104.103052,149.305016,102.806176,70.322899,102.235366,-0.063897,-2.210099,32.025740,-235.693181,104.327316,3.446668,22.115834,9.031169,25.733610,1326.544280,15.084479,453461.911652,0.950200,48.639784,28.186380,2.676698,0.074708,0.051314,118.994489,103.385154,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.290833,69.981337,88.520699,29.873418,18.692475,39.000000,95.400000,60.756892,0.000000,31.635036,36.449157,0.207831,22.910741,71.936074,54.698763,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
39.032244,91.802000,105.036181,153.560647,91.663743,94.880702,54.665447,14.374074,103.437208,3.648413,92.002868,39.214624,151.216188,104.166339,149.341704,102.838312,70.349026,102.241741,-0.063708,-2.211859,32.025740,-235.675703,104.414784,3.447560,22.109776,9.036669,11.627973,599.268015,15.287011,453468.131031,0.960805,49.249670,28.154203,2.709619,0.075385,0.051855,118.940317,103.337634,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.273183,70.003930,88.506487,29.873418,18.700820,39.000000,95.400000,60.681455,0.000000,31.635036,36.446855,0.207831,22.939553,73.492851,54.712935,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.921423,91.805324,105.074498,153.559808,91.632381,94.865491,54.725352,14.363086,103.437988,3.649075,91.996932,39.174072,151.190235,104.114618,149.315690,102.871165,70.303499,102.252300,-0.063752,-2.214112,32.025740,-235.687508,104.461228,3.447969,22.125823,9.053960,24.822396,1277.865449,15.224735,453386.945079,0.959414,49.051033,28.193884,2.700143,0.074775,0.051847,118.909783,103.333329,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.255601,69.973478,88.481804,29.873418,18.684572,39.000000,95.400000,60.623352,0.000000,31.635036,36.444709,0.208359,22.936019,73.255410,54.700435,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.750563,91.802831,105.019583,153.551978,91.590958,94.849840,54.794831,14.359804,103.436993,3.650731,92.014647,39.120109,151.214777,104.097594,149.286654,102.855823,70.313085,102.231388,-0.063776,-2.214147,32.025740,-235.693404,104.178781,3.449351,22.123299,9.070800,24.887825,1279.609168,15.165975,453216.837962,0.956201,48.909035,28.171798,2.691011,0.074958,0.050804,118.973423,103.371311,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.260441,69.980810,88.479007,29.873418,18.707765,39.000000,95.400000,60.656596,0.000000,31.635036,36.441596,0.206912,22.909587,72.972680,54.709277,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.828303,91.804216,105.029709,153.551978,91.597015,94.833342,54.682576,14.356522,103.387785,3.651195,92.043673,39.144441,151.200230,104.154675,149.285387,102.851236,70.328545,102.181092,-0.063619,-2.213006,32.025740,-235.693583,104.782939,3.449851,22.131178,9.049524,22.949975,1182.396816,15.217117,453278.237848,0.957908,49.058431,28.224016,2.699657,0.076374,0.053590,119.036731,103.364235,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.271918,69.998101,88.513233,29.873418,18.716114,39.000000,95.400000,60.723791,0.000000,31.635036,36.439313,0.208492,22.935460,73.033000,54.790561,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
39.134923,91.800891,104.930613,153.548342,91.578798,94.820808,54.757942,14.362658,103.378395,3.650612,92.015829,39.203694,151.185409,104.028962,149.283464,102.816954,70.322185,102.155887,-0.063763,-2.213012,32.025740,-235.683363,104.202519,3.449347,22.125571,9.045630,12.458225,640.971969,15.280693,453259.467833,0.961026,49.281770,28.201176,2.710143,0.074561,0.050895,119.108821,103.331755,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.265259,69.971106,88.470863,29.873418,18.711722,39.000000,95.400000,60.684395,0.000000,31.635036,36.437103,0.206608,22.868495,73.851085,54.802009,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.715325,91.800891,105.114497,153.548342,91.557990,94.807575,54.697403,14.366368,103.451566,3.649285,92.021096,39.186613,151.196181,104.015168,149.313663,102.850653,70.314353,102.169391,-0.063734,-2.213006,32.025740,-235.682103,104.508073,3.447554,22.122560,9.072711,18.735701,965.013142,15.245927,453119.710709,0.960780,49.180308,28.153825,2.704978,0.074843,0.051099,119.243089,103.375727,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.270397,69.989939,88.467660,29.873418,18.701107,39.000000,95.400000,60.546133,0.000000,31.635036,36.434679,0.207043,22.908974,73.124742,54.787306,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.560788,91.799229,105.038433,153.546944,91.502972,94.778698,54.701660,14.364656,103.477475,3.649130,92.000526,39.243865,151.192512,104.064985,149.278411,102.820256,70.303893,102.155926,-0.063676,-2.213032,32.025740,-235.683488,104.593651,3.446772,22.144827,9.097052,17.966915,925.343527,15.096502,452930.151335,0.951312,48.772873,28.144199,2.681253,0.074747,0.052243,119.326588,103.346487,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.242326,69.979703,88.435893,29.873418,18.714791,39.000000,95.400000,60.524575,0.000000,31.635036,36.431527,0.209068,22.977363,73.068399,54.769239,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.855727,91.797013,104.936000,153.546385,91.445775,94.761919,54.677558,14.367225,103.471545,3.647731,92.009807,39.185195,151.204763,104.038436,149.300582,102.805386,70.338360,102.205508,-0.063802,-2.213033,32.025740,-235.681900,104.086675,3.445610,22.131827,9.031350,25.528320,1315.355414,15.303249,453067.385420,0.963238,49.326501,28.160598,2.715062,0.074694,0.052529,119.336834,103.272252,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.269407,69.989779,88.442436,29.873418,18.721348,39.000000,95.400000,60.777775,0.000000,31.635036,36.429107,0.207480,22.976660,73.913397,54.790640,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
39.010705,91.791749,104.930268,153.545266,91.406356,94.748220,54.736663,14.358805,103.333029,3.646069,92.024531,39.246461,151.190026,104.050301,149.294939,102.765022,70.326609,102.228104,-0.063928,-2.213045,32.025740,-235.693586,104.882954,3.443931,22.113941,9.021415,20.061943,1032.582265,15.354755,453014.808831,0.966978,49.529898,28.162516,2.723970,0.074387,0.051315,119.288436,103.286096,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.247075,69.984453,88.432553,29.873418,18.732637,39.000000,95.400000,60.636473,0.000000,31.635036,36.426757,0.207743,22.909785,73.443664,54.788535,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.789963,91.790087,104.949986,153.543309,91.373353,94.733716,54.692111,14.364656,103.351465,3.643952,92.041398,39.023600,151.183260,104.056970,149.290060,102.664611,70.347760,102.132419,-0.063904,-2.213056,32.025740,-235.687899,104.393455,3.441713,22.132512,9.079996,12.076528,622.081676,15.208429,452740.122811,0.959407,49.136862,28.159492,2.700657,0.074404,0.051525,119.263714,103.367563,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.284065,69.993239,88.432960,29.873418,18.775310,39.000000,95.400000,60.558944,0.000000,31.635036,36.424138,0.207568,22.976642,73.300717,54.792272,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.933149,91.790087,104.812645,153.543309,91.403806,94.714627,54.692943,14.366083,103.398000,3.642296,92.017548,39.256988,151.195721,104.082280,149.291518,102.787294,70.336401,102.048308,-0.063834,-2.213045,32.025740,-235.685818,104.466998,3.440056,22.130096,9.061965,21.160197,1089.979693,15.138083,452620.237944,0.954163,48.927151,28.185569,2.689781,0.075022,0.052083,119.314183,103.425308,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.279019,69.985701,88.458793,29.873418,18.752182,39.000000,95.400000,60.646329,0.000000,31.635036,36.421649,0.207087,22.972134,72.869273,54.704635,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.662868,91.786763,104.883037,153.536877,91.401470,94.709178,54.696261,14.370221,103.437768,3.641199,92.007978,39.173085,151.184338,103.989413,149.275924,102.784425,70.308271,102.079381,-0.063826,-2.213061,32.025740,-235.678903,104.421373,3.439050,22.121189,9.031945,42.097080,2168.324779,15.234196,452608.270818,0.960584,49.216882,28.103739,2.705596,0.075050,0.051955,119.311502,103.432563,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.262429,69.975330,88.417031,29.873418,18.741030,39.000000,95.400000,60.576393,0.000000,31.635036,36.419074,0.208625,22.951237,73.393915,54.796767,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.827300,91.786209,104.893446,153.543868,91.419996,94.704327,54.674468,14.364370,103.318982,3.639401,91.998608,39.158138,151.174955,104.009572,149.299234,102.677201,70.305645,102.139806,-0.063716,-2.213063,32.025740,-235.684590,104.366085,3.437901,22.113436,9.018512,23.806674,1226.716349,15.148830,452472.374782,0.956611,49.027723,28.061722,2.692118,0.075882,0.051730,119.265851,103.383315,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.231432,69.954282,88.394558,29.873418,18.738078,39.000000,95.400000,60.692902,0.000000,31.635036,36.416606,0.207480,22.932215,73.152155,54.789902,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.485224,91.779837,104.961049,153.541910,91.420450,94.689494,54.678427,14.363229,103.388609,3.637892,91.996355,39.121422,151.200974,103.957391,149.313521,102.649168,70.333177,102.097038,-0.063584,-2.213055,32.025740,-235.688346,103.813793,3.436208,22.159161,9.048190,12.248360,631.090893,15.275559,452613.044280,0.963619,49.381909,28.109574,2.712759,0.074016,0.051767,119.213418,103.476508,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.249501,69.986050,88.426802,29.873418,18.750589,39.000000,95.400000,60.619404,0.000000,31.635036,36.416606,0.206825,22.967248,73.220249,54.788338,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.636410,91.774850,104.904811,153.540792,91.395616,94.688318,54.662838,14.354952,103.434593,3.637608,91.985201,39.097389,151.161801,103.983467,149.285287,102.738189,70.299265,102.067866,-0.063661,-2.213053,32.025740,-235.699726,104.440857,3.435499,22.133288,9.048442,22.493406,1159.292535,15.204973,452520.591686,0.959603,49.163627,28.150540,2.701539,0.074922,0.051104,119.084381,103.531696,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.231158,69.977659,88.403743,29.873418,18.787487,39.000000,95.400000,60.768174,0.000000,31.635036,35.416606,0.205099,22.888113,73.284057,54.706533,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.650920,91.766816,104.884553,153.544427,91.346902,94.677161,54.696676,14.350528,103.375254,3.638398,91.995574,39.118630,151.188958,104.000964,149.284739,102.705244,70.322003,102.195014,-0.063640,-2.213046,32.025740,-235.697453,103.974367,3.436099,22.108676,9.002429,26.953464,1388.301005,15.361381,452545.512978,0.968458,49.611005,28.095873,2.727308,0.074708,0.051993,118.975192,103.471739,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.238027,69.956728,88.395146,29.873418,18.769440,39.000000,95.400000,60.688716,0.000000,31.635036,35.413802,0.205356,22.932107,74.272302,54.692764,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.665061,91.766816,104.790881,153.544427,91.311924,94.663061,54.681574,14.362087,103.364586,3.639039,91.997739,39.120443,151.169561,103.996001,149.282795,102.720878,70.316774,102.161029,-0.063605,-2.213025,32.025740,-235.690794,103.959005,3.436985,22.126779,9.032648,16.795504,865.330521,15.286580,452525.867435,0.964674,49.405095,28.111273,2.715180,0.075063,0.051980,118.995365,103.409205,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.224291,69.947968,88.383120,29.873418,18.776866,39.000000,95.400000,60.676879,0.000000,31.635036,35.410815,0.204204,22.929528,74.532654,54.697839,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.556377,91.762937,104.904484,153.536877,91.307899,94.648115,54.677010,14.381638,103.400971,3.639004,92.002112,39.015079,151.182211,103.987906,149.302322,102.621780,70.303458,102.093572,-0.063613,-2.213024,32.025740,-235.668140,104.424958,3.437472,22.164264,9.088163,12.910774,665.238729,15.275220,452417.172673,0.963561,49.377810,28.169196,2.713637,0.076711,0.052161,118.989826,103.446296,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.223184,69.973418,88.396884,29.873418,18.825566,39.000000,95.400000,60.669589,0.000000,31.635036,35.407947,0.206782,22.956033,74.384030,54.710830,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.570822,91.757951,104.923974,153.530165,91.283886,94.636664,54.684790,14.366083,103.424804,3.638708,92.024779,38.983118,151.186998,104.045473,149.254624,102.661475,70.312766,102.120787,-0.063516,-2.214728,32.025740,-235.683041,104.119144,3.436957,22.156709,9.096007,32.312269,1664.680517,15.252961,452352.329843,0.963308,49.359052,28.152872,2.710222,0.074504,0.052634,119.071254,103.287541,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.239202,69.967034,88.394222,29.873418,18.784201,39.000000,95.400000,60.713615,0.000000,31.635036,35.405203,0.207611,22.910885,74.694575,54.705608,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.602450,91.761829,104.827468,153.528767,91.237826,94.632899,54.681179,14.360089,103.307836,3.639718,92.043899,38.994668,151.193091,103.991059,149.313227,102.714480,70.320899,102.059781,-0.063406,-2.215323,32.025740,-235.691485,104.212024,3.437932,22.147261,9.028212,49.000974,2524.624759,15.314612,452347.064446,0.966121,49.499469,28.123393,2.720808,0.074464,0.051837,119.159020,103.293377,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.248351,69.981995,88.403405,29.873418,18.754703,39.000000,95.400000,60.709645,0.000000,31.635036,35.402204,0.207611,22.933116,74.061754,54.697927,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.581457,91.761829,104.774522,153.528767,91.252027,94.622889,54.747233,14.362087,103.361971,3.641377,92.030669,38.992767,151.179010,103.967701,149.256127,102.758689,70.299771,101.984729,-0.063398,-2.213569,32.025740,-235.692264,104.009095,3.439619,22.131935,9.033766,38.903108,2001.944895,15.309120,452263.969993,0.965471,49.475287,28.131352,2.720294,0.074589,0.051844,119.160610,103.283813,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.215122,69.959130,88.382714,29.873418,18.775545,39.000000,95.400000,60.700009,0.000000,31.635036,35.399586,0.204332,22.909839,73.739304,54.706818,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.329260,91.774019,104.774844,153.539953,91.268015,94.606051,54.679401,14.368081,103.334133,3.643589,92.032543,38.953928,151.190583,103.931162,149.283706,102.641797,70.319125,102.046388,-0.063364,-2.211816,32.025740,-235.680227,103.617634,3.441908,22.146161,9.084738,16.109513,830.020205,15.280545,452221.742433,0.964662,49.437154,28.084506,2.715565,0.076255,0.052502,119.192270,103.301252,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.200394,69.983818,88.394357,29.873418,18.756804,39.000000,95.400000,60.710419,0.000000,31.635036,35.397361,0.206261,22.975308,73.601666,54.789115,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.461932,91.783438,104.799720,153.550020,91.261108,94.588503,54.690725,14.361944,103.295636,3.647181,92.063955,39.053701,151.201717,103.878568,149.280410,102.712912,70.316315,101.971690,-0.063440,-2.207119,32.025740,-235.687343,104.097384,3.445542,22.177336,9.070458,36.975810,1904.732543,15.280337,452219.336359,0.963954,49.465037,28.057985,2.715670,0.073917,0.050781,119.277517,103.292156,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.221276,69.997236,88.398103,29.873418,18.800558,39.000000,95.400000,60.832701,0.000000,31.635036,35.394284,0.205528,22.963912,74.782006,54.791456,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.771892,91.791472,104.943169,153.555334,91.254563,94.577122,54.690317,14.360232,103.284934,3.650496,92.063041,38.981003,151.187801,103.968790,149.263798,102.630688,70.300855,102.036580,-0.063472,-2.203610,32.025740,-235.687095,103.862844,3.448698,22.135559,9.035911,47.889296,2466.936712,15.388627,452233.812274,0.971769,49.813094,28.077780,2.733547,0.073765,0.051136,119.263674,103.335975,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.198182,69.976626,88.379714,29.873418,18.779201,39.000000,95.400000,60.761924,0.000000,31.635036,35.391778,0.206304,22.971774,74.607539,54.695970,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.686325,91.796459,104.720670,153.565961,91.230527,94.563450,54.692648,14.359376,103.280973,3.653644,92.093715,38.982259,151.176942,103.851788,149.244164,102.655420,70.299359,102.051395,-0.063320,-2.201302,32.025740,-235.692689,104.221100,3.451642,22.139382,9.030214,24.968356,1286.148116,15.331592,452106.345833,0.967840,49.645615,28.033160,2.724765,0.074454,0.051231,119.222621,103.333335,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.229041,69.976372,88.366470,29.873418,18.786190,39.000000,95.400000,60.626571,0.000000,31.635036,35.389684,0.208139,22.925832,74.596154,54.705293,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.629558,91.796459,104.752430,153.565961,91.203080,94.553551,54.735409,14.360517,103.248120,3.657870,92.082650,38.955461,151.200011,103.879758,149.269190,102.625759,70.321937,101.972549,-0.063236,-2.198969,32.025740,-235.690077,103.895272,3.455583,22.129970,9.038273,11.544044,594.182167,15.215993,451951.519925,0.959507,49.242178,28.089823,2.706682,0.074929,0.051486,119.207882,103.366258,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.216092,69.991636,88.372336,29.873418,18.762386,39.000000,95.400000,60.665499,0.000000,31.635036,35.387507,0.204757,22.948406,73.755095,54.699707,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.584173,91.802831,104.860923,153.571554,91.231043,94.543665,54.716220,14.363942,103.266581,3.661713,92.092957,39.012978,151.176968,103.881711,149.249135,102.587298,70.277010,102.068531,-0.063175,-2.196646,32.025740,-235.686325,104.170683,3.459137,22.149984,9.062073,21.775967,1121.221330,15.218526,451933.277903,0.961599,49.360502,28.100724,2.706917,0.074895,0.053151,119.179887,103.362132,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.199201,69.991339,88.336865,29.873418,18.775083,39.000000,95.400000,60.689378,0.000000,31.635036,35.385429,0.205743,22.929438,73.117163,54.708598,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.511664,91.808926,104.905925,153.574630,91.259205,94.523871,54.668909,14.373932,103.270196,3.664815,92.084727,38.995677,151.189659,103.835100,149.258433,102.570070,70.292978,102.012571,-0.062947,-2.193144,32.025740,-235.679440,103.936097,3.462201,22.145909,9.063480,4.215669,217.248175,15.246125,451870.501734,0.962252,49.435797,28.028083,2.711717,0.074750,0.051356,119.167133,103.428220,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.193576,69.984468,88.350473,29.873418,18.811876,39.000000,95.400000,60.711499,0.000000,31.635036,35.383147,0.207087,22.931782,74.459478,54.698891,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.294605,91.818345,104.882296,153.587215,91.260719,94.499499,54.684550,14.361088,103.224502,3.667986,92.091195,39.009311,151.163431,103.775471,149.248881,102.518927,70.301317,101.987648,-0.063068,-2.189657,32.025740,-235.687873,103.537546,3.465647,22.127013,9.032936,1.827891,94.170653,15.280546,451931.701754,0.963709,49.502430,28.133951,2.717719,0.074479,0.052924,119.125573,103.387533,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.181085,70.006414,88.338738,29.873418,18.788868,39.000000,95.400000,60.746171,0.000000,31.635036,35.381177,0.205399,22.913085,74.270071,54.705136,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
