OSU 80 Ton Compressor Load Stand
38.720965,91.818345,104.777575,153.587215,91.218782,94.482726,54.635511,14.365369,103.152294,3.671327,92.128494,38.905571,151.174039,103.835207,149.263318,102.533801,70.315787,101.872927,-0.063249,-2.187951,32.025740,-235.685388,103.961308,3.469028,22.121802,9.057061,20.492656,1056.703716,15.315901,451848.573868,0.966288,49.604911,28.082458,2.724004,0.074849,0.050821,119.030544,103.375111,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.196829,70.005979,88.312699,29.873418,18.834459,39.000000,95.400000,60.845095,0.000000,31.635036,35.379413,0.207524,22.938526,73.958927,54.707172,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.808734,91.823886,104.765200,153.590291,91.221491,94.468284,54.655440,14.364370,103.184310,3.677685,92.139290,38.985629,151.190547,103.783333,149.261605,102.486354,70.313252,101.993869,-0.063257,-2.185614,32.025740,-235.685244,103.240779,3.474933,22.126959,9.097882,15.699333,809.240883,15.404031,451826.116252,0.971614,49.903707,28.058293,2.738827,0.075018,0.052604,118.984572,103.510427,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.183760,69.997056,88.290313,29.873418,18.859049,39.000000,95.400000,60.846916,0.000000,31.635036,35.376872,0.207919,22.919467,74.995619,54.702845,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.775277,91.831089,104.717749,153.597002,91.207964,94.452283,54.646912,14.363372,103.102899,3.683776,92.120619,38.896589,151.162782,103.843843,149.243665,102.568148,70.300604,101.995318,-0.063162,-2.183867,32.025740,-235.693267,103.916237,3.480985,22.134892,9.049849,2.035208,104.923589,15.199559,451528.928225,0.960913,49.336482,27.970937,2.705965,0.073920,0.050565,118.998901,103.440354,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.183279,69.984542,88.257208,29.873418,18.837097,39.000000,95.400000,60.627375,0.000000,31.635036,35.375148,0.206956,22.971377,73.242502,54.785270,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.535167,91.831920,104.735507,153.609028,91.157687,94.444654,54.710014,14.366083,103.152844,3.689231,92.124346,38.979382,151.186014,103.725010,149.239942,102.527344,70.313990,101.964076,-0.063293,-2.182183,32.025740,-235.684838,103.312487,3.486307,22.141419,9.011210,1.261552,64.963355,15.157476,451433.253088,0.958113,49.225851,28.050307,2.699526,0.074950,0.051859,119.008431,103.428486,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.190835,69.980896,88.267477,29.873418,18.790651,39.000000,95.400000,60.647783,0.000000,31.635036,35.373193,0.205786,22.978914,72.900947,54.701517,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.627652,91.836075,104.619789,153.618256,91.138750,94.435520,54.696591,14.364513,103.145391,3.694414,92.128339,38.952309,151.203578,103.721314,149.210377,102.508987,70.290743,101.820486,-0.063435,-2.182229,32.025740,-235.690165,103.725993,3.490802,22.127446,9.061190,19.062675,981.869095,15.162723,451403.103421,0.958997,49.277314,28.063877,2.700632,0.076411,0.054747,119.033139,103.406902,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.183485,69.978109,88.247144,29.873418,18.767866,39.000000,95.400000,60.752017,0.000000,31.635036,35.371281,0.207480,22.927924,73.265515,54.723153,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.455168,91.836075,104.790802,153.618256,91.139437,94.420674,54.667342,14.366368,103.112107,3.700116,92.151113,38.907383,151.194999,103.703539,149.254275,102.548653,70.335001,101.899554,-0.063503,-2.182824,32.025740,-235.684553,103.437915,3.496179,22.110046,9.081059,25.165456,1296.901051,15.268543,451450.882226,0.964176,49.596648,28.030647,2.717920,0.074078,0.051959,118.987888,103.477066,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.223473,69.999434,88.252717,29.873418,18.754875,39.000000,95.400000,60.711594,0.000000,31.635036,35.369532,0.204629,22.911552,74.196197,54.700248,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.380940,91.834690,104.666392,153.627205,91.114021,94.405059,54.697981,14.363942,103.170316,3.706334,92.143708,38.860774,151.178806,103.802045,149.257825,102.444366,70.295420,102.012213,-0.063584,-2.182798,32.025740,-235.686162,103.653959,3.502302,22.118521,9.031692,11.268135,580.377723,15.209907,451410.550834,0.961868,49.477943,27.962643,2.708417,0.074412,0.051174,118.946888,103.471299,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.197476,69.959321,88.218009,29.873418,18.744452,39.000000,95.400000,60.789962,0.000000,31.635036,35.367575,0.205356,22.894874,73.307839,54.705038,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.471776,91.839123,104.593700,153.630561,91.102765,94.394728,54.682493,14.368224,103.163974,3.712754,92.121044,38.906314,151.149481,103.791767,149.221202,102.499496,70.307678,101.903532,-0.063291,-2.183780,32.025740,-235.680247,103.831025,3.508657,22.127031,9.021505,40.710119,2097.413527,15.307874,451339.197993,0.966830,49.707259,27.968645,2.725012,0.074306,0.050660,118.939648,103.429596,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.196949,69.962944,88.217829,29.873418,18.770490,39.000000,95.400000,60.830101,0.000000,31.635036,35.365662,0.207568,22.906287,74.807768,54.714518,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.581312,91.847157,104.726992,153.635036,91.078625,94.381385,54.687212,14.382351,103.159306,3.719591,92.118524,38.812583,151.161055,103.738988,149.218728,102.443054,70.277703,101.921088,-0.063257,-2.185544,32.025740,-235.669060,104.347845,3.515789,22.112733,9.068078,47.220901,2432.643566,15.319641,451367.230535,0.968116,49.804802,28.079789,2.727041,0.074770,0.051453,118.968588,103.329654,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.168116,69.968545,88.201467,29.873418,18.753867,39.000000,95.400000,60.796795,0.000000,31.635036,35.363976,0.204120,22.931187,74.600342,54.699914,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.874006,91.846326,104.648408,153.638951,91.070252,94.364577,54.663317,14.366939,103.111860,3.729070,92.157360,38.851425,151.190486,103.765454,149.236057,102.487944,70.313254,101.857519,-0.063089,-2.187868,32.025740,-235.686922,103.201253,3.525331,22.079214,9.053383,12.715820,655.357653,15.267598,451259.727434,0.965859,49.688192,27.998496,2.718713,0.076389,0.052514,119.035996,103.327547,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.184109,69.970434,88.228978,29.873418,18.757793,39.000000,95.400000,60.762449,0.000000,31.635036,35.361905,0.204928,22.922316,73.554832,54.792469,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.331739,91.846326,104.698185,153.638951,91.072355,94.350112,54.680730,14.360232,103.175268,3.737591,92.168759,38.930485,151.180577,103.748605,149.243243,102.425987,70.303876,101.851955,-0.063086,-2.189631,32.025740,-235.685298,103.753691,3.533504,22.125787,9.055637,30.817916,1587.811557,15.237559,451210.043649,0.962736,49.550557,28.039627,2.714449,0.076041,0.050914,119.040074,103.405970,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.190286,69.954619,88.214918,29.873418,18.758731,39.000000,95.400000,60.635558,0.000000,31.635036,35.360097,0.207349,22.932233,74.650150,54.700651,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.459321,91.851589,104.658489,153.637553,91.074508,94.334855,54.711177,14.363514,103.133278,3.745957,92.159971,38.898031,151.205858,103.678928,149.270105,102.389177,70.284847,101.834995,-0.063181,-2.191386,32.025740,-235.686754,103.730868,3.541548,22.133468,9.047216,48.604571,2502.828268,15.096302,450935.458059,0.955259,49.162028,27.963677,2.691989,0.075434,0.052383,119.061707,103.432370,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.164820,69.986826,88.203183,29.873418,18.780998,39.000000,95.400000,60.873546,0.000000,31.635036,35.358548,0.206608,22.941374,73.666341,54.705156,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.689855,91.849373,104.649850,153.638951,91.061273,94.322696,54.738612,14.374217,103.042323,3.754147,92.160774,38.862602,151.187540,103.685050,149.267721,102.415037,70.298947,101.913117,-0.063049,-2.193142,32.025740,-235.676377,103.147346,3.549501,22.112751,9.065571,36.525399,1879.884543,15.337251,451124.142442,0.969206,49.882093,27.969517,2.731371,0.075203,0.052283,119.064455,103.441953,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.175495,69.973851,88.173528,29.873418,18.761165,39.000000,95.400000,60.818614,0.000000,31.635036,35.356830,0.205743,22.933170,73.968411,54.712178,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.515992,91.852421,104.634074,153.643426,91.019866,94.312809,54.738883,14.365227,103.087920,3.761984,92.144000,38.869368,151.193525,103.662973,149.255841,102.433590,70.289916,101.810916,-0.062905,-2.194907,32.025740,-235.685858,103.741065,3.557022,22.115492,9.082772,13.134311,675.991665,15.273276,451033.974248,0.965100,49.717242,27.977765,2.721278,0.074943,0.051906,118.978971,103.448431,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.170837,69.959648,88.175244,29.873418,18.749206,39.000000,95.400000,60.719651,0.000000,31.635036,35.354998,0.208227,22.927852,73.924000,54.704871,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.499323,91.852421,104.516462,153.643426,91.008560,94.300705,54.709397,14.362943,103.063083,3.769714,92.145763,38.799510,151.189817,103.621757,149.250222,102.458361,70.285516,101.868868,-0.062730,-2.195499,32.025740,-235.686018,103.525859,3.564496,22.095189,9.027996,15.999835,823.917187,15.169689,450846.658283,0.958366,49.408736,28.013318,2.704840,0.076008,0.052667,118.919847,103.455375,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.162634,69.936089,88.160777,29.873418,18.744032,39.000000,95.400000,60.799590,0.000000,31.635036,35.353400,0.206825,22.931620,73.731258,54.703307,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.260045,91.858515,104.652267,153.651256,90.967825,94.275171,54.698247,14.367225,103.044156,3.783484,92.174894,38.823771,151.210689,103.639288,149.259352,102.417823,70.280769,101.805405,-0.062803,-2.195499,32.025740,-235.682553,103.466182,3.577807,22.096560,9.044656,11.863470,611.038120,15.241572,450895.520585,0.962876,49.642650,27.957385,2.716640,0.073997,0.050775,118.920457,103.450006,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.182132,69.960572,88.139877,29.873418,18.739911,39.000000,95.400000,60.896809,0.000000,31.635036,35.350866,0.206261,22.896064,73.196883,54.704271,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.444515,91.858515,104.574423,153.651256,90.952635,94.259485,54.714284,14.365798,103.051718,3.790770,92.198315,38.815359,151.220894,103.576026,149.268820,102.422426,70.298325,101.812629,-0.062695,-2.195501,32.025740,-235.683163,103.387255,3.585320,22.102059,9.075236,27.472933,1414.602105,15.229479,450853.215758,0.963716,49.664826,27.998629,2.714761,0.074546,0.052472,118.931972,103.458524,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.175449,69.976295,88.165200,29.873418,18.743758,39.000000,95.400000,60.928422,0.000000,31.635036,35.349228,0.205786,22.918908,73.634555,54.704094,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.673580,91.865164,104.671153,153.655451,90.913615,94.248913,54.746891,14.363229,102.971353,3.799455,92.199497,38.828060,151.221064,103.676843,149.261763,102.272199,70.309085,101.764027,-0.062937,-2.194350,32.025740,-235.686712,103.737925,3.593977,22.111904,9.064652,26.328748,1354.879719,15.350199,450853.090592,0.970084,49.990068,27.963027,2.735289,0.075556,0.052804,119.010069,103.421367,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.196377,69.979800,88.162334,29.873418,18.696790,39.000000,95.400000,60.889182,0.000000,31.635036,35.347360,0.205313,22.899850,74.421232,54.707949,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.713718,91.868766,104.634051,153.657968,90.899018,94.245865,54.710034,14.360089,103.014303,3.806257,92.184442,38.759296,151.205104,103.638369,149.252231,102.395531,70.306390,101.731830,-0.062981,-2.194344,32.025740,-235.690832,103.278593,3.599988,22.065043,9.015609,13.765124,708.831712,15.255417,450665.177435,0.964684,49.743889,27.950064,2.720139,0.074722,0.051377,119.081704,103.417974,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.185154,69.966084,88.140600,29.873418,18.727439,39.000000,95.400000,60.761700,0.000000,31.635036,35.345957,0.206608,22.893900,74.132414,54.707988,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.258227,91.870428,104.660603,153.661044,90.866151,94.239105,54.731751,14.362087,103.036077,3.814240,92.166976,38.823994,151.201351,103.676029,149.221079,102.374549,70.265540,101.802879,-0.062921,-2.194346,32.025740,-235.686057,103.389744,3.607264,22.059904,9.025273,21.931765,1128.922757,15.168569,450501.312010,0.957934,49.446106,27.908395,2.706529,0.075713,0.051743,119.122328,103.398208,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.156574,69.932102,88.111958,29.873418,18.732052,39.000000,95.400000,60.752313,0.000000,31.635036,35.344438,0.206002,22.883911,73.880115,54.709483,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.594340,91.871259,104.688302,153.667756,90.857229,94.227664,54.655929,14.359233,102.962944,3.821288,92.182926,38.877344,151.237656,103.670066,149.248724,102.364524,70.306897,101.712691,-0.063034,-2.194322,32.025740,-235.694138,103.006078,3.614156,22.084461,9.070403,47.763337,2461.996174,15.145222,450478.163745,0.957497,49.396504,27.890606,2.702764,0.074610,0.051882,119.165785,103.390111,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.184232,69.958938,88.133784,29.873418,18.708558,39.000000,95.400000,60.956017,0.000000,31.635036,35.343004,0.208183,22.892638,73.304205,54.700976,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.355543,91.871259,104.630638,153.667756,90.851787,94.207659,54.796071,14.361659,102.920752,3.826765,92.163966,38.834774,151.211597,103.620799,149.234774,102.351141,70.279849,101.734216,-0.063073,-2.194298,32.025740,-235.693836,103.587554,3.619751,22.066954,9.049921,33.658326,1730.505921,15.346779,450723.381980,0.969194,50.004410,27.976650,2.735636,0.076293,0.052596,119.137047,103.315347,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.171509,69.972354,88.117037,29.873418,18.743039,39.000000,95.400000,60.811253,0.000000,31.635036,35.341544,0.209291,22.887518,74.498319,54.713417,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.316351,91.870151,104.729291,153.668875,90.864309,94.182920,54.698931,14.352098,102.973297,3.832256,92.174427,38.788340,151.202743,103.611729,149.273831,102.280136,70.269504,101.770199,-0.063034,-2.194289,32.025740,-235.695556,103.075953,3.624624,22.083956,9.014040,11.375539,585.899500,15.202255,450445.979712,0.961424,49.557355,27.877920,2.712530,0.074888,0.051628,119.117837,103.296600,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.163489,69.950224,88.092277,29.873418,18.693617,39.000000,95.400000,60.920634,0.000000,31.635036,35.340005,0.205872,22.856649,73.023526,54.720055,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.366522,91.865718,104.588140,153.662442,90.854820,94.167436,54.694866,14.366368,102.968936,3.836969,92.188703,38.801798,151.232493,103.534228,149.278165,102.371170,70.299595,101.744802,-0.063015,-2.194309,32.025740,-235.685206,103.220588,3.629149,22.065061,9.010849,15.027963,774.075876,15.294744,450504.823425,0.965121,49.875254,27.918666,2.727914,0.074751,0.051684,119.135325,103.303212,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.187714,69.981094,88.111598,29.873418,18.750487,39.000000,95.400000,60.945135,0.000000,31.635036,35.338503,0.204800,22.848698,73.078832,54.704379,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.616804,91.870428,104.516053,153.658807,90.831177,94.158276,54.678695,14.374074,102.982689,3.842532,92.197871,38.759311,151.229478,103.605896,149.242808,102.295105,70.303258,101.823844,-0.062897,-2.196026,32.025740,-235.676357,103.409726,3.634134,22.047769,9.047829,21.337999,1099.424839,15.322279,450420.903086,0.967631,49.926465,27.951902,2.733279,0.075310,0.052096,119.081095,103.340684,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.217191,69.971988,88.114374,29.873418,18.650476,39.000000,95.400000,60.932373,0.000000,31.635036,35.336772,0.203866,22.891142,74.426148,54.706395,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.790183,91.868212,104.527056,153.659366,90.805912,94.149880,54.695356,14.361802,102.944593,3.848992,92.163520,38.780663,151.209577,103.667727,149.252530,102.295219,70.266117,101.797370,-0.062695,-2.197832,32.025740,-235.686996,103.372490,3.640481,22.068108,9.015122,25.073972,1291.524583,15.277069,450266.153018,0.966187,49.855063,27.905655,2.726026,0.076015,0.051536,119.020821,103.351244,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.196681,69.980104,88.099116,29.873418,18.675320,39.000000,95.400000,60.834044,0.000000,31.635036,35.334942,0.206174,22.885156,74.595062,54.704379,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.247162,91.868212,104.539897,153.659366,90.766872,94.144566,54.680970,14.362087,102.987209,3.852628,92.179491,38.835040,151.224903,103.535182,149.295283,102.375527,70.280541,101.623804,-0.062486,-2.197836,32.025740,-235.685404,103.384523,3.644366,22.057776,8.998480,10.331098,532.280131,15.156107,450110.700362,0.959719,49.526696,27.952263,2.706492,0.073840,0.051609,119.100415,103.367528,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.211775,69.998107,88.095369,29.873418,18.669176,39.000000,95.400000,60.762294,0.000000,31.635036,35.333337,0.207919,22.850447,74.343617,54.708382,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.490864,91.870705,104.646026,153.654892,90.759802,94.136919,54.639734,14.362230,103.039488,3.856067,92.172064,38.805782,151.233718,103.569187,149.288903,102.394575,70.287799,101.683366,-0.062493,-2.197858,32.025740,-235.682157,103.410119,3.647398,22.050997,9.022497,23.196907,1196.055951,15.081112,450055.882811,0.954768,49.294717,27.972569,2.694678,0.074957,0.051730,119.173221,103.341771,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.221826,69.979528,88.087447,29.873418,18.655068,39.000000,95.400000,61.003550,0.000000,31.635036,35.331920,0.207174,22.869054,73.147321,54.711430,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.483044,91.867381,104.632469,153.656290,90.778748,94.127773,54.754087,14.360803,102.974647,3.860381,92.181767,38.817187,151.238334,103.558108,149.271467,102.349632,70.301139,101.782332,-0.062433,-2.197855,32.025740,-235.690772,103.515561,3.650988,22.039331,9.074478,6.080503,312.862117,15.318517,450245.007471,0.969414,50.016990,27.847696,2.733272,0.075403,0.051195,119.092042,103.359409,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.252591,69.991216,88.104173,29.873418,18.696862,39.000000,95.400000,60.897581,0.000000,31.635036,35.330424,0.206304,22.850213,73.675486,54.701271,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.416158,91.873199,104.490224,153.661324,90.759209,94.127227,54.611031,14.365227,102.929386,3.863872,92.176949,38.835418,151.227036,103.611607,149.268891,102.264907,70.293675,101.779084,-0.062493,-2.197860,32.025740,-235.683408,103.379831,3.654360,22.048779,9.041699,2.095840,108.120408,15.226329,450090.666655,0.963533,49.694367,27.878356,2.718724,0.075154,0.051746,119.061427,103.405332,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.243975,69.975127,88.061107,29.873418,18.647213,39.000000,95.400000,60.905517,0.000000,31.635036,35.328757,0.205142,22.838583,73.495413,54.714725,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.349696,91.873199,104.580650,153.661324,90.720839,94.128761,54.791278,14.362943,102.951945,3.867148,92.202668,38.839795,151.233825,103.550270,149.262002,102.284137,70.309042,101.782677,-0.062638,-2.196861,32.025740,-235.688468,103.298416,3.657353,22.034319,8.976014,22.566040,1160.309705,15.226260,450023.942799,0.961628,49.701450,27.927984,2.718924,0.074744,0.051120,119.020234,103.355838,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.246418,69.994169,88.074944,29.873418,18.643662,39.000000,95.400000,60.941664,0.000000,31.635036,35.327498,0.206218,22.854810,73.804859,54.708057,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.569731,91.874861,104.664188,153.662442,90.725136,94.123479,54.701043,14.367082,102.974389,3.869442,92.162249,38.770674,151.230559,103.549664,149.248076,102.353141,70.284297,101.717112,-0.062556,-2.195641,32.025740,-235.684003,103.237617,3.659680,22.044470,9.033748,20.000924,1030.111996,15.234588,450071.244422,0.965942,49.796356,27.933382,2.719955,0.075614,0.053186,118.984643,103.384722,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.225840,69.968190,88.058421,29.873418,18.707091,39.000000,95.400000,60.978575,0.000000,31.635036,35.326103,0.206131,22.844749,74.263655,54.719741,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.413754,91.870705,104.502851,153.653493,90.719400,94.121223,54.685564,14.366511,102.966300,3.871873,92.172399,38.805352,151.239455,103.526028,149.280959,102.270103,70.295196,101.753760,-0.062512,-2.195617,32.025740,-235.683430,103.851502,3.661915,22.074923,9.066978,-2.247810,-115.802214,15.277200,450081.848472,0.964557,49.884995,27.920300,2.727027,0.074045,0.051168,119.000062,103.300573,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.254231,69.993270,88.057722,29.873418,18.652059,39.000000,95.400000,60.889691,0.000000,31.635036,35.323990,0.207655,22.852953,74.082859,54.751478,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
37.964479,91.865441,104.461775,153.645943,90.706819,94.121234,54.730679,14.359233,102.978471,3.873458,92.173716,38.809445,151.235071,103.464440,149.266294,102.228599,70.271673,101.742401,-0.062449,-2.196797,32.025740,-235.694465,103.148678,3.662892,22.068270,9.046441,8.779423,451.923733,15.192775,450003.285189,0.960229,49.593648,27.903334,2.713635,0.074150,0.051685,119.019799,103.246770,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.263128,69.963580,88.044834,29.873418,18.631388,39.000000,95.400000,60.968221,0.000000,31.635036,35.322494,0.206521,22.895325,73.704371,54.795006,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.288152,91.866550,104.526432,153.647621,90.715141,94.122029,54.714089,14.368652,102.917775,3.874902,92.179917,38.699634,151.236018,103.493489,149.272189,102.365304,70.281395,101.780387,-0.062438,-2.196795,32.025740,-235.683413,103.191381,3.664054,22.088572,9.009767,24.303674,1251.419039,15.236411,450037.787781,0.964623,49.797066,27.915752,2.720454,0.075309,0.052474,119.021936,103.260526,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.242178,69.981214,88.062078,29.873418,18.620328,39.000000,95.400000,61.178746,0.000000,31.635036,35.320727,0.207218,22.895469,73.373584,54.713230,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.652466,91.866550,104.560537,153.647621,90.721824,94.115208,54.662825,14.368794,102.936223,3.875968,92.166088,38.772874,151.264207,103.574115,149.310336,102.324050,70.287017,101.810239,-0.062323,-2.196791,32.025740,-235.683760,103.419130,3.665353,22.068919,9.033856,18.757690,966.756861,15.427559,450273.519951,0.975964,50.393339,27.932048,2.751566,0.074518,0.052340,119.016659,103.343016,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.270088,69.978012,88.051334,29.873418,18.626266,39.000000,95.400000,61.042291,0.000000,31.635036,35.319222,0.206521,22.881874,74.702129,54.704428,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.444166,91.868212,104.495272,153.652934,90.704905,94.104547,54.715225,14.357949,102.908053,3.877068,92.165954,38.774861,151.236759,103.514030,149.285865,102.344171,70.285221,101.818656,-0.062108,-2.197380,32.025740,-235.691502,103.173826,3.666299,22.051952,9.061064,13.879314,714.644110,15.294831,450116.836547,0.967488,49.960534,27.946491,2.729994,0.075383,0.051771,119.012210,103.386011,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.270780,69.983269,88.028852,29.873418,18.633295,39.000000,95.400000,60.888073,0.000000,31.635036,35.317750,0.205743,22.880882,73.810503,54.708450,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.361178,91.862394,104.476417,153.654892,90.670892,94.095375,54.788513,14.361516,103.023902,3.878179,92.172578,38.769494,151.223686,103.503203,149.296346,102.324106,70.280036,101.724606,-0.061919,-2.197966,32.025740,-235.686628,103.623469,3.667195,22.091295,9.048406,29.493977,1516.609685,15.139940,449912.560549,0.958607,49.475493,27.959853,2.705145,0.075065,0.051648,119.007696,103.298754,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.267276,69.954036,88.011583,29.873418,18.608724,39.000000,95.400000,60.987545,0.000000,31.635036,35.316225,0.206261,22.886436,73.309444,54.710663,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.288854,91.865164,104.489033,153.654332,90.667390,94.090557,54.721723,14.367510,103.010610,3.879336,92.188506,38.749985,151.249769,103.576103,149.305373,102.352591,70.308100,101.734843,-0.061833,-2.198067,32.025740,-235.688639,103.178982,3.668349,22.094757,8.978863,44.670988,2299.830278,15.219207,449959.650976,0.963112,49.754050,27.967001,2.718105,0.074841,0.051115,118.938084,103.292632,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.284586,69.990025,88.015919,29.873418,18.555609,39.000000,95.400000,61.030866,0.000000,31.635036,35.314401,0.205786,22.890709,73.971935,54.798340,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.210447,91.865164,104.539321,153.654332,90.652526,94.086289,54.793445,14.365084,102.950490,3.881591,92.158660,38.738463,151.226641,103.607539,149.253659,102.321644,70.252803,101.747436,-0.061652,-2.198179,32.025740,-235.684204,103.657711,3.670431,22.096055,9.053581,47.699812,2452.551028,15.251152,449953.626241,0.963933,49.858869,27.912363,2.723493,0.075024,0.052760,118.906547,103.230995,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.242298,69.961002,87.992622,29.873418,18.590349,39.000000,95.400000,61.070161,0.000000,31.635036,35.312940,0.205743,22.919612,73.941030,54.739214,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.259944,91.864887,104.453847,153.657409,90.672513,94.087768,54.765490,14.362943,102.896540,3.884226,92.186856,38.748667,151.234443,103.550924,149.306748,102.322600,70.289806,101.752967,-0.061641,-2.198160,32.025740,-235.690755,103.157936,3.673207,22.105106,9.090002,11.265094,579.505863,15.283834,449916.981260,0.967008,49.958209,27.890813,2.728967,0.076129,0.052271,118.924301,103.272220,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.267419,69.964138,87.971584,29.873418,18.564052,39.000000,95.400000,61.077749,0.000000,31.635036,35.310846,0.207130,22.934072,74.270503,54.715197,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.234858,91.869043,104.588063,153.665519,90.675475,94.082425,54.705532,14.363800,102.912923,3.885200,92.179874,38.837727,151.236780,103.501396,149.273333,102.327857,70.267665,101.821568,-0.061759,-2.198145,32.025740,-235.682548,103.173966,3.673935,22.114590,9.027762,26.751850,1377.693380,15.325017,450028.900330,0.967808,50.063061,27.954122,2.735883,0.074485,0.051674,118.955554,103.181803,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.263337,69.963789,87.968988,29.873418,18.560962,39.000000,95.400000,61.109605,0.000000,31.635036,35.309463,0.203275,22.925039,74.486219,54.790954,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.586465,91.870705,104.635852,153.673629,90.667544,94.072493,54.778415,14.364513,102.860029,3.886392,92.186454,38.751212,151.249180,103.572124,149.286524,102.314717,70.288148,101.752578,-0.061678,-2.198130,32.025740,-235.684284,103.718977,3.674779,22.090375,8.993792,45.355800,2332.670325,15.290838,449948.645468,0.966983,49.996575,27.920638,2.730110,0.074603,0.052365,118.972194,103.237874,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.255321,69.958260,87.978492,29.873418,18.592116,39.000000,95.400000,61.130596,0.000000,31.635036,35.307948,0.205356,22.940238,73.822345,54.752550,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.758552,91.874030,104.627633,153.676146,90.668508,94.067138,54.688861,14.364228,102.952249,3.888575,92.195711,38.761160,151.224977,103.488901,149.293074,102.284606,70.294391,101.794735,-0.061694,-2.198105,32.025740,-235.688327,103.362679,3.676728,22.060409,9.043754,44.570822,2296.052219,15.321031,449978.676665,0.968673,50.034277,27.986409,2.735411,0.075085,0.052165,119.003226,103.319367,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.275738,69.992378,87.976889,29.873418,18.612692,39.000000,95.400000,60.983818,0.000000,31.635036,35.306517,0.206045,22.869487,75.370794,54.708450,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.295785,91.874030,104.591320,153.676146,90.662710,94.064836,54.770340,14.378498,102.941350,3.889957,92.182596,38.809542,151.235623,103.595597,149.294236,102.275734,70.287065,101.745016,-0.061636,-2.198088,32.025740,-235.668339,103.156686,3.677934,22.097840,9.054068,20.458479,1052.344417,15.172869,449740.140453,0.957901,49.567260,27.922050,2.711724,0.075147,0.051931,119.019059,103.327887,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.255020,69.976218,87.959552,29.873418,18.607717,39.000000,95.400000,60.913012,0.000000,31.635036,35.305179,0.205485,22.890691,73.885625,54.703622,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.323960,91.877077,104.470838,153.670553,90.658452,94.056463,54.724438,14.362658,102.997913,3.891371,92.156988,38.726453,151.207057,103.430731,149.262558,102.276681,70.262688,101.717748,-0.061738,-2.198658,32.025740,-235.686793,103.564405,3.679174,22.053810,8.989826,11.107053,571.804436,15.096556,449632.237697,0.954884,49.342392,27.942621,2.699472,0.075435,0.052277,119.044661,103.378292,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.245780,69.949546,87.927947,29.873418,18.547452,39.000000,95.400000,61.118890,0.000000,31.635036,35.303853,0.207261,22.881784,73.268300,54.704094,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.346240,91.873753,104.639055,153.666358,90.655496,94.048587,54.564106,14.357521,102.934919,3.892486,92.190359,38.921763,151.256181,103.550245,149.329679,102.428328,70.285131,101.728772,-0.061628,-2.200437,32.025740,-235.696994,103.220550,3.680174,22.069929,9.001780,45.651160,2357.082395,15.292042,449839.113911,0.965718,49.957813,27.918321,2.731144,0.075867,0.052981,119.055303,103.405890,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.256751,69.963840,87.950343,29.873418,18.545847,39.000000,95.400000,61.113513,0.000000,31.635036,35.302431,0.204289,22.896136,74.419281,54.701999,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.293582,91.875692,104.557307,153.664400,90.662054,94.047786,54.684297,14.352811,102.846366,3.893129,92.211594,38.711083,151.244859,103.531468,149.316808,102.229838,70.287573,101.686191,-0.061549,-2.202174,32.025740,-235.695169,103.333642,3.680643,22.082929,9.048983,24.073261,1240.230174,15.260726,449832.863714,0.965692,49.923230,27.925347,2.725993,0.075861,0.052751,119.062325,103.420221,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.260138,69.957685,87.951923,29.873418,18.594739,39.000000,95.400000,61.111491,0.000000,31.635036,35.300837,0.205399,22.890042,73.630393,54.709227,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.349536,91.877354,104.722701,153.673629,90.645026,94.041735,54.695443,14.366226,102.916493,3.894711,92.191184,38.868905,151.235351,103.610153,149.315646,102.312681,70.263588,101.732416,-0.061541,-2.203337,32.025740,-235.687963,103.024491,3.681736,22.054278,9.051147,10.779564,555.239102,15.274401,449741.936522,0.967842,49.890162,27.909920,2.728796,0.074893,0.051953,119.035306,103.359990,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.250989,69.962641,87.944676,29.873418,18.550270,39.000000,95.400000,61.144174,0.000000,31.635036,35.299476,0.206738,22.897092,74.768490,54.713486,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.483443,91.877354,104.688952,153.673629,90.644783,94.032121,54.689677,14.362801,102.949515,3.895691,92.187304,38.751611,151.248233,103.495653,149.320190,102.327510,70.282390,101.753641,-0.061384,-2.204503,32.025740,-235.686324,103.348526,3.682720,22.091169,9.053022,20.414245,1051.617868,15.285390,449759.280727,0.967125,49.962420,27.880380,2.730413,0.075320,0.052194,119.006390,103.379292,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.250137,69.985026,87.967974,29.873418,18.611083,39.000000,95.400000,61.129743,0.000000,31.635036,35.298116,0.207392,22.930322,74.418008,54.735250,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.621729,91.875138,104.560045,153.668036,90.674488,94.023729,54.666542,14.368794,102.931646,3.895371,92.156276,38.781808,151.231096,103.571825,149.284372,102.256903,70.254903,101.669852,-0.061381,-2.204517,32.025740,-235.679513,103.476236,3.682637,22.073445,9.009028,17.075666,880.006825,15.284042,449750.021924,0.965367,49.889365,27.933781,2.730742,0.074604,0.051698,118.956035,103.358815,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.255464,69.958818,87.945919,29.873418,18.599340,39.000000,95.400000,61.077937,0.000000,31.635036,35.296600,0.205228,22.897056,73.929465,54.711086,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.130465,91.872921,104.563325,153.662722,90.688637,94.015332,54.689625,14.361944,103.002102,3.894584,92.194665,38.717130,151.249141,103.528986,149.299418,102.306770,70.266354,101.698262,-0.061287,-2.204498,32.025740,-235.691590,103.606766,3.681876,22.090339,9.043466,4.048020,208.529578,15.219276,449611.328797,0.961793,49.710893,27.928483,2.720363,0.076684,0.051980,118.904064,103.414565,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.258596,69.968176,87.938040,29.873418,18.557272,39.000000,95.400000,61.028781,0.000000,31.635036,35.295155,0.205356,22.935424,73.383958,54.795498,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.254706,91.867104,104.436979,153.663002,90.694978,94.010695,54.645476,14.361516,102.897565,3.893801,92.166960,38.821637,151.213681,103.506147,149.318650,102.327366,70.280869,101.733910,-0.061211,-2.205076,32.025740,-235.690222,103.487721,3.680870,22.105304,9.072783,0.146753,7.565927,15.138894,449554.342273,0.958440,49.524868,27.902650,2.707285,0.074404,0.051872,118.895033,103.430935,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.256339,69.973387,87.953887,29.873418,18.525174,39.000000,95.400000,61.251924,0.000000,31.635036,35.293596,0.205743,22.874644,73.766380,54.701202,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.534901,91.867104,104.529031,153.663002,90.675688,94.007344,54.665242,14.365940,102.972103,3.893575,92.178226,38.728436,151.208538,103.608886,149.303224,102.385573,70.277575,101.833667,-0.061300,-2.206842,32.025740,-235.685634,103.142006,3.680593,22.069298,9.042240,17.684278,911.393773,15.352308,449710.623388,0.971094,50.177947,27.909281,2.742252,0.074550,0.051805,118.845589,103.386236,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.239518,69.976478,87.948628,29.873418,18.508459,39.000000,95.400000,61.203119,0.000000,31.635036,35.291849,0.204672,22.880684,74.759419,54.708283,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.432833,91.866550,104.465034,153.671392,90.652875,94.016206,54.726832,14.362230,102.923774,3.893612,92.173988,38.817152,151.241975,103.646399,149.305168,102.305100,70.305546,101.879745,-0.061408,-2.206849,32.025740,-235.687548,103.532488,3.680877,22.097245,9.019450,19.550252,1006.426475,15.278388,449600.696982,0.968459,50.005795,27.917451,2.730043,0.076840,0.052112,118.875602,103.396796,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.255327,69.958266,87.963031,29.873418,18.488747,39.000000,95.400000,61.138163,0.000000,31.635036,35.289772,0.206261,22.885733,74.259579,54.796078,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.248811,91.870428,104.406908,153.674188,90.631146,94.025291,54.660850,14.364228,102.898315,3.893860,92.164954,38.778866,151.245854,103.584926,149.302970,102.346375,70.247691,101.789838,-0.061408,-2.206831,32.025740,-235.685713,103.005362,3.681107,22.105196,9.077742,7.727899,398.304364,15.169046,449466.670659,0.960579,49.632185,27.984193,2.712581,0.074793,0.052708,118.876975,103.414565,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.219328,69.952963,87.919754,29.873418,18.507204,39.000000,95.400000,61.140324,0.000000,31.635036,35.288396,0.206912,22.898750,74.113900,54.710132,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.453973,91.870151,104.458676,153.671951,90.612204,94.022285,54.648365,14.367510,102.963213,3.893361,92.171557,38.739752,151.250452,103.525391,149.315187,102.362044,70.284372,101.738108,-0.061235,-2.205111,32.025740,-235.675407,103.842712,3.680393,22.086138,9.040852,-1.521885,-78.457559,15.205349,449505.092169,0.962302,49.767486,27.985511,2.718120,0.075145,0.052864,118.930149,103.429917,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.235141,69.954256,87.950818,29.873418,18.469121,39.000000,95.400000,61.228682,0.000000,31.635036,35.286896,0.206218,22.891358,73.718967,54.797426,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.273918,91.866827,104.596393,153.676705,90.617704,94.013345,54.646911,14.367082,102.867337,3.893124,92.175683,38.823791,151.242483,103.576820,149.323556,102.280289,70.268728,101.691157,-0.061287,-2.203337,32.025740,-235.682532,103.172190,3.679952,22.098399,8.999652,4.608575,237.591567,15.278910,449736.028386,0.968503,50.017001,27.986205,2.729677,0.074799,0.052939,119.039778,103.387301,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.242607,69.955501,87.920048,29.873418,18.540649,39.000000,95.400000,61.147918,0.000000,31.635036,35.285383,0.206478,22.882162,73.842472,54.796717,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
