OSU 80 Ton Compressor Load Stand
38.244198,91.866827,104.538426,153.676705,90.614645,93.999792,54.691260,14.372647,103.028822,3.893443,92.182064,38.796707,151.246319,103.614448,149.321315,102.374678,70.284857,101.684316,-0.061345,-2.203296,32.025740,-235.682521,103.532952,3.680123,22.122686,8.995253,21.577035,1111.485564,15.196385,449565.043377,0.963190,49.742926,27.916618,2.716460,0.074508,0.052137,119.124910,103.447553,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.230623,69.967166,87.947230,29.873418,18.522911,39.000000,95.400000,61.238152,0.000000,31.635036,35.283722,0.204374,22.928609,73.690964,54.789135,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.246220,91.865718,104.530441,153.685095,90.616789,93.993725,54.758703,14.365940,102.963278,3.893768,92.170955,38.792923,151.256019,103.613302,149.342069,102.327226,70.270894,101.818322,-0.061463,-2.205044,32.025740,-235.685144,103.214449,3.680530,22.107432,9.043664,24.834699,1277.720139,15.293732,449625.384723,0.967943,49.979832,27.902386,2.732837,0.074293,0.052597,119.085398,103.402165,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.225462,69.956194,87.946552,29.873418,18.481176,39.000000,95.400000,61.263004,0.000000,31.635036,35.282132,0.205485,22.917682,74.069679,54.780952,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.742446,91.865164,104.480571,153.690408,90.594057,93.994495,54.734910,14.364228,103.010760,3.893118,92.184026,38.839455,151.259476,103.722174,149.330699,102.369029,70.269465,101.801102,-0.061654,-2.206788,32.025740,-235.683916,103.324500,3.680487,22.086481,9.075236,12.066217,621.064507,15.295946,449545.475235,0.967818,50.019568,27.881903,2.733445,0.073988,0.051334,119.096606,103.378028,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.257449,69.969933,87.950435,29.873418,18.490092,39.000000,95.400000,61.264662,0.000000,31.635036,35.280578,0.208404,22.895613,74.842836,54.711145,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.671195,91.867104,104.533189,153.689569,90.550846,93.986644,54.662922,14.364656,102.995008,3.892841,92.168413,38.819578,151.265168,103.615126,149.328037,102.395860,70.264121,101.901433,-0.061628,-2.207940,32.025740,-235.687082,103.443871,3.679920,22.117836,9.038976,24.920952,1284.404396,15.292936,449539.824857,0.966507,50.015757,27.981115,2.733092,0.074290,0.050733,119.077025,103.390452,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.225508,69.950845,87.940322,29.873418,18.480745,39.000000,95.400000,61.051829,0.000000,31.635036,35.278995,0.205485,22.923164,74.423631,54.700484,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.577968,91.863779,104.468869,153.689010,90.535085,93.985807,54.663022,14.367082,102.965236,3.892593,92.165803,38.777496,151.245964,103.632438,149.345684,102.370417,70.263084,101.859458,-0.061694,-2.208955,32.025740,-235.685310,103.574703,3.679452,22.089726,9.030268,26.550620,1368.393543,15.069955,449324.335976,0.953747,49.354851,27.971595,2.696799,0.075615,0.051394,119.088997,103.360703,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.215715,69.969267,87.930773,29.873418,18.438120,39.000000,95.400000,61.092028,0.000000,31.635036,35.277014,0.207699,22.891827,72.311378,54.721009,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.293443,91.863779,104.637871,153.689010,90.540863,93.985784,54.698980,14.351812,102.907310,3.892647,92.192347,38.870573,151.269366,103.585924,149.353546,102.416101,70.282623,101.766812,-0.061657,-2.210132,32.025740,-235.695842,103.150884,3.679566,22.115149,9.047974,15.172977,781.486684,15.107147,449331.578575,0.956803,49.451206,28.040721,2.703128,0.076653,0.052291,119.129467,103.353160,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.224704,69.957095,87.933256,29.873418,18.448874,39.000000,95.400000,61.136060,0.000000,31.635036,35.275318,0.206738,22.934685,73.519482,54.792144,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.234176,91.861286,104.692874,153.688171,90.530232,93.982740,54.675645,14.365084,103.110496,3.892699,92.193798,38.825042,151.246511,103.498591,149.325311,102.350002,70.294074,101.756740,-0.061618,-2.210153,32.025740,-235.685837,103.324704,3.679896,22.123010,9.082376,14.024378,722.636157,15.137872,449366.105283,0.959249,49.571620,28.015077,2.707993,0.074764,0.052586,119.212518,103.360992,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.240373,69.996421,87.954635,29.873418,18.501697,39.000000,95.400000,61.266675,0.000000,31.635036,35.273633,0.207524,22.909316,72.883654,54.703789,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.129949,91.864333,104.562695,153.688451,90.513690,93.984247,54.700791,14.362658,102.957217,3.891525,92.181151,38.827976,151.204222,103.624089,149.322863,102.327367,70.288476,101.787615,-0.061764,-2.209553,32.025740,-235.689570,103.800496,3.679316,22.100941,9.043015,37.233716,1917.665128,15.286688,449457.440205,0.966206,49.950693,27.936629,2.732527,0.075097,0.052234,119.252352,103.316466,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.238534,69.967195,87.930864,29.873418,18.516691,39.000000,95.400000,61.303721,0.000000,31.635036,35.272027,0.205399,22.886508,73.942260,54.704880,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.194444,91.867104,104.627789,153.692925,90.512483,93.975143,54.833830,14.364941,103.030759,3.890176,92.177514,38.828960,151.247018,103.556848,149.337612,102.314982,70.244905,101.697504,-0.061872,-2.208918,32.025740,-235.685000,103.311345,3.677990,22.098597,9.025508,48.037589,2468.099192,15.320067,449445.967782,0.968177,50.027434,27.918771,2.738201,0.078444,0.052584,119.271166,103.307258,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.229728,69.954651,87.948314,29.873418,18.474549,39.000000,95.400000,61.363552,0.000000,31.635036,35.270578,0.206131,22.914112,73.823201,54.694760,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.461221,91.867104,104.628448,153.692925,90.504797,93.973581,54.698904,14.348816,102.921147,3.889020,92.168012,38.786357,151.247568,103.549229,149.335120,102.354921,70.260804,101.804136,-0.061985,-2.207747,32.025740,-235.701616,103.617784,3.676891,22.113490,9.028879,44.020396,2267.280850,15.347124,449513.674596,0.970571,50.170050,27.944008,2.742272,0.075583,0.051109,119.226952,103.322966,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.212491,69.976415,87.932196,29.873418,18.489383,39.000000,95.400000,61.344804,0.000000,31.635036,35.269140,0.206002,22.925562,74.718563,54.701212,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.577261,91.863502,104.514271,153.693205,90.510130,93.967447,54.684391,14.369080,102.879141,3.888242,92.146643,38.767311,151.228827,103.633946,149.295412,102.374533,70.259053,101.778366,-0.062079,-2.204808,32.025740,-235.681841,103.475542,3.676257,22.090303,9.052643,18.406884,948.302498,15.326856,449519.656555,0.966388,50.086422,27.930248,2.739346,0.075136,0.052353,119.234321,103.300115,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.206523,69.936004,87.905692,29.873418,18.433462,39.000000,95.400000,61.237322,0.000000,31.635036,35.267444,0.204587,22.881009,74.354836,54.701625,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.401657,91.859624,104.660134,153.689010,90.516280,93.972023,54.696452,14.359947,102.963331,3.887412,92.183493,38.791315,151.234286,103.599947,149.333598,102.375668,70.259376,101.685327,-0.062292,-2.203023,32.025740,-235.688851,103.095223,3.676002,22.129447,9.058125,10.850291,558.871851,15.210137,449367.013116,0.961602,49.730227,27.982186,2.720362,0.074245,0.051870,119.241298,103.456561,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.206683,69.954837,87.926327,29.873418,18.444936,39.000000,95.400000,61.196947,0.000000,31.635036,35.265865,0.205014,22.932053,73.835015,54.798084,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.563561,91.864610,104.545214,153.691807,90.491567,93.969233,54.792341,14.363372,102.940279,3.886191,92.190498,38.687694,151.255370,103.553152,149.324681,102.332318,70.262049,101.650717,-0.062559,-2.201242,32.025740,-235.689183,103.457924,3.674856,22.116105,9.002303,47.995589,2467.808572,15.141850,449284.372047,0.958705,49.572283,27.967548,2.709220,0.074611,0.050901,119.225383,103.469516,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.222264,69.977892,87.917568,29.873418,18.422288,39.000000,95.400000,61.159292,0.000000,31.635036,35.263544,0.206782,22.912760,74.011827,54.708814,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.424966,91.866827,104.406839,153.698798,90.468599,93.964385,54.672313,14.365798,102.987487,3.884378,92.186951,38.820395,151.269643,103.613160,149.346216,102.357072,70.280366,101.778022,-0.062829,-2.199446,32.025740,-235.683980,103.729072,3.673032,22.130727,9.033062,41.249600,2125.603656,15.240208,449378.076547,0.963202,49.802111,27.908028,2.725407,0.075127,0.051142,119.287453,103.414480,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.234548,69.971922,87.921293,29.873418,18.405686,39.000000,95.400000,61.208444,0.000000,31.635036,35.262175,0.206869,22.932143,74.337562,54.773635,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.435382,91.866827,104.464444,153.698798,90.451284,93.955220,54.674138,14.364656,102.906751,3.882929,92.200357,38.697263,151.264668,103.610709,149.321069,102.234837,70.295043,101.764964,-0.063126,-2.197672,32.025740,-235.685775,103.354950,3.671241,22.136154,9.088578,16.209482,835.251362,15.152702,449293.613809,0.957199,49.591594,27.883323,2.710984,0.074973,0.051404,119.360593,103.376301,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.229525,70.001753,87.911292,29.873418,18.392013,39.000000,95.400000,61.275410,0.000000,31.635036,35.260713,0.206174,22.929276,73.278754,54.712168,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.118910,91.868489,104.415372,153.698519,90.456433,93.953703,54.686817,14.365512,103.001257,3.882027,92.183248,38.780637,151.278204,103.555947,149.331214,102.288010,70.285251,101.683220,-0.063178,-2.195319,32.025740,-235.688840,103.167684,3.670577,22.132584,9.030989,13.229002,681.513443,15.191934,449304.382615,0.962942,49.778244,27.946015,2.717161,0.074310,0.051246,119.356429,103.472289,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.232706,69.989167,87.909824,29.873418,18.391954,39.000000,95.400000,61.277153,0.000000,31.635036,35.259245,0.203486,22.930953,73.437570,54.697229,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.384301,91.868766,104.527182,153.694044,90.454654,93.955993,54.660118,14.367795,103.008280,3.880625,92.186728,38.816220,151.260305,103.642476,149.334954,102.345380,70.246128,101.713581,-0.063123,-2.192962,32.025740,-235.678879,103.393005,3.669818,22.075861,8.989122,19.912659,1026.333937,15.194329,449230.269998,0.962538,49.764366,27.923033,2.717924,0.074971,0.050981,119.336286,103.510486,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.206088,69.983289,87.904407,29.873418,18.378169,39.000000,95.400000,61.423760,0.000000,31.635036,35.257722,0.206174,22.872715,73.696451,54.709080,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.531191,91.865164,104.421138,153.689849,90.415948,93.954496,54.629850,14.362230,103.017261,3.878316,92.168259,38.923386,151.251957,103.611719,149.324304,102.335903,70.234930,101.830283,-0.063209,-2.191202,32.025740,-235.692122,103.566262,3.667959,22.076221,9.045612,-0.667606,-34.428646,15.325429,449382.422598,0.970811,50.189005,27.880812,2.739201,0.074610,0.051735,119.263297,103.456185,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.196961,69.973745,87.886526,29.873418,18.396574,39.000000,95.400000,61.319628,0.000000,31.635036,35.256215,0.205014,22.887067,75.314480,54.705057,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.298860,91.865164,104.454745,153.689849,90.410156,93.947638,54.639699,14.346532,102.948609,3.876530,92.177851,38.787972,151.281135,103.552344,149.331489,102.347422,70.272211,101.732149,-0.063275,-2.189462,32.025740,-235.705369,103.831686,3.666119,22.081775,9.047108,15.753994,812.292391,15.226158,449343.490038,0.964161,49.834396,27.939256,2.723175,0.075271,0.051320,119.217338,103.460932,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.191108,69.986978,87.891358,29.873418,18.365393,39.000000,95.400000,61.264863,0.000000,31.635036,35.254525,0.205786,22.880071,73.850830,54.704477,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.308353,91.862948,104.522264,153.685375,90.407640,93.939625,54.652979,14.365369,103.016151,3.874467,92.185904,38.854241,151.265325,103.515889,149.339606,102.322581,70.263525,101.712135,-0.063241,-2.187715,32.025740,-235.678691,103.452579,3.663892,22.065818,9.004250,25.249049,1301.550969,15.146274,449287.499901,0.960756,49.635179,28.024684,2.710042,0.074674,0.051904,119.176938,103.370312,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.202864,69.984214,87.882441,29.873418,18.399095,39.000000,95.400000,61.373155,0.000000,31.635036,35.252868,0.206478,22.868099,73.879377,54.701959,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.194870,91.866827,104.640287,153.683976,90.380067,93.942178,54.665735,14.361802,102.941815,3.871702,92.159360,38.786348,151.254006,103.502834,149.346899,102.316732,70.265553,101.814673,-0.063296,-2.185361,32.025740,-235.689446,103.485070,3.661139,22.059489,8.999093,-0.044923,-2.315149,15.251212,449291.871968,0.966719,49.944842,27.924989,2.727359,0.074378,0.051142,119.093296,103.409002,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.182608,69.972252,87.853542,29.873418,18.431367,39.000000,95.400000,61.374311,0.000000,31.635036,35.250922,0.207480,22.889429,74.111980,54.703690,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.670093,91.860178,104.480503,153.680341,90.348252,93.936905,54.784656,14.363800,102.911942,3.868935,92.164981,38.869240,151.270933,103.638481,149.343326,102.269347,70.263894,101.766230,-0.063372,-2.183614,32.025740,-235.683201,103.368614,3.658830,22.070794,9.029601,19.805441,1018.487201,15.255729,449261.406119,0.966142,49.929945,27.920939,2.728446,0.073769,0.051702,119.080735,103.413794,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.177466,69.970014,87.852729,29.873418,18.421387,39.000000,95.400000,61.424512,0.000000,31.635036,35.249380,0.206218,22.896749,73.885624,54.712178,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.428165,91.864056,104.389327,153.679222,90.358816,93.936141,54.673267,14.369365,102.918325,3.865457,92.171316,38.878379,151.273085,103.501727,149.340917,102.324458,70.260899,101.754165,-0.063396,-2.180699,32.025740,-235.685640,103.558549,3.655876,22.061238,9.056700,22.159304,1141.855342,15.323211,449327.037251,0.969007,50.085574,27.984136,2.739642,0.074322,0.050899,119.057883,103.409712,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.183552,69.996848,87.860361,29.873418,18.312959,39.000000,95.400000,61.222911,0.000000,31.635036,35.247498,0.205485,22.898552,73.853935,54.706395,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.274588,91.864056,104.441607,153.679222,90.372285,93.935852,54.676370,14.360375,102.893481,3.863053,92.187332,38.708576,151.281561,103.526108,149.349034,102.349204,70.278272,101.707956,-0.063456,-2.180110,32.025740,-235.689076,103.897903,3.653347,22.089456,9.025291,13.330818,686.889911,15.091720,449084.290154,0.954186,49.445741,27.954986,2.701843,0.074987,0.053144,119.088063,103.424442,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.165853,69.990349,87.866412,29.873418,18.321842,39.000000,95.400000,61.333075,0.000000,31.635036,35.246063,0.205313,22.887950,73.183422,54.719849,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.310998,91.861563,104.540686,153.684256,90.341341,93.937370,54.661198,14.364941,102.940051,3.861936,92.188314,38.758787,151.249897,103.533946,149.324522,102.367787,70.274724,101.699627,-0.063341,-2.180098,32.025740,-235.685326,103.412341,3.652084,22.099048,8.988203,31.931817,1645.790224,15.183464,449198.200538,0.962544,49.771211,27.950306,2.716480,0.074027,0.050882,119.094125,103.407051,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.163596,70.009668,87.849524,29.873418,18.336359,39.000000,95.400000,61.409052,0.000000,31.635036,35.244381,0.206304,22.855225,73.890883,54.711185,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.445011,91.861286,104.465385,153.679781,90.329911,93.937390,54.697270,14.364941,102.896577,3.859790,92.167547,38.801995,151.244710,103.540162,149.326169,102.329976,70.267374,101.714482,-0.063487,-2.180108,32.025740,-235.688267,103.287361,3.650216,22.073138,9.037462,49.497816,2549.472760,15.258061,449234.151046,0.966600,49.976167,27.903533,2.728745,0.076628,0.052619,119.096981,103.392387,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.146309,69.999847,87.829317,29.873418,18.354521,39.000000,95.400000,61.409265,0.000000,31.635036,35.242779,0.205829,22.893431,74.315997,54.697268,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.264544,91.864056,104.678122,153.673908,90.327049,93.938214,54.676432,14.365084,102.960460,3.857148,92.175445,38.846809,151.256477,103.465547,149.320466,102.385857,70.245671,101.768004,-0.063511,-2.179507,32.025740,-235.684367,103.318993,3.647955,22.071101,9.063047,25.942350,1336.715976,15.256653,449228.149238,0.965900,49.925026,27.901781,2.728738,0.075650,0.052968,119.017171,103.288826,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.138014,69.977028,87.829589,29.873418,18.403376,39.000000,95.400000,61.358670,0.000000,31.635036,35.241163,0.208227,22.894658,73.952179,54.704585,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.451789,91.864056,104.480356,153.673908,90.306526,93.949617,54.698780,14.357949,102.910831,3.854456,92.157532,38.706962,151.255189,103.559016,149.307003,102.309130,70.257444,101.700470,-0.063425,-2.177750,32.025740,-235.694116,103.473385,3.645001,22.070380,9.028681,10.162366,523.416225,15.187291,449181.081608,0.961680,49.745999,27.918583,2.717268,0.074441,0.051785,119.031062,103.263022,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.139096,69.981429,87.814710,29.873418,18.392327,39.000000,95.400000,61.445564,0.000000,31.635036,35.239689,0.205485,22.874932,73.785913,54.705126,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.462125,91.864056,104.604496,153.674188,90.310305,93.949658,54.733143,14.356236,102.965504,3.851671,92.170136,38.795727,151.282006,103.540782,149.312963,102.261295,70.272951,101.725855,-0.063508,-2.177735,32.025740,-235.694195,103.471346,3.642459,22.056099,9.009803,21.006368,1081.261096,15.297494,449307.944683,0.966893,49.989593,27.974338,2.735643,0.074864,0.051434,119.080672,103.305910,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.140203,69.989176,87.821777,29.873418,18.327630,39.000000,95.400000,61.372168,0.000000,31.635036,35.238115,0.206608,22.894874,73.465443,54.708775,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.437964,91.860455,104.476868,153.675027,90.339905,93.937465,54.686271,14.364656,102.932248,3.848399,92.190567,38.859051,151.269950,103.561143,149.348425,102.246572,70.287834,101.831893,-0.063377,-2.177727,32.025740,-235.686102,103.525777,3.639092,22.076221,9.061136,28.575830,1472.144843,15.188660,449257.542854,0.961603,49.739740,27.919597,2.717178,0.074396,0.051459,119.131260,103.313053,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.157307,70.003793,87.820106,29.873418,18.345650,39.000000,95.400000,61.378638,0.000000,31.635036,35.235860,0.206564,22.914022,73.916166,54.709581,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.452046,91.859901,104.494603,153.682578,90.357150,93.938595,54.691674,14.359804,102.967928,3.845607,92.146156,38.876615,151.270750,103.594570,149.322601,102.350589,70.253159,101.766152,-0.063582,-2.177720,32.025740,-235.686707,103.482093,3.636839,22.083488,9.052643,9.822539,505.979032,15.202278,449226.141035,0.960725,49.725976,27.920243,2.719675,0.075028,0.051402,118.992855,103.336770,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.156938,70.003424,87.806853,29.873418,18.312599,39.000000,95.400000,61.399495,0.000000,31.635036,35.234245,0.204800,22.930772,73.580362,54.709955,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.533685,91.860455,104.497013,153.680341,90.341051,93.949854,54.676421,14.339397,102.941311,3.841898,92.156975,38.788472,151.274566,103.546027,149.296375,102.273140,70.246086,101.720116,-0.063482,-2.177692,32.025740,-235.707930,103.647687,3.633303,22.060805,9.007946,21.853191,1126.016558,15.192014,449149.112478,0.962060,49.754554,27.972804,2.718065,0.075061,0.051847,118.987338,103.314784,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.133313,70.017970,87.797076,29.873418,18.349828,39.000000,95.400000,61.399122,0.000000,31.635036,35.232602,0.209469,22.891160,73.546137,54.715630,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.335234,91.860455,104.507132,153.680341,90.354746,93.964166,54.682813,14.365940,102.949549,3.838190,92.157824,38.748253,151.277581,103.568480,149.329068,102.255516,70.266455,101.787959,-0.063550,-2.177697,32.025740,-235.685798,104.349218,3.629397,22.098814,8.998047,14.494409,746.757607,15.188598,449207.639069,0.961600,49.735243,27.965673,2.717530,0.075211,0.051912,118.984242,103.260915,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.138684,70.021681,87.806876,29.873418,18.316726,39.000000,95.400000,61.374693,0.000000,31.635036,35.231006,0.206695,22.870100,74.163075,54.706356,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.289283,91.857961,104.607059,153.679222,90.339235,93.962653,54.658241,14.359947,103.017919,3.834518,92.172055,38.796351,151.284181,103.567721,149.299547,102.420813,70.240925,101.817879,-0.063545,-2.175904,32.025740,-235.689178,103.554515,3.625279,22.086318,9.054699,-0.932954,-48.087781,15.155250,449238.073268,0.959814,49.627152,27.943457,2.711835,0.075234,0.051629,118.951834,103.176021,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.147145,70.028069,87.795677,29.873418,18.376300,39.000000,95.400000,61.467485,0.000000,31.635036,35.229283,0.206695,22.888437,72.350657,54.702579,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.486833,91.858515,104.689203,153.680061,90.339681,93.948941,54.644435,14.365084,102.924831,3.831852,92.191640,38.798077,151.291729,103.540632,149.328415,102.292960,70.268621,101.742538,-0.063493,-2.174153,32.025740,-235.687471,103.838491,3.622228,22.105467,9.065679,3.170953,163.483496,15.245479,449359.637467,0.965141,49.891556,27.966246,2.726138,0.075388,0.051966,119.000424,103.125207,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.180703,70.040885,87.815909,29.873418,18.338619,39.000000,95.400000,61.498735,0.000000,31.635036,35.227639,0.204417,22.895974,73.758442,54.734975,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.626842,91.858238,104.595244,153.676985,90.354226,93.950145,54.651517,14.366654,102.919046,3.828938,92.169312,38.767647,151.238139,103.605346,149.331374,102.347334,70.255925,101.819036,-0.063558,-2.174710,32.025740,-235.683124,103.634970,3.619881,22.115816,9.027960,20.803092,1072.397189,15.279930,449414.986729,0.966788,49.950434,28.010804,2.732019,0.074142,0.051326,119.074764,103.040278,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.145348,70.015068,87.812002,29.873418,18.299867,39.000000,95.400000,61.419909,0.000000,31.635036,35.226023,0.205399,22.932900,73.925119,54.791180,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.829319,91.857407,104.603390,153.677264,90.366060,93.953199,54.674610,14.370079,102.981635,3.824851,92.179863,38.872433,151.262174,103.650812,149.331883,102.349782,70.281340,101.818216,-0.063459,-2.176421,32.025740,-235.680516,103.440810,3.616184,22.123299,9.034631,16.003761,824.643737,15.203717,449212.927338,0.961608,49.687542,27.935188,2.720130,0.075351,0.052047,119.069378,103.146643,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.162498,70.034710,87.818618,29.873418,18.358750,39.000000,95.400000,61.376713,0.000000,31.635036,35.223825,0.206348,22.898210,74.376093,54.696560,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.336139,91.857407,104.630447,153.677264,90.373436,93.956237,54.655357,14.365369,103.015170,3.821693,92.185507,38.978831,151.262533,103.627945,149.329580,102.322907,70.255235,101.948017,-0.063152,-2.176434,32.025740,-235.687022,103.900940,3.612726,22.103700,9.040725,-1.262730,-65.089044,15.129278,449179.186645,0.957782,49.501182,27.996538,2.707838,0.074873,0.052010,119.104726,103.175024,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.153348,70.008132,87.792630,29.873418,18.326078,39.000000,95.400000,61.286474,0.000000,31.635036,35.222145,0.205014,22.886490,73.657963,54.714774,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.218436,91.859069,104.578207,153.681739,90.360030,93.953945,54.659593,14.361516,103.026190,3.818595,92.170562,38.898307,151.267636,103.572072,149.363224,102.363058,70.248922,101.829406,-0.063230,-2.176411,32.025740,-235.686791,103.506321,3.609466,22.103682,9.071467,9.427722,485.926260,15.043598,449058.593314,0.952088,49.232157,27.970603,2.693928,0.075137,0.052555,119.128188,103.260806,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.141502,70.017446,87.805546,29.873418,18.264086,39.000000,95.400000,61.503879,0.000000,31.635036,35.220567,0.204843,22.934469,72.904157,54.707880,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.512498,91.862117,104.521507,153.675866,90.318291,93.942530,54.677471,14.379069,102.943719,3.817022,92.184726,38.870215,151.259518,103.600912,149.352423,102.377840,70.248207,101.876179,-0.063147,-2.176393,32.025740,-235.668422,103.757354,3.607723,22.091133,9.044331,26.944000,1388.301005,15.261791,449339.117922,0.965513,49.887301,28.079204,2.729290,0.076953,0.051412,119.142034,103.306444,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.140510,70.027242,87.765422,29.873418,18.309171,39.000000,95.400000,61.556563,0.000000,31.635036,35.218936,0.206825,22.884398,74.442838,54.702264,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.441635,91.861009,104.544580,153.679781,90.340842,93.941750,54.676105,14.368081,103.004807,3.815831,92.190994,38.842171,151.265718,103.578309,149.375374,102.457957,70.265465,101.986805,-0.063055,-2.176399,32.025740,-235.678593,103.234211,3.606808,22.087617,9.020874,19.230381,990.878311,15.305403,449392.143007,0.968585,50.046276,28.010136,2.736329,0.075319,0.053464,119.084578,103.332646,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.174254,70.036925,87.788837,29.873418,18.307855,39.000000,95.400000,61.436450,0.000000,31.635036,35.217461,0.208095,22.875293,74.717842,54.788397,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.285563,91.861009,104.596621,153.679781,90.351754,93.939399,54.692660,14.373932,102.961463,3.814347,92.176875,38.822681,151.268099,103.665462,149.366350,102.391283,70.264567,101.736858,-0.062853,-2.177557,32.025740,-235.679767,103.420841,3.605679,22.103537,9.013085,12.601345,649.109326,15.167125,449212.496039,0.960287,49.656994,28.040583,2.713963,0.074694,0.051272,119.073915,103.323395,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.155699,70.040359,87.777390,29.873418,18.287759,39.000000,95.400000,61.472780,0.000000,31.635036,35.215813,0.206999,22.897038,73.333073,54.707595,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.535158,91.858238,104.513012,153.686773,90.349641,93.941711,54.794779,14.375787,102.972307,3.812676,92.169805,38.957086,151.276809,103.649977,149.347313,102.377003,70.262655,101.863266,-0.062701,-2.179304,32.025740,-235.673337,103.759620,3.603766,22.083560,9.064165,34.372564,1767.269337,15.201082,449209.836989,0.962186,49.750218,28.093608,2.719566,0.075607,0.053186,119.037956,103.384649,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.146552,70.054446,87.775516,29.873418,18.313325,39.000000,95.400000,61.549632,0.000000,31.635036,35.214083,0.207305,22.835878,73.048821,54.713555,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.027353,91.862948,104.638349,153.692646,90.377676,93.939471,54.722681,14.365798,103.021155,3.811007,92.196861,38.935563,151.265592,103.635080,149.387040,102.440191,70.285626,101.780961,-0.062622,-2.179905,32.025740,-235.686431,103.514029,3.601709,22.116537,9.042583,49.086147,2527.095029,15.276285,449266.714223,0.966047,49.958451,27.935628,2.732012,0.075313,0.052298,119.082855,103.370428,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.189051,70.055459,87.818755,29.873418,18.269530,39.000000,95.400000,61.453747,0.000000,31.635036,35.212443,0.207480,22.897434,73.798701,54.709070,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.139998,91.863225,104.565612,153.696002,90.404597,93.944054,54.777521,14.365084,102.996743,3.809282,92.171679,38.824230,151.260492,103.593634,149.388394,102.474518,70.290304,101.806529,-0.062475,-2.180498,32.025740,-235.684857,103.792317,3.599702,22.126616,9.007622,28.894743,1486.094597,15.155549,449168.037125,0.957614,49.622978,28.017928,2.712147,0.074599,0.052178,119.102983,103.299457,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.161073,70.038679,87.810334,29.873418,18.275387,39.000000,95.400000,61.687117,0.000000,31.635036,35.211044,0.208448,22.937534,73.107519,54.703848,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.108773,91.862117,104.668349,153.688730,90.463751,93.951632,54.662913,14.364228,103.030536,3.806141,92.161441,38.878277,151.264119,103.662138,149.344102,102.416945,70.243233,101.825425,-0.062318,-2.181110,32.025740,-235.683426,103.561733,3.596807,22.108424,9.049723,37.966354,1956.753502,15.395933,449348.421656,0.972502,50.306336,27.942624,2.751660,0.074851,0.052417,119.100432,103.393501,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.120647,70.025634,87.770708,29.873418,18.270827,39.000000,95.400000,61.651607,0.000000,31.635036,35.208943,0.206825,22.882469,74.204438,54.710270,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.677925,91.862117,104.639601,153.688730,90.484654,93.954680,54.652771,14.367082,102.998741,3.802673,92.178460,38.873010,151.273752,103.598086,149.366311,102.352489,70.258739,101.841665,-0.062056,-2.181133,32.025740,-235.683349,103.951273,3.593789,22.106368,9.084341,46.430063,2393.409881,15.336542,449312.865960,0.968523,50.155472,27.954207,2.741626,0.074830,0.051053,119.155532,103.461937,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.139892,70.043636,87.780213,29.873418,18.307622,39.000000,95.400000,61.672727,0.000000,31.635036,35.207307,0.206912,22.894748,73.574963,54.705982,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.584634,91.862671,104.609213,153.676146,90.488160,93.951622,54.791437,14.369936,102.960899,3.799388,92.163136,38.901854,151.271774,103.686168,149.347211,102.389569,70.245813,101.906387,-0.062021,-2.181137,32.025740,-235.682129,103.907301,3.590537,22.130060,9.046459,25.731268,1323.056841,15.366517,449443.978780,0.971476,50.196225,28.013293,2.746568,0.074779,0.051895,119.153112,103.374023,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.138973,70.033589,87.791526,29.873418,18.262303,39.000000,95.400000,61.431259,0.000000,31.635036,35.205735,0.204502,22.936957,74.297134,54.703415,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.593183,91.862671,104.579184,153.675866,90.494301,93.954654,54.710426,14.365084,103.050351,3.796716,92.168980,38.887418,151.281661,103.675917,149.331636,102.393354,70.237749,101.748742,-0.061893,-2.179979,32.025740,-235.687471,103.701274,3.587266,22.113184,8.996389,11.358176,584.882331,15.114514,449178.352950,0.956467,49.437296,28.008112,2.705409,0.074862,0.051722,119.145481,103.387024,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.126550,70.034027,87.778340,29.873418,18.281771,39.000000,95.400000,61.475205,0.000000,31.635036,35.204146,0.206999,22.927545,73.047949,54.705018,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.580901,91.861840,104.608153,153.672790,90.518363,93.959999,54.772797,14.362515,103.055954,3.794587,92.182119,38.923997,151.285877,103.676620,149.340427,102.410180,70.257127,101.849178,-0.061906,-2.178232,32.025740,-235.686772,103.488883,3.585302,22.098705,9.055817,23.329675,1199.979319,15.150100,449228.715127,0.956474,49.561658,28.062175,2.711163,0.074700,0.052163,119.171668,103.462381,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.144435,70.062702,87.789201,29.873418,18.263251,39.000000,95.400000,61.472811,0.000000,31.635036,35.202557,0.206131,22.895271,74.082980,54.708490,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.486813,91.861840,104.637034,153.672790,90.546855,93.969872,54.639514,14.364941,103.007060,3.792385,92.175806,38.900108,151.284362,103.662688,149.334344,102.334702,70.266366,101.845074,-0.061872,-2.176468,32.025740,-235.687123,103.578273,3.583380,22.103213,9.084034,9.973808,514.261698,15.142408,449252.253293,0.957696,49.550302,27.970007,2.709784,0.075077,0.051556,119.207098,103.396607,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.138630,70.039054,87.784843,29.873418,18.276034,39.000000,95.400000,61.485973,0.000000,31.635036,35.200928,0.205700,22.932449,73.151951,54.704497,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.262902,91.866273,104.446396,153.671112,90.526315,93.980142,54.656835,14.365655,103.093415,3.789985,92.184193,38.834547,151.265744,103.671253,149.351818,102.493505,70.247657,101.829300,-0.061958,-2.174720,32.025740,-235.688370,104.078089,3.581569,22.077862,9.019341,-0.890644,-45.908132,15.152942,449249.127330,0.956982,49.565784,28.014501,2.711397,0.073999,0.052333,119.203130,103.376597,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.126988,70.058945,87.794552,29.873418,18.251956,39.000000,95.400000,61.530128,0.000000,31.635036,35.199522,0.207875,22.892097,73.511130,54.712414,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.493490,91.869874,104.522160,153.680620,90.533617,93.986230,54.685154,14.361659,103.073566,3.787197,92.176074,38.880744,151.282127,103.600351,149.354546,102.424318,70.262081,101.957040,-0.061951,-2.172989,32.025740,-235.685995,103.758708,3.578699,22.089618,8.999237,15.668381,807.206543,15.199443,449321.891808,0.961916,49.690893,28.002654,2.718776,0.074633,0.051979,119.251314,103.372116,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.166057,70.039515,87.782269,29.873418,18.215639,39.000000,95.400000,61.637491,0.000000,31.635036,35.197974,0.204247,22.878160,73.891336,54.709119,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.616690,91.868489,104.542443,153.681739,90.603463,93.993799,54.662336,14.364370,103.023814,3.784955,92.200789,38.858440,151.279683,103.696633,149.339924,102.496458,70.266459,101.883518,-0.061814,-2.172983,32.025740,-235.687531,104.119389,3.575981,22.084840,9.046026,14.869598,766.374450,15.271051,449508.608949,0.967720,49.994005,28.011333,2.729704,0.074789,0.052184,119.268407,103.423451,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.194084,70.040992,87.797939,29.873418,18.238994,39.000000,95.400000,61.692927,0.000000,31.635036,35.196109,0.205571,22.899526,73.462727,54.709562,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.766651,91.874030,104.711304,153.678942,90.615647,94.001397,54.721298,14.371220,103.104864,3.783195,92.196686,38.872437,151.273022,103.660788,149.359494,102.437791,70.266783,101.899999,-0.061754,-2.174731,32.025740,-235.675780,103.503952,3.574100,22.052620,9.055492,-1.518272,-78.166939,15.182666,449415.938326,0.961120,49.690041,28.078089,2.715320,0.075176,0.051788,119.254193,103.373449,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.200078,70.044912,87.778748,29.873418,18.315371,39.000000,95.400000,61.501457,0.000000,31.635036,35.194532,0.207305,22.894369,74.334892,54.707782,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.576996,91.874030,104.665493,153.678942,90.616414,94.004419,54.663623,14.360946,103.072362,3.780297,92.185934,38.889777,151.289044,103.611416,149.361099,102.543883,70.280560,101.820673,-0.061541,-2.175313,32.025740,-235.690139,103.762889,3.571490,22.089059,9.033946,16.271212,838.593491,15.133483,449387.615502,0.958328,49.524908,28.026996,2.707183,0.074361,0.051599,119.231126,103.406680,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.189383,70.049153,87.787779,29.873418,18.286256,39.000000,95.400000,61.437345,0.000000,31.635036,35.193273,0.205614,22.892350,73.616858,54.705136,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.251922,91.872644,104.640586,153.669993,90.647531,94.004591,54.664629,14.352954,103.100817,3.776748,92.202217,38.967715,151.243044,103.613239,149.373187,102.438267,70.249686,101.916340,-0.061368,-2.174739,32.025740,-235.700091,104.059841,3.567886,22.085327,9.001275,23.207476,1196.055951,15.094664,449363.765365,0.953439,49.331671,28.037146,2.701067,0.075350,0.051384,119.197986,103.408899,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.196344,70.043252,87.779877,29.873418,18.281441,39.000000,95.400000,61.519117,0.000000,31.635036,35.191754,0.205185,22.931169,72.813819,54.705264,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.514501,91.877631,104.625823,153.665798,90.653844,94.006295,54.661339,14.372219,103.145252,3.773996,92.230724,38.912421,151.263072,103.627106,149.389839,102.435856,70.270423,101.967274,-0.061347,-2.174038,32.025740,-235.678049,103.693725,3.565094,22.102906,9.048496,14.249074,734.406262,15.170631,449437.230026,0.959476,49.583163,27.972946,2.713158,0.074435,0.051881,119.160703,103.452423,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.189200,70.063907,87.819300,29.873418,18.270678,39.000000,95.400000,61.667808,0.000000,31.635036,35.190280,0.205270,22.932521,73.782131,54.707487,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
