OSU 80 Ton Compressor Load Stand
38.102281,91.957419,105.008902,153.709705,91.051282,94.257148,54.691266,14.363514,103.229706,3.650380,92.300679,39.000691,151.283614,103.832207,149.380000,102.565520,70.234860,101.920860,-0.060207,-2.177894,32.025740,-235.689531,104.276144,3.446997,22.107017,9.008757,49.091819,2528.838748,15.286616,450860.799369,0.965475,49.843816,28.069926,2.724948,0.073952,0.051505,119.280890,103.333926,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.058153,70.077654,87.655603,29.873418,18.402266,39.000000,95.400000,61.912169,0.000000,31.635036,35.133339,0.207305,22.923200,74.688331,54.709611,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.749564,91.956588,104.930425,153.709985,91.068592,94.254900,54.697043,14.366796,103.184611,3.648653,92.308999,39.051405,151.292279,103.800809,149.381839,102.527894,70.257971,102.063223,-0.060388,-2.176135,32.025740,-235.680368,103.912646,3.445588,22.128798,9.000770,30.056931,1548.141943,15.329323,450856.288352,0.967541,49.923016,28.031383,2.732205,0.075136,0.050696,119.290984,103.351786,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.072606,70.058085,87.646955,29.873418,18.463569,39.000000,95.400000,62.044668,0.000000,31.635036,35.132846,0.204120,22.940671,74.397989,54.698793,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.257371,91.958250,104.916772,153.711383,91.078300,94.248660,54.695593,14.385205,103.256791,3.647177,92.333398,38.933529,151.309230,103.821345,149.394646,102.559016,70.265344,101.981729,-0.060471,-2.175560,32.025740,-235.669310,104.308930,3.444558,22.144719,9.048875,11.166083,575.146565,15.472725,451043.085847,0.974512,50.300234,28.082324,2.755974,0.073904,0.051092,119.363099,103.421179,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.084501,70.093629,87.681416,29.873418,18.462929,39.000000,95.400000,61.767972,0.000000,31.635036,35.132311,0.205056,22.934829,74.637513,54.703454,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.096920,91.958250,104.803928,153.711383,91.081639,94.246710,54.692510,14.362087,103.242662,3.644637,92.312702,39.124504,151.286841,103.822764,149.377529,102.605163,70.268432,101.981954,-0.060445,-2.176049,32.025740,-235.693245,104.345528,3.442504,22.155826,9.062650,18.818653,969.372440,15.177845,450703.399941,0.957059,49.436850,28.149620,2.707912,0.074776,0.051471,119.348363,103.421757,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.071224,70.083671,87.653956,29.873418,18.438666,39.000000,95.400000,61.994663,0.000000,31.635036,35.131887,0.206002,22.932594,74.357605,54.705293,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.055741,91.961298,104.878730,153.705230,91.100692,94.254556,54.667530,14.360375,103.143050,3.642216,92.306523,39.165837,151.297383,103.851152,149.410917,102.632298,70.253754,101.985629,-0.060592,-2.177803,32.025740,-235.689076,104.393742,3.439978,22.170881,9.022929,13.788266,710.575431,15.389642,450881.266401,0.970145,50.093377,28.090506,2.742394,0.074607,0.050927,119.399220,103.382069,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.063250,70.076941,87.655423,29.873418,18.396227,39.000000,95.400000,62.079465,0.000000,31.635036,35.131537,0.207043,22.932666,75.050807,54.702972,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
39.110547,91.964900,104.715371,153.700476,91.131133,94.263427,54.629070,14.357092,103.175070,3.640661,92.311453,39.113336,151.300902,103.785871,149.382495,102.564802,70.252626,101.963084,-0.060634,-2.179630,32.025740,-235.693665,104.449850,3.438293,22.104854,9.006377,-0.309753,-15.974283,15.443277,450938.388759,0.974530,50.308256,28.087562,2.750982,0.074857,0.050575,119.436212,103.396955,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.072492,70.090333,87.666106,29.873418,18.441031,39.000000,95.400000,62.106551,0.000000,31.635036,35.131089,0.205270,22.932413,74.966756,54.712748,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
39.060709,91.967116,104.738088,153.692366,91.114194,94.272829,54.707370,14.373646,103.184433,3.639198,92.336899,39.063291,151.290343,103.887816,149.362401,102.494651,70.235783,102.027794,-0.060626,-2.181387,32.025740,-235.679398,104.105333,3.436701,22.076041,9.060829,25.536596,1315.064794,15.473831,451023.926536,0.976186,50.366564,28.104572,2.755924,0.074162,0.051536,119.380648,103.406294,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.067585,70.076713,87.658947,29.873418,18.385222,39.000000,95.400000,61.646497,0.000000,31.635036,35.130826,0.205185,22.897110,74.737295,54.719829,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.294093,91.967116,104.868188,153.692366,91.119677,94.280526,54.673768,14.360946,103.231387,3.637345,92.337077,39.132946,151.310371,103.857775,149.378673,102.520577,70.249238,102.007421,-0.060676,-2.183160,32.025740,-235.691119,104.368697,3.435023,22.106224,9.039770,14.774008,761.288602,14.992424,450603.819688,0.948928,48.968919,28.091381,2.677420,0.075056,0.052375,119.298418,103.322213,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.069153,70.100685,87.680264,29.873418,18.402503,39.000000,95.400000,61.661171,0.000000,31.635036,35.130524,0.207087,22.934811,73.037435,54.697701,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.921102,91.970995,104.869844,153.697120,91.118017,94.294439,54.607525,14.369651,103.289286,3.634891,92.325169,39.103803,151.273563,103.857810,149.371446,102.527652,70.244815,101.887492,-0.060587,-2.185493,32.025740,-235.683884,104.374955,3.432158,22.099949,8.989393,16.398158,846.004298,15.018840,450703.364444,0.948959,49.036684,28.149319,2.681418,0.075829,0.052302,119.244787,103.274024,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.084504,70.094462,87.691781,29.873418,18.428150,39.000000,95.400000,62.002515,0.000000,31.635036,35.130201,0.208802,22.885606,73.196677,54.706464,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.376340,91.974596,104.981120,153.693764,91.110916,94.297325,54.676071,14.369793,103.183522,3.632859,92.325102,39.123113,151.291230,103.804133,149.374702,102.671542,70.249723,101.969745,-0.060616,-2.187250,32.025740,-235.681781,103.927227,3.429538,22.099463,9.021739,18.612770,959.055434,15.371874,451056.816135,0.969888,50.053162,28.122927,2.738495,0.076667,0.051431,119.142291,103.221239,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.083906,70.083076,87.687242,29.873418,18.430212,39.000000,95.400000,61.725255,0.000000,31.635036,35.130022,0.205959,22.888563,74.229215,54.707565,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.167297,91.977921,104.593867,153.690688,91.127707,94.295784,54.654020,14.364228,103.161449,3.631208,92.344750,39.048187,151.313260,103.845517,149.383851,102.582857,70.250115,101.996338,-0.060687,-2.188996,32.025740,-235.689307,103.915788,3.427259,22.145224,9.048641,17.801863,917.642100,15.101589,450856.226195,0.954557,49.224525,28.051167,2.694421,0.074337,0.050923,119.083002,103.319462,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.116706,70.079780,87.683968,29.873418,18.492042,39.000000,95.400000,61.972886,0.000000,31.635036,35.129728,0.206131,22.924786,72.324911,54.712384,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.234466,91.980414,104.740632,153.693205,91.107676,94.293633,54.751810,14.356522,103.245268,3.628847,92.321735,39.032197,151.290830,103.806075,149.357944,102.629097,70.220115,101.903420,-0.060624,-2.190742,32.025740,-235.695870,104.368516,3.425014,22.071317,9.036651,48.632197,2502.392338,15.355390,451108.441136,0.967823,49.950844,28.098516,2.735569,0.073752,0.051650,119.041658,103.354472,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.084298,70.070606,87.689117,29.873418,18.392524,39.000000,95.400000,62.075743,0.000000,31.635036,35.129605,0.208315,22.892404,74.555742,54.705893,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.944704,91.980414,104.844613,153.693205,91.103548,94.289887,54.693032,14.362515,103.198798,3.626113,92.344505,39.087734,151.291631,103.806180,149.368637,102.578700,70.265622,101.934879,-0.060781,-2.192522,32.025740,-235.685956,104.284609,3.422732,22.119062,9.023759,23.907849,1231.511577,15.390144,451198.726749,0.973852,50.233592,28.115012,2.740405,0.074120,0.051640,119.021138,103.397488,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.091397,70.086418,87.717051,29.873418,18.420560,39.000000,95.400000,62.047364,0.000000,31.635036,35.129468,0.205915,22.934667,74.661860,54.719564,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
39.060195,91.982353,104.749661,153.693764,91.085652,94.285337,54.763245,14.361944,103.258372,3.623569,92.343970,39.135569,151.285580,103.915374,149.392621,102.603391,70.285806,102.093631,-0.060828,-2.193140,32.025740,-235.689467,104.201153,3.420335,22.161307,9.020820,11.795654,606.824132,15.381845,451212.934206,0.970278,50.146173,28.085988,2.739430,0.073931,0.051608,119.010409,103.293128,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.103037,70.094739,87.713257,29.873418,18.443108,39.000000,95.400000,61.737746,0.000000,31.635036,35.129326,0.205399,22.876825,73.839240,54.707192,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.252905,91.983185,104.931869,153.704112,91.057008,94.285400,54.681238,14.376929,103.259791,3.621439,92.321891,39.199772,151.279718,103.891262,149.347186,102.686663,70.243918,102.083150,-0.060833,-2.194883,32.025740,-235.674319,104.033073,3.417946,22.121640,9.053743,22.503798,1159.437845,15.087410,450799.860215,0.952423,49.202808,28.060470,2.692140,0.074531,0.051414,118.991567,103.311499,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.082936,70.063021,87.688869,29.873418,18.428811,39.000000,95.400000,61.694461,0.000000,31.635036,35.129121,0.206869,22.896064,73.269955,54.712060,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.346811,91.986786,104.835789,153.698519,91.080903,94.300798,54.654496,14.366083,103.301736,3.620143,92.346669,39.199322,151.266290,103.983965,149.386978,102.713791,70.257489,101.955261,-0.060870,-2.197211,32.025740,-235.684675,104.566525,3.416378,22.109560,9.066437,24.654946,1270.890572,15.023116,450695.606541,0.948162,49.052599,28.141083,2.681750,0.077605,0.051916,119.049160,103.368094,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.115138,70.074063,87.714364,29.873418,18.467917,39.000000,95.400000,61.644633,0.000000,31.635036,35.128895,0.203570,22.868243,73.141108,54.709119,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
39.023737,91.987894,104.792541,153.702714,91.117963,94.301488,54.688777,14.366796,103.347558,3.619519,92.318301,39.223589,151.260093,103.824366,149.374681,102.606613,70.245600,102.054245,-0.060912,-2.198379,32.025740,-235.685922,104.042520,3.416313,22.156853,8.996839,10.414374,536.494120,15.400555,451128.803103,0.970952,50.124282,28.176320,2.743108,0.073825,0.050629,119.050076,103.356647,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.107532,70.063968,87.696208,29.873418,18.425982,39.000000,95.400000,62.000995,0.000000,31.635036,35.128885,0.206045,22.924552,74.446041,54.709798,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.214623,91.987894,104.922618,153.702714,91.166890,94.296088,54.676779,14.365940,103.230007,3.618642,92.358690,39.124621,151.279150,103.858353,149.375906,102.641286,70.273226,102.034616,-0.060928,-2.198360,32.025740,-235.687431,104.687120,3.415508,22.108261,9.021090,22.473762,1157.984746,15.348934,451120.203350,0.967513,50.010243,28.077833,2.734150,0.075384,0.051789,119.024017,103.351700,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.115922,70.082315,87.733038,29.873418,18.456986,39.000000,95.400000,61.709642,0.000000,31.635036,35.128785,0.207436,22.882325,73.103543,54.707910,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.250848,91.987617,104.834553,153.704951,91.216001,94.294414,54.613394,14.358520,103.268513,3.617295,92.328582,39.206541,151.286025,103.932561,149.385840,102.682922,70.271152,101.949166,-0.060826,-2.199551,32.025740,-235.694689,104.160365,3.414072,22.142177,9.081348,1.248057,64.382115,15.048031,450865.740567,0.950573,49.106133,28.156292,2.685354,0.074537,0.051865,119.002035,103.257452,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.113481,70.077385,87.727755,29.873418,18.459952,39.000000,95.400000,62.063699,0.000000,31.635036,35.128632,0.207875,22.927112,73.032794,54.701428,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.847797,91.991773,104.711312,153.706069,91.238065,94.300563,54.639704,14.363229,103.270770,3.616361,92.319149,39.241301,151.290916,103.980130,149.353466,102.592615,70.241499,101.967914,-0.060996,-2.200642,32.025740,-235.686549,104.562529,3.412792,22.117547,9.044908,5.199792,268.106655,15.418155,451151.502297,0.972188,50.180204,28.116206,2.745614,0.075286,0.052141,118.979072,103.277221,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.106382,70.049540,87.703571,29.873418,18.477850,39.000000,95.400000,62.058077,0.000000,31.635036,35.128489,0.208581,22.917250,74.327225,54.707959,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
39.034506,91.989834,104.790204,153.715298,91.251947,94.307394,54.671021,14.364656,103.282984,3.615150,92.328471,39.113590,151.300507,103.958491,149.374872,102.701282,70.266475,101.994154,-0.060957,-2.200656,32.025740,-235.686102,104.055227,3.411491,22.097948,9.004737,27.073353,1395.130573,15.388816,451129.637728,0.972317,50.131467,28.064015,2.740712,0.074966,0.051647,119.038824,103.343203,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.127241,70.081188,87.727236,29.873418,18.442226,39.000000,95.400000,61.799384,0.000000,31.635036,35.128559,0.206002,22.890024,74.029245,54.707841,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.141398,91.989834,104.783599,153.715298,91.259135,94.314216,54.659356,14.363657,103.349158,3.614572,92.327870,39.159861,151.298063,103.903509,149.387256,102.647315,70.252582,101.936021,-0.060996,-2.199508,32.025740,-235.687754,104.039870,3.410917,22.150903,9.000409,12.069296,622.081676,15.111703,450950.736564,0.956020,49.342100,28.105577,2.695425,0.075490,0.052300,119.105748,103.347796,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.114611,70.066068,87.740852,29.873418,18.465398,39.000000,95.400000,61.723621,0.000000,31.635036,35.128372,0.206912,22.919540,72.450210,54.712227,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.745467,91.989557,104.947062,153.723129,91.240677,94.314126,54.724137,14.358520,103.352356,3.614769,92.344841,39.223759,151.331267,103.914403,149.397718,102.696123,70.248965,102.033888,-0.061300,-2.197750,32.025740,-235.691748,104.649025,3.411333,22.144575,9.048911,28.042394,1443.664094,15.044082,450854.325163,0.950666,49.093892,28.097266,2.684553,0.074347,0.051769,119.132546,103.353897,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.111086,70.079969,87.742591,29.873418,18.514301,39.000000,95.400000,62.115793,0.000000,31.635036,35.128242,0.206088,22.908847,73.028928,54.701999,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.310783,91.991219,104.818844,153.725366,91.233952,94.317874,54.656729,14.366939,103.352440,3.615770,92.354007,39.167853,151.307571,103.966009,149.416185,102.676021,70.275853,101.948281,-0.061240,-2.197771,32.025740,-235.681695,104.482539,3.412511,22.106188,9.026788,20.706408,1067.311341,15.432890,451308.013365,0.974677,50.280203,28.074235,2.747241,0.074577,0.051626,119.210582,103.441280,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.126251,70.088081,87.758781,29.873418,18.514876,39.000000,95.400000,61.837264,0.000000,31.635036,35.128153,0.204035,22.889411,74.586652,54.706582,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.364913,92.000638,105.107152,153.731519,91.246180,94.323246,54.690212,14.380496,103.329061,3.617006,92.347251,39.260842,151.303334,104.006231,149.386454,102.626506,70.254357,102.080514,-0.061090,-2.198355,32.025740,-235.669608,104.347621,3.413688,22.150525,9.030809,16.899706,870.561679,15.192700,451045.283730,0.957365,49.475244,28.140005,2.708628,0.074249,0.051059,119.169832,103.420983,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.136969,70.069342,87.749501,29.873418,18.490609,39.000000,95.400000,62.022873,0.000000,31.635036,35.128052,0.207043,22.904322,73.719461,54.711853,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.243639,92.000638,104.867573,153.732078,91.246632,94.332964,54.655161,14.333974,103.245111,3.618867,92.378338,39.180696,151.312148,103.940079,149.364859,102.625129,70.252053,101.993182,-0.061069,-2.197760,32.025740,-235.720214,104.297020,3.415385,22.183683,9.031927,45.885205,2365.219752,15.364311,451210.763013,0.970177,50.054969,28.058753,2.736014,0.076263,0.051258,119.075809,103.364457,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.118394,70.052425,87.741959,29.873418,18.596096,39.000000,95.400000,62.008730,0.000000,31.635036,35.128433,0.205399,22.928627,75.302378,54.706080,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.277354,92.000638,105.004120,153.732078,91.237230,94.329176,54.687290,14.364370,103.320289,3.619598,92.346559,39.190463,151.287145,103.838134,149.389625,102.568006,70.259034,101.977055,-0.061090,-2.198363,32.025740,-235.680997,104.417970,3.415989,22.135235,9.063444,40.741897,2098.866627,15.384074,451263.355411,0.968202,49.992131,28.164208,2.739669,0.074985,0.051690,119.032174,103.371579,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.111802,70.054960,87.738233,29.873418,18.540449,39.000000,95.400000,62.057837,0.000000,31.635036,35.128441,0.206174,22.918782,74.303777,54.710270,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.916628,92.006733,104.784405,153.736553,91.257250,94.329967,54.707262,14.363086,103.299066,3.619549,92.361970,39.221016,151.294818,103.979660,149.413291,102.711609,70.253805,102.002705,-0.061080,-2.198368,32.025740,-235.684731,104.429249,3.416256,22.166590,9.065084,13.798287,710.575431,15.403666,451367.463588,0.972194,50.154129,28.111071,2.742092,0.074649,0.051238,119.044103,103.468766,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.128488,70.082436,87.746927,29.873418,18.552895,39.000000,95.400000,62.054362,0.000000,31.635036,35.128714,0.207043,22.966833,74.993839,54.704428,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.334086,92.008673,104.936642,153.744104,91.253546,94.333777,54.646895,14.386062,103.417652,3.619870,92.352737,39.182753,151.292544,104.006234,149.376779,102.732955,70.242607,102.028456,-0.060875,-2.197197,32.025740,-235.661102,104.691741,3.416506,22.150759,9.038490,14.279132,736.149981,15.408298,451321.376055,0.970673,50.109052,28.093847,2.743244,0.074341,0.052274,119.059804,103.393697,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.128491,70.056714,87.743676,29.873418,18.514312,39.000000,95.400000,61.781785,0.000000,31.635036,35.128792,0.206999,22.961027,74.734260,54.698330,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.084237,92.006733,104.878825,153.745502,91.261594,94.336838,54.689936,14.361944,103.375067,3.619616,92.352380,39.241803,151.286282,103.869734,149.385717,102.717965,70.235187,102.083184,-0.061048,-2.197199,32.025740,-235.686690,104.083516,3.416247,22.130475,9.021848,22.718937,1170.336091,15.098014,451057.899741,0.953368,49.266168,28.115367,2.692536,0.074171,0.051944,119.025698,103.426086,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.114176,70.031195,87.731527,29.873418,18.530300,39.000000,95.400000,62.037128,0.000000,31.635036,35.128969,0.206869,22.915555,72.922130,54.705559,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.620130,92.006733,104.855351,153.745502,91.280701,94.336784,54.702017,14.368794,103.399895,3.619324,92.359985,39.170521,151.290963,104.041314,149.381661,102.574059,70.226870,102.016412,-0.061227,-2.197206,32.025740,-235.682617,104.593710,3.416111,22.196520,9.024354,10.388681,535.041020,15.374568,451357.894503,0.969925,50.041306,28.142914,2.737424,0.076145,0.052247,119.062181,103.518298,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.121370,70.039634,87.739227,29.873418,18.554754,39.000000,95.400000,62.141158,0.000000,31.635036,35.128978,0.206564,22.972441,74.273501,54.789263,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
39.142432,92.007287,104.917886,153.747180,91.294821,94.343465,54.637894,14.360946,103.329449,3.618055,92.348099,39.147403,151.291618,103.955926,149.375471,102.721366,70.242792,102.054108,-0.061361,-2.198907,32.025740,-235.690629,104.473608,3.415333,22.125156,9.075290,-1.518776,-78.312249,15.476564,451495.556684,0.975959,50.373754,28.185072,2.753864,0.074876,0.051869,119.050558,103.588322,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.145318,70.047403,87.732883,29.873418,18.583414,39.000000,95.400000,61.915526,0.000000,31.635036,35.129080,0.207831,22.907784,74.813470,54.692862,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.345588,92.005625,104.812085,153.748858,91.304031,94.352631,54.688865,14.360803,103.347121,3.615812,92.372028,39.145311,151.270155,103.955129,149.369552,102.721875,70.251754,102.052822,-0.061526,-2.199497,32.025740,-235.688485,104.870268,3.413653,22.106224,9.020026,18.526862,954.405516,15.237948,451269.475112,0.961332,49.658586,28.151005,2.715044,0.075498,0.052670,119.143820,103.573394,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.135129,70.062523,87.740040,29.873418,18.585651,39.000000,95.400000,61.675727,0.000000,31.635036,35.129120,0.206174,22.890655,73.768508,54.717557,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.422940,92.006456,104.893855,153.745502,91.307178,94.362514,54.694568,14.365369,103.330604,3.614476,92.360500,39.277553,151.283484,103.978999,149.374925,102.693357,70.260166,102.060980,-0.061526,-2.201239,32.025740,-235.686532,105.162157,3.412099,22.163416,8.996893,16.957473,873.467877,15.022799,451043.796986,0.948845,48.969403,28.159014,2.680413,0.074821,0.050879,119.105075,103.589077,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.125224,70.047223,87.748690,29.873418,18.558888,39.000000,95.400000,62.027814,0.000000,31.635036,35.129185,0.208404,22.873778,72.283771,54.711047,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.249347,92.008396,105.013536,153.746900,91.330187,94.372563,54.650539,14.363657,103.367463,3.612747,92.342948,39.190724,151.280637,103.996262,149.342782,102.771667,70.254475,102.061553,-0.061410,-2.201819,32.025740,-235.688408,104.305166,3.410537,22.129357,9.055997,-1.485302,-76.568530,15.354044,451422.881950,0.969058,50.022904,28.149234,2.733354,0.073875,0.050977,119.166018,103.586393,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.125015,70.050748,87.737423,29.873418,18.598386,39.000000,95.400000,62.001680,0.000000,31.635036,35.129293,0.205829,22.892548,74.471112,54.715266,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.704692,92.008396,104.973537,153.746900,91.332773,94.377810,54.640731,14.357949,103.426476,3.610819,92.348948,39.205807,151.277305,103.958491,149.373296,102.596624,70.256110,102.022054,-0.061442,-2.201263,32.025740,-235.691339,104.568181,3.409077,22.113310,9.078247,15.266732,787.153771,15.333861,451422.419140,0.966983,49.920574,28.146001,2.729980,0.075519,0.052354,119.240170,103.579185,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.126351,70.071585,87.734555,29.873418,18.627185,39.000000,95.400000,62.087599,0.000000,31.635036,35.129459,0.206088,22.868477,73.577700,54.713299,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.736878,92.004240,105.098364,153.743824,91.313790,94.382184,54.654582,14.363086,103.389120,3.608888,92.356195,39.227514,151.308484,104.060962,149.366512,102.706557,70.247424,102.050208,-0.061431,-2.201265,32.025740,-235.690122,104.675455,3.407658,22.109469,9.017683,22.495647,1159.583155,15.429459,451560.024037,0.972547,50.154252,28.152056,2.745499,0.075849,0.051196,119.278650,103.597970,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.124346,70.079952,87.739455,29.873418,18.646206,39.000000,95.400000,61.893382,0.000000,31.635036,35.129375,0.205872,22.895541,74.962459,54.705657,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
39.016859,92.005348,104.999266,153.734315,91.290018,94.389829,54.746163,14.361516,103.394088,3.606508,92.341522,39.130430,151.281375,104.065281,149.344663,102.676629,70.241803,102.214491,-0.061337,-2.201296,32.025740,-235.685321,104.129425,3.405456,22.097533,8.990511,13.426899,690.958589,15.225344,451379.331403,0.960591,49.548093,28.125346,2.712166,0.074846,0.050698,119.247431,103.551837,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.094291,70.033714,87.722972,29.873418,18.678631,39.000000,95.400000,61.874021,0.000000,31.635036,35.129424,0.205485,22.909659,73.877860,54.711627,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
39.150656,92.011166,104.922389,153.730680,91.299520,94.388050,54.737862,14.363514,103.409487,3.604942,92.382266,39.221931,151.305681,104.002826,149.393752,102.713993,70.256526,102.113484,-0.061263,-2.199565,32.025740,-235.681199,104.632157,3.403775,22.106296,9.060739,41.812892,2152.050066,15.230230,451396.358591,0.959533,49.501299,28.151907,2.713135,0.075110,0.051847,119.348871,103.494544,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.118377,70.057802,87.748782,29.873418,18.605504,39.000000,95.400000,61.743675,0.000000,31.635036,35.129530,0.208271,22.916745,73.979034,54.701487,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.286066,92.011166,104.877471,153.730680,91.295765,94.387924,54.694232,14.359804,103.392375,3.603128,92.376914,39.182485,151.309225,103.961001,149.388555,102.691703,70.245604,102.129036,-0.061064,-2.198892,32.025740,-235.691117,104.376366,3.402114,22.148181,9.054194,43.776850,2254.929505,15.095949,451321.848738,0.950682,49.132644,28.261746,2.691126,0.074431,0.051536,119.347170,103.527150,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.090305,70.045080,87.725478,29.873418,18.639726,39.000000,95.400000,61.692714,0.000000,31.635036,35.129868,0.207305,22.967104,73.464986,54.707201,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.896684,92.013660,104.862098,153.729841,91.309511,94.381613,54.676414,14.360232,103.356030,3.601612,92.386459,39.161146,151.313757,104.081664,149.371418,102.799534,70.255881,102.061719,-0.060985,-2.198903,32.025740,-235.695590,104.123572,3.400973,22.126346,9.010524,24.202336,1247.059741,15.026984,451234.409002,0.947356,48.962478,28.182959,2.679965,0.075704,0.051777,119.291361,103.519076,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.089452,70.051281,87.727014,29.873418,18.645137,39.000000,95.400000,61.960033,0.000000,31.635036,35.130159,0.207568,22.921198,72.151047,54.718059,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.395861,92.015322,104.812195,153.730400,91.294390,94.379642,54.824901,14.363372,103.417516,3.600626,92.360880,39.191575,151.322634,104.007428,149.383739,102.768448,70.261388,102.032047,-0.061206,-2.198913,32.025740,-235.686406,104.891763,3.400498,22.173459,9.033549,44.263184,2274.546348,15.395724,451637.502040,0.970942,50.107937,28.203748,2.739312,0.074121,0.051329,119.288724,103.492038,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.098328,70.046465,87.738101,29.873418,18.635252,39.000000,95.400000,61.800436,0.000000,31.635036,35.130390,0.204885,22.930772,74.266074,54.702156,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.281568,92.016430,104.881709,153.733756,91.275084,94.384868,54.717126,14.361944,103.466592,3.600156,92.385389,39.164808,151.311818,103.992750,149.372517,102.705578,70.245237,102.217041,-0.061337,-2.198895,32.025740,-235.696001,104.249285,3.400440,22.227497,9.045882,47.969216,2469.842911,15.126557,451319.643945,0.954965,49.299417,28.150756,2.695914,0.074352,0.051118,119.256567,103.491661,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.079864,70.049575,87.730808,29.873418,18.622359,39.000000,95.400000,62.029034,0.000000,31.635036,35.130567,0.207743,22.964201,72.875338,54.786706,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.051313,92.018646,104.906725,153.737671,91.294452,94.390833,54.779969,14.364799,103.392467,3.601364,92.362799,39.060616,151.299678,103.982681,149.368336,102.750155,70.245952,102.100566,-0.061245,-2.196560,32.025740,-235.686449,104.508951,3.401151,22.173874,9.067464,30.472634,1567.177545,15.336769,451524.840034,0.965603,49.965537,28.126413,2.729779,0.074486,0.051205,119.243901,103.491950,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.089409,70.035886,87.722974,29.873418,18.686635,39.000000,95.400000,62.088289,0.000000,31.635036,35.130801,0.206261,22.922857,74.855366,54.706454,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.793513,92.018646,104.989459,153.737671,91.310192,94.398366,54.658071,14.379640,103.357133,3.602789,92.389827,39.171945,151.317827,103.992778,149.378540,102.753588,70.269729,102.159972,-0.061111,-2.193045,32.025740,-235.669484,104.522324,3.402180,22.169385,9.034361,10.445176,538.383149,15.398081,451632.838448,0.970637,50.119213,28.259929,2.739744,0.074148,0.051165,119.336249,103.530012,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.103444,70.060709,87.732456,29.873418,18.663997,39.000000,95.400000,62.201098,0.000000,31.635036,35.131096,0.204928,22.933820,74.120810,54.700465,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.395015,92.018646,104.806867,153.736553,91.346712,94.407735,54.683473,14.364370,103.380598,3.604017,92.371452,39.093812,151.314331,104.020205,149.373134,102.755105,70.273969,102.155477,-0.061043,-2.191232,32.025740,-235.683937,104.062610,3.403463,22.170809,9.011895,20.392186,1050.600698,15.504593,451764.703381,0.975836,50.429857,28.185337,2.756980,0.074753,0.052162,119.299451,103.503351,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.097547,70.044024,87.746367,29.873418,18.690224,39.000000,95.400000,61.883159,0.000000,31.635036,35.131312,0.205399,22.974226,75.169768,54.696206,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
37.961061,92.019201,104.913322,153.735714,91.377037,94.412306,54.618604,14.366511,103.414445,3.605776,92.385903,39.195690,151.334146,103.969834,149.382727,102.742903,70.256550,102.080568,-0.061064,-2.189492,32.025740,-235.683593,104.722607,3.405438,22.153121,9.052427,11.012327,568.026377,15.192851,451428.648533,0.958174,49.440745,28.199247,2.706366,0.074779,0.052000,119.239409,103.502153,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.103862,70.065691,87.761405,29.873418,18.643457,39.000000,95.400000,62.058016,0.000000,31.635036,35.131528,0.206564,22.945684,74.137476,54.700268,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
37.963482,92.017538,104.908645,153.740748,91.400343,94.418320,54.640563,14.361802,103.378683,3.607613,92.356688,39.151508,151.307901,104.043319,149.372013,102.676588,70.249592,102.051209,-0.061135,-2.187748,32.025740,-235.688139,104.075215,3.407166,22.168862,9.069340,0.110102,5.676898,15.341177,451643.431378,0.968418,49.969988,28.192156,2.729700,0.076829,0.051897,119.124897,103.498648,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.102963,70.034504,87.752960,29.873418,18.688328,39.000000,95.400000,62.262396,0.000000,31.635036,35.131772,0.203570,22.974406,74.689607,54.701478,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.857165,92.013383,104.976137,153.742146,91.404423,94.433518,54.670534,14.362515,103.399990,3.611629,92.378166,39.191369,151.307291,104.040106,149.380151,102.678932,70.249386,102.199656,-0.060902,-2.186020,32.025740,-235.685629,104.076418,3.410128,22.167690,9.017106,20.412739,1051.908487,15.548998,451889.801972,0.981420,50.551696,28.162049,2.763709,0.075013,0.053335,119.153354,103.559137,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.146689,70.048774,87.757635,29.873418,18.730405,39.000000,95.400000,62.269834,0.000000,31.635036,35.131983,0.207392,22.946369,75.274335,54.701576,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.910397,92.013383,104.954045,153.742146,91.366551,94.445778,54.628332,14.363372,103.352468,3.615190,92.383294,39.068610,151.318801,103.986489,149.385221,102.765841,70.253026,102.126890,-0.060718,-2.186048,32.025740,-235.689183,104.139275,3.413378,22.150128,9.034775,4.018124,207.221789,15.548201,451927.608650,0.981017,50.546777,28.150374,2.763409,0.075486,0.052893,119.282381,103.551861,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.153879,70.073391,87.776240,29.873418,18.729085,39.000000,95.400000,61.892655,0.000000,31.635036,35.131989,0.204204,22.967825,76.377629,54.704389,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.232233,92.020032,105.014413,153.743824,91.352543,94.452017,54.783847,14.364370,103.365235,3.617788,92.372189,39.055315,151.299260,104.027075,149.362971,102.683720,70.232428,102.119564,-0.060833,-2.183697,32.025740,-235.686061,104.633829,3.416431,22.164210,9.092382,1.096542,56.390068,15.168600,451597.917273,0.956628,49.351333,28.244756,2.701590,0.074868,0.052914,119.329994,103.574752,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.125462,70.049950,87.754429,29.873418,18.793945,39.000000,95.400000,61.861333,0.000000,31.635036,35.132434,0.206391,22.973108,73.139614,54.774688,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.147656,92.022525,104.935959,153.751375,91.344939,94.454976,54.684094,14.358234,103.377077,3.620067,92.380841,39.161747,151.330459,103.960903,149.413263,102.757607,70.259616,102.166481,-0.060718,-2.182608,32.025740,-235.691544,104.091553,3.419133,22.192518,9.057205,17.337814,893.230030,15.144442,451625.484293,0.956095,49.281039,28.194966,2.697327,0.074674,0.052245,119.418498,103.618489,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.142978,70.074522,87.789607,29.873418,18.757755,39.000000,95.400000,62.155823,0.000000,31.635036,35.132666,0.207480,22.966509,74.163153,54.788732,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.205026,92.025850,104.986193,153.756129,91.346032,94.463326,54.667172,14.363229,103.410182,3.624362,92.374710,39.031594,151.294981,104.066339,149.378461,102.752334,70.241668,102.143398,-0.060742,-2.183158,32.025740,-235.687366,104.312243,3.422747,22.162425,9.035569,25.407866,1309.397706,15.450494,452001.788986,0.971485,50.188779,28.210917,2.746751,0.074798,0.052314,119.474889,103.590434,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.153144,70.051910,87.776897,29.873418,18.734212,39.000000,95.400000,62.206784,0.000000,31.635036,35.133025,0.205228,22.933802,74.860333,54.708332,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
37.926798,92.025850,104.929809,153.756129,91.367432,94.465609,54.687116,14.358805,103.369802,3.628055,92.381310,38.947738,151.331137,104.049810,149.382373,102.701298,70.230654,102.085921,-0.060692,-2.184911,32.025740,-235.699957,104.187735,3.426273,22.198774,9.030178,12.210817,629.056553,15.476741,452010.214750,0.975590,50.304510,28.213488,2.750784,0.074885,0.051461,119.551958,103.604584,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.156580,70.061571,87.804307,29.873418,18.760886,39.000000,95.400000,62.186887,0.000000,31.635036,35.133444,0.205657,22.958233,74.593910,54.692312,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.632847,92.027512,105.086913,153.760883,91.374459,94.473997,54.718662,14.358520,103.428028,3.632160,92.377587,39.101931,151.303395,103.994396,149.402870,102.778753,70.223489,102.108489,-0.060540,-2.184917,32.025740,-235.699099,104.020048,3.429831,22.190065,9.027743,21.717671,1118.169821,15.460245,452059.792187,0.974426,50.231002,28.216796,2.747968,0.075460,0.051482,119.564012,103.595691,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.145333,70.083930,87.797287,29.873418,18.785472,39.000000,95.400000,62.326519,0.000000,31.635036,35.133816,0.206564,22.972495,75.332210,54.693590,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.351720,92.027789,105.054686,153.759765,91.403664,94.482376,54.702127,14.367795,103.412788,3.635346,92.380575,39.027227,151.311994,104.107876,149.405024,102.631407,70.240263,102.160044,-0.060671,-2.184897,32.025740,-235.681166,104.164583,3.433332,22.154834,9.088885,44.164062,2274.546348,15.575665,452214.786199,0.981701,50.604448,28.191342,2.766640,0.074501,0.051773,119.509654,103.545564,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.132332,70.062215,87.795028,29.873418,18.816286,39.000000,95.400000,62.025424,0.000000,31.635036,35.134134,0.207875,22.960054,75.736163,54.697258,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.393435,92.027789,104.877589,153.760324,91.399994,94.485054,54.692880,14.368937,103.349535,3.639509,92.395984,39.106338,151.344755,104.069430,149.397926,102.753152,70.252451,102.040714,-0.060576,-2.183763,32.025740,-235.684598,103.891455,3.437539,22.171422,9.062614,21.052976,1084.457915,15.289263,451953.025864,0.962144,49.662486,28.212828,2.720144,0.074865,0.051749,119.526284,103.542924,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.150726,70.084760,87.799656,29.873418,18.748051,39.000000,95.400000,62.356822,0.000000,31.635036,35.134574,0.207349,22.972206,74.016932,54.700858,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.382042,92.032499,104.969241,153.762841,91.405240,94.486746,54.681505,14.364799,103.424827,3.643323,92.389853,39.106261,151.319395,104.112568,149.388480,102.788129,70.273074,102.183329,-0.060592,-2.183772,32.025740,-235.679752,104.120960,3.441150,22.199045,9.017286,12.322379,634.868951,15.408975,452090.390379,0.970038,50.036885,28.228760,2.739243,0.073511,0.050861,119.582668,103.472544,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.154114,70.066158,87.806048,29.873418,18.794968,39.000000,95.400000,62.155284,0.000000,31.635036,35.134896,0.206999,22.975217,74.126223,54.795901,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
