OSU 80 Ton Compressor Load Stand
38.838916,92.032499,104.834505,153.762841,91.421463,94.489965,54.660637,14.364799,103.426952,3.648350,92.375602,39.043235,151.308665,104.013271,149.389135,102.690342,70.245494,102.111340,-0.060498,-2.182615,32.025740,-235.686449,103.762337,3.446221,22.151336,9.038598,31.240763,1610.189288,15.365209,452061.466633,0.969107,49.981238,28.140853,2.731654,0.075042,0.051280,119.588748,103.443595,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.139479,70.049862,87.776175,29.873418,18.801577,39.000000,95.400000,62.161457,0.000000,31.635036,35.135441,0.205228,22.972134,74.103246,54.703779,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.723442,92.036377,104.912747,153.771790,91.420314,94.494497,54.821303,14.369936,103.352005,3.654106,92.367218,39.056007,151.320748,104.010557,149.408474,102.693034,70.260471,102.001230,-0.060340,-2.181441,32.025740,-235.682129,104.015965,3.451463,22.169024,9.070187,49.395162,2538.429204,15.384147,452045.940998,0.969642,50.001142,28.210716,2.734853,0.075944,0.052638,119.549563,103.407703,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.153934,70.051456,87.796949,29.873418,18.793478,39.000000,95.400000,61.962278,0.000000,31.635036,35.135986,0.207218,22.963101,74.319780,54.769957,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.582234,92.041364,104.893349,153.774867,91.421484,94.500598,54.709024,14.362373,103.348528,3.658911,92.372481,39.086779,151.332699,104.064992,149.394589,102.684493,70.258029,102.103364,-0.060550,-2.182598,32.025740,-235.689855,103.939385,3.456539,22.181429,9.054915,36.192437,1863.755139,15.165524,451906.042473,0.957893,49.394564,28.192632,2.699213,0.074626,0.051566,119.552352,103.529129,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.145842,70.055811,87.800652,29.873418,18.796416,39.000000,95.400000,62.021269,0.000000,31.635036,35.136407,0.205829,22.964002,73.896137,54.703966,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
37.996584,92.043027,105.122344,153.772070,91.413334,94.507500,54.767777,14.376215,103.416468,3.664535,92.388693,39.065210,151.314148,104.105172,149.388926,102.648953,70.242844,102.147243,-0.060631,-2.184369,32.025740,-235.673236,104.519062,3.462107,22.147820,9.012418,10.861615,558.726541,15.228057,451956.008836,0.958176,49.551233,28.107762,2.709283,0.074793,0.051756,119.511704,103.550844,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.138421,70.052952,87.812189,29.873418,18.823394,39.000000,95.400000,62.082422,0.000000,31.635036,35.137084,0.205528,22.933531,73.488265,54.705166,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.265527,92.043027,104.937367,153.772070,91.400996,94.511400,54.670164,14.365084,103.313975,3.670904,92.382807,39.050018,151.311405,104.090769,149.373244,102.663410,70.255840,102.155211,-0.060718,-2.186146,32.025740,-235.683714,103.989576,3.468315,22.163687,9.028825,20.353385,1048.856979,15.287786,452059.736832,0.963960,49.743539,28.175035,2.718696,0.074742,0.051279,119.505950,103.487096,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.152017,70.077752,87.813951,29.873418,18.881439,39.000000,95.400000,62.340532,0.000000,31.635036,35.137641,0.205270,22.937606,74.274156,54.709316,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.420839,92.044412,104.782561,153.777384,91.397737,94.511272,54.672979,14.339540,103.331088,3.678285,92.407649,39.038443,151.348869,104.042977,149.377326,102.548716,70.257453,102.018663,-0.060631,-2.186722,32.025740,-235.709748,103.994379,3.475524,22.157899,9.062146,10.839995,558.581231,15.580413,452384.376742,0.978810,50.527759,28.218057,2.766626,0.075196,0.052851,119.520815,103.548937,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.182605,70.084694,87.818783,29.873418,18.781182,39.000000,95.400000,62.238718,0.000000,31.635036,35.138200,0.205614,22.972260,75.806798,54.698960,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.458797,92.046905,104.949631,153.780740,91.403483,94.514197,54.689426,14.365940,103.297180,3.688938,92.395250,39.127220,151.324011,104.102095,149.374849,102.607875,70.249619,102.089791,-0.060503,-2.189059,32.025740,-235.686778,103.902489,3.485925,22.139851,9.038778,10.279101,529.519242,15.434955,452259.136392,0.973264,50.167249,28.210115,2.742347,0.075370,0.051290,119.522428,103.584514,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.184052,70.068301,87.818015,29.873418,18.830463,39.000000,95.400000,62.165061,0.000000,31.635036,35.138994,0.206045,22.932485,75.193278,54.694111,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.814774,92.043858,104.958862,153.782138,91.412361,94.517238,54.707528,14.365369,103.327826,3.696595,92.383387,39.008719,151.342335,104.011716,149.411474,102.642997,70.256855,102.117951,-0.060356,-2.190820,32.025740,-235.686042,103.754586,3.493760,22.212513,9.016889,22.734711,1170.772021,15.343871,452186.665249,0.969028,49.961330,28.121850,2.727232,0.076225,0.052047,119.445313,103.564730,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.207819,70.076719,87.827950,29.873418,18.848165,39.000000,95.400000,62.173924,0.000000,31.635036,35.139537,0.206825,22.921595,74.624681,54.711293,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.750938,92.041087,104.892279,153.773189,91.380841,94.518754,54.658696,14.362515,103.423525,3.704657,92.369917,39.115348,151.352875,103.996756,149.372974,102.736137,70.237546,102.140562,-0.060414,-2.192574,32.025740,-235.690856,104.088818,3.501429,22.161036,9.016402,9.661560,497.986985,15.352364,452201.765211,0.967753,49.913256,28.174834,2.728885,0.075079,0.051893,119.466281,103.470681,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.190304,70.072064,87.827724,29.873418,18.836292,39.000000,95.400000,62.017924,0.000000,31.635036,35.139923,0.207611,22.947415,74.509815,54.699973,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.073215,92.041087,105.056722,153.773189,91.378133,94.517458,54.722981,14.361374,103.411433,3.713202,92.379195,38.991079,151.353972,104.085750,149.410208,102.689361,70.259159,102.040823,-0.060288,-2.195470,32.025740,-235.688567,103.807370,3.509232,22.144448,9.094402,-1.464691,-75.406050,15.199141,452041.054696,0.958008,49.437837,28.185465,2.704096,0.076225,0.051387,119.448670,103.453158,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.210171,70.072848,87.818422,29.873418,18.843835,39.000000,95.400000,62.049785,0.000000,31.635036,35.140299,0.205829,22.949127,73.487874,54.698399,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.075648,92.041641,104.956300,153.773189,91.397527,94.518921,54.628874,14.366511,103.353483,3.722089,92.387981,39.038288,151.330109,103.994372,149.391992,102.673149,70.263260,102.029473,-0.060125,-2.197818,32.025740,-235.685064,104.052024,3.517276,22.190444,9.054933,8.768728,452.214353,15.217169,452107.850077,0.960556,49.519529,28.219118,2.706832,0.075479,0.051706,119.427831,103.426759,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.199016,70.073309,87.826911,29.873418,18.894738,39.000000,95.400000,62.353304,0.000000,31.635036,35.140799,0.206912,22.955005,73.296402,54.788328,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.636314,92.040533,104.781278,153.769273,91.384086,94.521923,54.673660,14.333831,103.284520,3.731184,92.382429,39.012593,151.343557,103.939936,149.401669,102.706475,70.270380,101.960228,-0.060099,-2.201302,32.025740,-235.716763,103.698901,3.526413,22.154618,9.001816,25.766197,1327.706759,15.538496,452365.269724,0.977612,50.422899,28.134213,2.759334,0.075378,0.053674,119.461639,103.513870,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.214133,70.086769,87.832263,29.873418,18.878719,39.000000,95.400000,62.354995,0.000000,31.635036,35.141281,0.207875,22.975776,75.492205,54.692902,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.082452,92.038317,104.886924,153.773468,91.386942,94.526157,54.670246,14.362373,103.240332,3.739360,92.386376,39.034311,151.339069,104.042908,149.392986,102.639674,70.248330,102.225305,-0.060283,-2.205958,32.025740,-235.688549,104.147249,3.534626,22.128942,9.044313,18.520554,954.405516,15.522778,452364.409435,0.979246,50.420188,28.122908,2.756520,0.076379,0.051087,119.464320,103.521789,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.203004,70.073148,87.835446,29.873418,18.896992,39.000000,95.400000,62.118153,0.000000,31.635036,35.141706,0.206608,22.928663,75.021075,54.702618,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
37.969878,92.038317,104.890190,153.773468,91.405049,94.528434,54.721888,14.357378,103.261814,3.748079,92.409167,39.083571,151.337847,104.062778,149.397847,102.685040,70.266072,102.039113,-0.060356,-2.208353,32.025740,-235.691256,103.720653,3.543089,22.160838,9.049073,14.866040,765.357280,15.251250,452113.503027,0.963360,49.670906,28.071815,2.711990,0.074921,0.051668,119.432061,103.549249,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.207891,70.089238,87.834544,29.873418,18.877782,39.000000,95.400000,62.375928,0.000000,31.635036,35.142070,0.207568,22.916366,73.367476,54.703858,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
37.868283,92.044689,104.885807,153.782697,91.444084,94.529184,54.670293,14.357092,103.345372,3.756920,92.405087,39.040564,151.347733,104.027159,149.393304,102.673998,70.251073,102.076699,-0.060330,-2.210106,32.025740,-235.697586,104.153390,3.551426,22.164444,9.044151,38.600293,1989.157620,15.510765,452420.313142,0.978387,50.407734,28.262073,2.754206,0.075240,0.051811,119.440235,103.518839,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.181363,70.083867,87.856421,29.873418,18.869099,39.000000,95.400000,62.444036,0.000000,31.635036,35.142791,0.206782,22.966978,75.073467,54.700189,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.653383,92.048291,104.945641,153.782977,91.487211,94.540247,54.679667,14.365655,103.413099,3.768379,92.391305,39.130508,151.332914,103.938061,149.387577,102.623073,70.223562,102.115951,-0.060107,-2.212424,32.025740,-235.688207,103.960615,3.562368,22.141708,9.002429,22.204202,1144.034991,15.561601,452448.655487,0.980571,50.558953,28.126215,2.762458,0.074603,0.052549,119.409108,103.446837,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.170969,70.062269,87.822149,29.873418,18.925484,39.000000,95.400000,62.501596,0.000000,31.635036,35.143638,0.206174,22.932738,74.971253,54.700101,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.874158,92.050784,104.905515,153.780740,91.481948,94.538638,54.667360,14.341395,103.315129,3.775728,92.406648,39.064177,151.341770,104.052848,149.397215,102.733107,70.244391,102.165149,-0.060005,-2.214173,32.025740,-235.705116,103.937008,3.569413,22.190174,9.016907,14.789195,762.160461,15.606576,452533.196205,0.984320,50.702093,28.165072,2.769753,0.074761,0.051591,119.358186,103.479267,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.161153,70.065729,87.833212,29.873418,18.912594,39.000000,95.400000,62.161821,0.000000,31.635036,35.144197,0.206434,22.923200,75.473694,54.707792,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.066418,92.054940,105.061252,153.788570,91.480908,94.543183,54.673510,14.360232,103.289838,3.782399,92.398954,39.112090,151.337407,104.000198,149.395885,102.617813,70.243907,102.077227,-0.060033,-2.216514,32.025740,-235.688892,104.292441,3.576205,22.165796,9.066274,43.376750,2235.167353,15.271259,452286.880277,0.963005,49.656018,28.217489,2.715044,0.075770,0.052140,119.318881,103.438074,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.152235,70.075481,87.844930,29.873418,18.966669,39.000000,95.400000,62.060817,0.000000,31.635036,35.144884,0.205786,22.975830,74.069585,54.708146,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.705678,92.054940,104.915605,153.788570,91.491194,94.547739,54.721503,14.361516,103.334760,3.789506,92.392154,39.159994,151.353723,104.019150,149.391701,102.658212,70.244346,102.009624,-0.059889,-2.220003,32.025740,-235.687118,103.870002,3.583041,22.174956,9.059297,39.985572,2058.615772,15.169110,452148.176813,0.957382,49.366286,28.227869,2.698593,0.074249,0.051861,119.333030,103.410146,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.156798,70.060959,87.829104,29.873418,18.969936,39.000000,95.400000,62.422138,0.000000,31.635036,35.145669,0.207524,22.945810,73.481547,54.701478,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.184252,92.055771,105.032872,153.784096,91.475454,94.551268,54.772951,14.362373,103.421094,3.796568,92.429395,39.081094,151.366899,104.049779,149.405670,102.657928,70.279092,102.060595,-0.059934,-2.221160,32.025740,-235.688712,104.150349,3.589799,22.188659,8.995866,9.450099,486.071570,15.546846,452535.958411,0.978979,50.445874,28.172572,2.759946,0.074018,0.051218,119.380815,103.462765,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.156684,70.091962,87.839580,29.873418,18.907063,39.000000,95.400000,62.150361,0.000000,31.635036,35.146341,0.207392,22.973973,75.548589,54.698527,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
37.894735,92.058264,104.929352,153.779901,91.493407,94.548966,54.672033,14.361659,103.328528,3.802848,92.396994,39.138695,151.358803,104.035324,149.391468,102.660963,70.246859,102.063473,-0.059894,-2.221144,32.025740,-235.691222,103.739781,3.595840,22.158837,9.023831,21.803499,1123.546289,15.245481,452270.405426,0.960974,49.593332,28.129218,2.710600,0.074518,0.051020,119.449588,103.462478,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.123354,70.067758,87.816935,29.873418,18.975019,39.000000,95.400000,62.393757,0.000000,31.635036,35.146986,0.209202,22.943484,73.463788,54.704930,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
37.795237,92.064636,105.059983,153.785774,91.476616,94.538308,54.759555,14.372077,103.456131,3.808223,92.398087,39.214250,151.359836,103.984397,149.392504,102.646607,70.240937,102.039447,-0.059711,-2.221155,32.025740,-235.679335,104.043558,3.601293,22.130421,9.074550,-0.270951,-13.939944,15.491768,452460.955527,0.974078,50.288733,28.126831,2.750686,0.074593,0.051478,119.467528,103.391691,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.129462,70.073452,87.832672,29.873418,18.987047,39.000000,95.400000,62.539236,0.000000,31.635036,35.147760,0.205786,22.928915,74.697855,54.708549,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
39.042677,92.064636,104.900189,153.785774,91.469097,94.527679,54.674784,14.369508,103.388677,3.812592,92.398600,39.134686,151.362220,103.999168,149.377397,102.697170,70.249762,102.140209,-0.059800,-2.221158,32.025740,-235.682557,104.081126,3.606061,22.129393,9.046621,16.517056,851.090146,15.604935,452639.751953,0.983793,50.680032,28.160891,2.768969,0.074904,0.052487,119.485292,103.415361,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.108006,70.064026,87.844571,29.873418,18.994590,39.000000,95.400000,62.583665,0.000000,31.635036,35.148737,0.204204,22.929727,74.592683,54.705539,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
39.005802,92.064082,104.884060,153.783816,91.452370,94.526548,54.713622,14.359804,103.282382,3.817529,92.425427,39.102728,151.358298,104.042630,149.423292,102.637268,70.234762,102.129689,-0.059832,-2.221132,32.025740,-235.693241,104.237029,3.611663,22.130493,9.009623,4.117525,212.017017,15.666910,452651.826320,0.984875,50.820551,28.151561,2.779715,0.074888,0.052360,119.511512,103.524698,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.120312,70.076748,87.844910,29.873418,18.962844,39.000000,95.400000,62.575227,0.000000,31.635036,35.149708,0.207524,22.922929,76.132028,54.700238,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.401903,92.064636,105.093308,153.779062,91.452603,94.526527,54.627763,14.375930,103.345250,3.822698,92.419115,39.123727,151.348835,104.004282,149.390225,102.663825,70.246075,102.096679,-0.060005,-2.224060,32.025740,-235.675318,103.686014,3.616566,22.119603,9.040221,11.284663,581.976132,15.094502,452028.991692,0.952767,49.157938,28.206679,2.686808,0.075077,0.051721,119.522998,103.558745,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.081753,70.090051,87.834862,29.873418,18.977524,39.000000,95.400000,62.069435,0.000000,31.635036,35.150474,0.205056,22.918836,73.918591,54.702117,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.104773,92.068515,105.036472,153.774867,91.460710,94.532624,54.639105,14.361088,103.359501,3.827700,92.410018,39.114896,151.367323,103.961958,149.392782,102.706352,70.237504,102.056536,-0.060193,-2.225825,32.025740,-235.693100,103.657631,3.621078,22.128131,9.033621,21.209822,1093.612441,15.107621,452065.729260,0.953038,49.205942,28.215005,2.688935,0.075292,0.052267,119.503121,103.580437,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.083298,70.072096,87.850035,29.873418,19.035378,39.000000,95.400000,62.345919,0.000000,31.635036,35.151222,0.205056,22.931548,72.799479,54.701517,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.160460,92.071009,105.116207,153.771790,91.457895,94.535699,54.661785,14.362801,103.367097,3.831106,92.389124,39.165502,151.357712,104.114823,149.409012,102.680521,70.227114,102.072450,-0.060154,-2.227030,32.025740,-235.687630,103.728033,3.624877,22.120414,9.035497,18.173727,936.677703,15.401192,452314.532565,0.970539,50.006796,28.182749,2.736669,0.075742,0.052416,119.551356,103.539294,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.072788,70.073618,87.832945,29.873418,19.013576,39.000000,95.400000,62.487919,0.000000,31.635036,35.152169,0.207831,22.976714,75.107132,54.695990,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.768265,92.071009,104.823837,153.771790,91.456715,94.538771,54.635141,14.364228,103.293833,3.834082,92.413631,39.055659,151.367619,104.099237,149.444807,102.698409,70.234188,102.111096,-0.060015,-2.225891,32.025740,-235.686857,103.760787,3.627962,22.161541,9.037859,47.474644,2448.046420,15.524943,452496.047498,0.978467,50.407987,28.165842,2.756517,0.074582,0.051412,119.602768,103.532928,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.098558,70.092749,87.850443,29.873418,19.066301,39.000000,95.400000,62.475264,0.000000,31.635036,35.153080,0.206434,22.966473,75.710630,54.698439,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.681422,92.068792,105.051323,153.775706,91.463804,94.536456,54.653655,14.368366,103.386882,3.836745,92.437514,39.150925,151.361464,103.972998,149.433693,102.636378,70.227758,102.100216,-0.059957,-2.225908,32.025740,-235.685822,103.846505,3.630703,22.139111,9.021235,22.061150,1137.205424,15.512529,452507.200789,0.976579,50.335838,28.186332,2.754584,0.074640,0.051237,119.682987,103.461658,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.117551,70.085190,87.838047,29.873418,18.983400,39.000000,95.400000,62.214594,0.000000,31.635036,35.153805,0.206002,22.933928,74.640159,54.702087,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.176504,92.074056,104.937170,153.779062,91.446518,94.526553,54.695229,14.374788,103.338715,3.839286,92.419764,39.029671,151.364290,103.996106,149.438427,102.674255,70.250063,102.083131,-0.059868,-2.224752,32.025740,-235.675970,103.820784,3.632860,22.127247,9.057061,13.657019,703.455244,15.203743,452238.877669,0.960780,49.526515,28.203784,2.703857,0.074641,0.051931,119.722909,103.417248,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.098652,70.103216,87.837550,29.873418,19.058274,39.000000,95.400000,62.249910,0.000000,31.635036,35.154602,0.208758,22.943971,73.649314,54.701310,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.933324,92.077104,104.996927,153.775426,91.449001,94.522996,54.647911,14.363800,103.348811,3.841634,92.420633,39.079109,151.382121,104.088994,149.454399,102.658540,70.267550,102.065450,-0.059978,-2.224741,32.025740,-235.684018,104.048660,3.635320,22.166950,9.088668,21.385177,1102.476348,15.274612,452274.510018,0.962724,49.639335,28.203310,2.715808,0.075351,0.051352,119.699047,103.462035,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.097405,70.117319,87.842901,29.873418,19.004960,39.000000,95.400000,62.477445,0.000000,31.635036,35.155668,0.207963,22.919990,74.147999,54.694810,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
37.826292,92.077104,104.988442,153.775426,91.442373,94.519260,54.631707,14.369936,103.404795,3.842852,92.433455,39.197815,151.375713,104.060941,149.444552,102.769960,70.225639,102.111417,-0.060089,-2.223552,32.025740,-235.681802,103.729295,3.637097,22.128383,9.032179,0.977967,50.432360,15.477789,452419.990574,0.975457,50.317395,28.170162,2.748737,0.075564,0.051387,119.685297,103.455225,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.050566,70.105748,87.816869,29.873418,19.055315,39.000000,95.400000,62.159732,0.000000,31.635036,35.156670,0.205442,22.929673,74.142362,54.701310,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.087989,92.077104,104.911015,153.778502,91.416452,94.517536,54.708560,14.361516,103.351430,3.843937,92.404935,39.175263,151.343630,104.011789,149.408589,102.709225,70.231838,102.087000,-0.060110,-2.225884,32.025740,-235.691528,103.894802,3.637928,22.137308,9.017268,17.255275,888.580112,15.155394,452038.680746,0.956070,49.314508,28.141453,2.696839,0.074275,0.051401,119.640166,103.445621,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.052412,70.086849,87.798152,29.873418,19.042548,39.000000,95.400000,62.384743,0.000000,31.635036,35.157860,0.208891,22.913535,72.875515,54.695341,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.253474,92.079043,104.942091,153.779062,91.377313,94.518300,54.622445,14.365940,103.354547,3.844568,92.428238,39.146063,151.366462,103.968936,149.426532,102.734836,70.241815,102.089138,-0.060283,-2.225313,32.025740,-235.684654,103.782241,3.638339,22.137831,9.082123,17.515481,903.401726,15.639827,452590.010266,0.986146,50.791120,28.212536,2.775541,0.075167,0.052354,119.668431,103.456823,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.044185,70.094804,87.796143,29.873418,19.074341,39.000000,95.400000,62.554353,0.000000,31.635036,35.158837,0.208271,22.915086,76.127699,54.703376,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.158699,92.081813,105.076083,153.779341,91.380354,94.519058,54.619040,14.370507,103.405530,3.845993,92.431182,39.039847,151.381069,104.002130,149.420255,102.687901,70.243612,102.209443,-0.060267,-2.223583,32.025740,-235.680741,103.788113,3.639578,22.136912,9.073613,-0.661839,-34.138026,15.511884,452452.312858,0.977545,50.439092,28.190842,2.754438,0.073952,0.052415,119.649733,103.456557,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.041072,70.092106,87.799935,29.873418,19.064539,39.000000,95.400000,62.493061,0.000000,31.635036,35.159751,0.207218,22.932215,74.258350,54.719544,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.083227,92.087909,105.005192,153.783536,91.420189,94.525833,54.747711,14.367082,103.436263,3.847057,92.425697,39.087590,151.336191,104.066266,149.423953,102.634931,70.207253,102.154923,-0.060081,-2.221825,32.025740,-235.684983,103.938873,3.640800,22.138589,9.030502,14.246175,733.098473,15.443399,452367.147606,0.974591,50.219381,28.182222,2.743335,0.074805,0.051134,119.642804,103.415164,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.034734,70.101949,87.785440,29.873418,19.089728,39.000000,95.400000,62.547995,0.000000,31.635036,35.160808,0.205442,23.006735,74.150435,54.681533,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
37.981031,92.087909,104.929856,153.783536,91.453242,94.535680,54.687410,14.364228,103.447791,3.847487,92.449623,39.148736,151.348121,104.041819,149.410428,102.736546,70.242759,102.045800,-0.059942,-2.220052,32.025740,-235.684080,104.243737,3.641525,22.210169,9.029096,26.864277,1383.941707,15.505312,452414.731988,0.977242,50.349003,28.256735,2.753660,0.073660,0.051745,119.621468,103.474503,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.032427,70.108355,87.776747,29.873418,19.103071,39.000000,95.400000,62.599039,0.000000,31.635036,35.162045,0.206651,22.968384,74.826255,54.700435,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.865097,92.092064,104.976233,153.785214,91.452345,94.539486,54.678515,14.362087,103.324053,3.848165,92.475691,39.141722,151.347702,104.026264,149.430928,102.671007,70.247300,102.153357,-0.059866,-2.218318,32.025740,-235.687691,103.742167,3.642009,22.222268,9.053906,13.215713,680.932203,15.529450,452551.818979,0.977085,50.456285,28.258521,2.757256,0.074838,0.051638,119.643022,103.546748,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.040268,70.115365,87.766971,29.873418,19.086319,39.000000,95.400000,62.662771,0.000000,31.635036,35.163243,0.205657,22.971918,75.590434,54.769878,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
37.897277,92.090956,104.916904,153.788291,91.443838,94.544764,54.706660,14.361374,103.447225,3.849310,92.430469,39.208583,151.346609,104.069719,149.402066,102.664915,70.256147,102.058617,-0.059879,-2.216551,32.025740,-235.689874,103.931534,3.642917,22.204688,9.104048,21.348912,1099.424839,15.565355,452581.850013,0.981066,50.593549,28.153772,2.762691,0.075628,0.052299,119.613339,103.610359,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.029114,70.134084,87.751255,29.873418,19.112800,39.000000,95.400000,62.294068,0.000000,31.635036,35.164309,0.206304,23.011332,75.321855,54.686716,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
37.812689,92.090402,104.938796,153.793045,91.446630,94.554698,54.655184,14.369365,103.359279,3.850833,92.443670,39.187011,151.352235,103.990192,149.413411,102.778516,70.249880,102.173368,-0.059947,-2.214797,32.025740,-235.678616,103.780772,3.644215,22.203931,9.033315,48.078415,2478.270888,15.185020,452203.294421,0.957521,49.419535,28.217481,2.701041,0.074295,0.050909,119.694495,103.622691,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.041075,70.105385,87.776409,29.873418,19.152298,39.000000,95.400000,62.725266,0.000000,31.635036,35.165317,0.208536,22.935388,73.836666,54.707152,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
37.936866,92.095666,104.971578,153.791926,91.427100,94.559022,54.792246,14.369365,103.427596,3.852501,92.452524,39.134381,151.335898,104.070349,149.423279,102.714140,70.250734,102.066608,-0.059973,-2.212475,32.025740,-235.683516,103.817645,3.645910,22.172287,9.014329,12.005378,617.286448,15.602416,452643.181633,0.983128,50.709300,28.148521,2.768455,0.074589,0.051554,119.679220,103.459021,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.014911,70.102873,87.748389,29.873418,19.127701,39.000000,95.400000,62.789721,0.000000,31.635036,35.166693,0.206695,22.929402,75.628167,54.695292,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.309396,92.095666,105.038755,153.791926,91.430108,94.556488,54.672148,14.365798,103.358817,3.853486,92.435309,39.264824,151.295170,104.112749,149.421251,102.746264,70.257415,102.087690,-0.060193,-2.210742,32.025740,-235.683490,104.129464,3.647095,22.134874,9.072982,32.882876,1694.469055,15.645056,452740.465899,0.986498,50.822767,28.227592,2.775227,0.075163,0.051912,119.649059,103.489011,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.020583,70.103565,87.763878,29.873418,19.136105,39.000000,95.400000,62.744965,0.000000,31.635036,35.167989,0.206608,22.976317,75.023186,54.693905,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.240604,92.097328,104.918420,153.788291,91.402067,94.560307,54.732201,14.358234,103.346187,3.854524,92.447528,39.231271,151.350317,104.114019,149.446100,102.637165,70.281239,102.181009,-0.060369,-2.210157,32.025740,-235.697588,103.914036,3.648256,22.190985,9.092058,49.111625,2527.966888,15.595321,452708.984054,0.980661,50.660712,28.159006,2.767007,0.075651,0.051956,119.680221,103.559059,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.036488,70.121958,87.769342,29.873418,19.122956,39.000000,95.400000,62.598128,0.000000,31.635036,35.169168,0.205228,22.972513,75.450996,54.695606,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.202132,92.098159,105.037425,153.781579,91.422676,94.562597,54.675573,14.376072,103.406846,3.855960,92.456181,39.249271,151.360038,104.036978,149.458507,102.720521,70.261977,102.096985,-0.060592,-2.208396,32.025740,-235.677626,103.981475,3.649122,22.171909,9.035479,28.592801,1473.307322,15.439823,452517.854595,0.972620,50.161270,28.165704,2.741854,0.074876,0.051853,119.740060,103.586429,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.008115,70.130513,87.778103,29.873418,19.139782,39.000000,95.400000,62.629159,0.000000,31.635036,35.170295,0.205270,22.975308,74.730101,54.701015,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.896218,92.098991,104.906586,153.780740,91.421583,94.568465,54.697351,14.363086,103.326687,3.858121,92.467711,39.175046,151.348338,104.068977,149.423578,102.738827,70.252325,102.146030,-0.060469,-2.206672,32.025740,-235.681628,103.529591,3.650962,22.156565,9.033441,11.059237,569.624787,15.453116,452528.313799,0.973457,50.254878,28.201079,2.743639,0.074729,0.052425,119.708182,103.595103,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.996151,70.128092,87.764986,29.873418,19.173790,39.000000,95.400000,62.658982,0.000000,31.635036,35.171464,0.206738,23.004318,75.297469,54.690227,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
37.904465,92.098991,105.007064,153.780740,91.413269,94.579087,54.683036,14.358234,103.446374,3.859496,92.444765,39.095473,151.329387,104.090626,149.422839,102.700890,70.251426,102.101021,-0.060566,-2.204949,32.025740,-235.692850,103.931168,3.652182,22.226595,9.038075,19.328714,995.818849,15.487989,452590.853310,0.975535,50.307185,28.167041,2.749517,0.074769,0.051282,119.610443,103.510795,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.970862,70.094509,87.742564,29.873418,19.156907,39.000000,95.400000,62.369587,0.000000,31.635036,35.172640,0.206045,22.947541,75.451640,54.704448,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
37.842240,92.101484,104.904434,153.780740,91.388794,94.591585,54.684184,14.360803,103.407593,3.859281,92.485504,39.282246,151.357908,104.033977,149.426705,102.719757,70.259513,102.099019,-0.060700,-2.203509,32.025740,-235.691425,103.811857,3.652251,22.199694,9.067284,17.729893,913.428112,15.166436,452327.273328,0.956683,49.385364,28.207808,2.697090,0.074516,0.050880,119.569841,103.545730,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.998732,70.109099,87.776095,29.873418,19.170006,39.000000,95.400000,62.810610,0.000000,31.635036,35.173894,0.205185,23.005743,73.360599,54.684139,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.701337,92.104255,105.013931,153.780460,91.412770,94.595601,54.699511,14.356807,103.352278,3.859123,92.466351,39.144402,151.354347,104.010351,149.416289,102.664749,70.253408,102.106450,-0.060907,-2.201194,32.025740,-235.693787,103.919135,3.652148,22.191364,9.018314,15.252121,785.555362,15.618321,452823.154816,0.983729,50.707654,28.180151,2.770309,0.076830,0.051300,119.539351,103.519491,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.980314,70.120556,87.768486,29.873418,19.190180,39.000000,95.400000,62.846416,0.000000,31.635036,35.175581,0.207349,22.996151,75.800586,54.694898,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
39.129891,92.107579,104.915558,153.783816,91.436007,94.603430,54.708656,14.360946,103.418032,3.859876,92.489808,39.147728,151.356160,104.045898,149.439406,102.762111,70.266034,102.084960,-0.061059,-2.199451,32.025740,-235.685892,103.763705,3.652655,22.240370,9.046026,13.598293,700.258425,15.633303,452899.976759,0.985565,50.793994,28.170795,2.772152,0.074299,0.051930,119.561102,103.578357,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.980637,70.111337,87.773544,29.873418,19.214086,39.000000,95.400000,62.467418,0.000000,31.635036,35.176788,0.206956,22.997070,76.191360,54.690994,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.378468,92.113120,104.921000,153.785494,91.443553,94.612414,54.661023,14.358520,103.402695,3.861071,92.474489,39.153911,151.340056,104.108252,149.438858,102.675751,70.219514,102.050049,-0.060983,-2.198286,32.025740,-235.693872,104.009933,3.653500,22.233879,9.043087,21.497442,1107.998125,15.271236,452548.231053,0.962067,49.648398,28.181615,2.713444,0.076202,0.052486,119.539852,103.540363,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.960536,70.093314,87.780385,29.873418,19.211294,39.000000,95.400000,62.271053,0.000000,31.635036,35.178165,0.209917,22.944710,73.650034,54.700474,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
37.951065,92.113120,104.969195,153.785494,91.432661,94.623871,54.632708,14.361802,103.416437,3.861498,92.465614,39.194229,151.341679,104.042992,149.420706,102.673981,70.243937,102.226693,-0.061096,-2.198297,32.025740,-235.691080,103.594386,3.654034,22.186225,9.087045,-0.033624,-1.733909,15.072656,452377.322344,0.950767,49.086172,28.155352,2.681213,0.074707,0.051684,119.513914,103.519157,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.962726,70.088034,87.762456,29.873418,19.204623,39.000000,95.400000,62.596689,0.000000,31.635036,35.179673,0.205743,23.001091,72.830320,54.697327,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.123516,92.117830,105.028865,153.793604,91.452438,94.629224,54.619213,14.370364,103.481222,3.861426,92.465859,39.213837,151.334131,104.056134,149.423030,102.703730,70.245435,102.124578,-0.061201,-2.200038,32.025740,-235.678270,104.079209,3.654086,22.182583,9.042060,21.035888,1085.039154,15.401946,452843.071525,0.971566,50.086530,28.179714,2.733851,0.075137,0.051854,119.474921,103.511017,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.936628,70.085591,87.762299,29.873418,19.214846,39.000000,95.400000,62.798247,0.000000,31.635036,35.181188,0.204928,22.968312,73.371699,54.701576,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
37.990695,92.125587,105.065462,153.797240,91.428728,94.642181,54.651548,14.365655,103.349195,3.861234,92.493176,39.147726,151.366363,104.070892,149.423389,102.668055,70.268684,102.128684,-0.061290,-2.200630,32.025740,-235.684123,103.815893,3.653694,22.158116,9.029114,16.639703,857.774404,15.600018,453048.524755,0.983845,50.659063,28.267346,2.765909,0.074802,0.051257,119.510254,103.506249,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.961504,70.101749,87.781831,29.873418,19.246469,39.000000,95.400000,62.734548,0.000000,31.635036,35.182551,0.207436,22.966004,75.822839,54.704369,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.672873,92.129189,104.823918,153.800036,91.412930,94.655150,54.667683,14.365227,103.391914,3.861348,92.502050,39.126831,151.373596,104.037256,149.434063,102.638128,70.262509,102.142131,-0.061539,-2.200639,32.025740,-235.683571,104.017292,3.653607,22.157142,9.066707,20.735935,1068.619131,15.533318,452998.983687,0.979418,50.432170,28.201090,2.754963,0.074397,0.051466,119.525990,103.528252,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.947006,70.104264,87.787160,29.873418,19.248318,39.000000,95.400000,62.810933,0.000000,31.635036,35.184313,0.207655,23.006608,75.798877,54.689794,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
37.980511,92.125865,104.953714,153.801155,91.417079,94.665575,54.646438,14.333831,103.353655,3.862232,92.495339,39.067172,151.374863,103.969218,149.447504,102.573811,70.261796,102.030911,-0.061526,-2.202416,32.025740,-235.721664,103.969092,3.654206,22.152328,9.087875,26.257890,1353.717239,15.599982,453089.807086,0.982632,50.618234,28.180445,2.765558,0.074392,0.051751,119.485298,103.580665,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.956275,70.101915,87.769797,29.873418,19.199985,39.000000,95.400000,62.510034,0.000000,31.635036,35.186436,0.203823,22.946982,75.203773,54.697032,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.203305,92.125865,104.853358,153.801155,91.439463,94.669193,54.718069,14.363229,103.343010,3.862574,92.479664,39.082924,151.344549,104.070920,149.448687,102.670192,70.262188,102.028803,-0.061479,-2.203001,32.025740,-235.686222,103.679677,3.654304,22.133612,9.052247,14.029615,722.345537,15.266219,452861.463953,0.964042,49.711066,28.195150,2.710528,0.075390,0.053326,119.479391,103.580643,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.939307,70.099056,87.781561,29.873418,19.259175,39.000000,95.400000,62.829176,0.000000,31.635036,35.187773,0.206391,22.924263,73.517133,54.697780,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.224941,92.130574,104.970562,153.801435,91.457333,94.671468,54.649993,14.359661,103.361670,3.862445,92.503344,39.189002,151.369739,104.021221,149.453017,102.659617,70.248916,102.169704,-0.061334,-2.201249,32.025740,-235.690280,103.725057,3.653677,22.124885,9.016511,46.382603,2391.084922,15.591916,453217.617461,0.983248,50.632204,28.125284,2.763357,0.074952,0.051443,119.513916,103.558685,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.950672,70.105025,87.783593,29.873418,19.292094,39.000000,95.400000,62.748452,0.000000,31.635036,35.189436,0.207743,22.955312,76.497202,54.705913,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
37.998707,92.135838,105.101960,153.800316,91.450670,94.667118,54.825617,14.365798,103.450015,3.862099,92.529053,39.334672,151.374546,103.982044,149.448708,102.593228,70.272994,102.091281,-0.061159,-2.199506,32.025740,-235.688554,104.218548,3.653346,22.178544,9.033459,36.727672,1887.295350,15.478835,453133.937629,0.975904,50.333321,28.123555,2.744615,0.074328,0.051940,119.598676,103.576274,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.959664,70.122313,87.781177,29.873418,19.273589,39.000000,95.400000,62.758943,0.000000,31.635036,35.190947,0.205099,22.954843,74.997653,54.700730,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
